TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
45586.95104000001, 59.980548246366084, 59.976994278529254, 59.976490940501265, 30.51104950186139, 30.536609532114614, 30.493848967973094, 0.9999815901376631, 0.999972740486995, 0.9999797722774564, 8633.847252135341, 8634.880647256889, 8637.189368153906, 204.3059359651852, 58.966145381107935, 55.075763543860376, 8630.073735622529, 8632.956107361755, 8644.25306453583, 284.3924525176899, 283.9838034014085, 284.33242125288484, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.3297, 7.635851, 5500.373, 700.0789, 3.130277, 2191.431, 704.4922, 7.786757, 5485.625, 732.3451, 7.505588, 5492.877, 713.6863, 7.702373, 5497.988, 698.1465, 3.1345, 2190.816, 100.0, 99.56644, 99.73723, 99.8691, 99.96696, 99.53703
45589.37296, 59.9807598936362, 59.980748336252, 59.98085747396217, 30.50817541670981, 30.553517899821085, 30.492057864524195, 0.9999812545130214, 0.9999744785898614, 0.9999837794759621, 8641.793282719293, 8633.321342602912, 8638.045769570055, 207.12890005391137, 65.09254289716205, 50.91290259714697, 8637.907727040452, 8632.948919287393, 8642.860764151928, 284.40688259271104, 283.9439814619417, 284.49240375025033, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.2836, 7.570532, 5499.26, 706.2269, 3.108173, 2195.732, 711.2669, 7.736137, 5494.169, 726.3253, 7.570308, 5498.404, 718.0353, 7.659091, 5499.828, 701.586, 3.124428, 2192.136, 99.97755, 99.80462, 99.89258, 99.96957, 100.0, 99.63964
45591.651640000004, 59.97479214553875, 59.97216493984439, 59.97589200778831, 30.545729762021725, 30.571703043000493, 30.540033928094896, 0.9999800031045233, 0.9999711189269209, 0.9999802044641442, 8640.263182944447, 8645.24108116489, 8636.082868738044, 215.29779279000945, 64.00623974002019, 55.03195300631887, 8642.50363357688, 8641.716360857528, 8646.051171950812, 284.33881946166514, 283.9011932241821, 284.3823258179473, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 717.5894, 7.664406, 5499.605, 710.3125, 3.092885, 2198.549, 716.2364, 7.678154, 5499.746, 720.1502, 7.638521, 5500.403, 724.2346, 7.593345, 5499.5, 707.948, 3.102637, 2196.364, 99.99189, 99.93263, 99.99053, 100.0, 99.98849, 99.83334
45593.97424, 59.97535633873387, 59.9698200495923, 59.972756998009714, 30.520974283684932, 30.535741350244418, 30.512994743705644, 0.9999809596647306, 0.9999738499639226, 0.999979236229511, 8641.311694386535, 8634.037181964544, 8633.949732745967, 207.80961088341792, 65.14383450309015, 59.620064871046, 8641.098536127982, 8630.128702734248, 8637.419283416615, 284.39196470192485, 283.95265914348965, 284.4323689872422, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 719.896, 7.6371, 5500.598, 706.3241, 3.10891, 2195.958, 711.4028, 7.721043, 5496.005, 726.3059, 7.570124, 5498.345, 718.0353, 7.659638, 5499.94, 701.3474, 3.124428, 2192.489, 100.0, 99.81487, 99.93596, 99.96851, 99.99751, 99.65718
45596.33808, 59.97866242189793, 59.974642659432156, 59.978454221770825, 30.50405116711785, 30.58038475524642, 30.52927813560814, 0.9999766456107124, 0.9999722790747834, 0.9999800243771079, 8634.591781814734, 8639.87695416877, 8633.531073127837, 207.53979627643002, 69.84005131383174, 54.41338220513285, 8639.8006625584, 8634.283167373855, 8641.20837648557, 284.4810063402626, 284.03569387727845, 284.3618575360399, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.3297, 7.636029, 5500.541, 712.5693, 3.085333, 2199.225, 709.811, 7.738898, 5494.941, 726.3059, 7.570308, 5498.403, 718.0925, 7.659638, 5499.834, 707.7293, 3.10282, 2196.741, 100.0, 99.96338, 99.90521, 99.97148, 99.99954, 99.85047
45598.67876, 59.97549499221267, 59.978929018297706, 59.97998930143909, 30.53371059191472, 30.538493421204407, 30.518005927177267, 0.9999790699066775, 0.9999759611314327, 0.9999797458035427, 8636.488319266708, 8636.343849593588, 8637.436165235928, 207.83939059884506, 61.51592717583367, 57.987910917125646, 8641.00947206943, 8635.38007779909, 8643.18493346148, 284.3914441898105, 283.889591179676, 284.25706586887804, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.599, 7.567319, 5498.546, 719.048, 3.060282, 2200.234, 704.5504, 7.784917, 5485.828, 732.5587, 7.496579, 5491.483, 712.1221, 7.72027, 5495.953, 714.1509, 3.079014, 2198.951, 99.97007, 100.0, 99.75678, 99.84672, 99.92502, 99.95091
45601.015920000005, 59.977898874431375, 59.98210498370882, 59.982248054456726, 30.53952399144487, 30.558836495050848, 30.526729636138224, 0.9999774086086157, 0.9999725834569434, 0.9999811007527125, 8637.804052702222, 8635.155143752645, 8643.786350314962, 213.45755916849703, 64.13469154145832, 58.14269473820286, 8643.715109216848, 8636.521067106798, 8633.45941760165, 284.43618744941483, 284.06988445289704, 284.5186976974396, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.3691, 7.635673, 5500.599, 712.7055, 3.08478, 2198.96, 710.0052, 7.73264, 5493.403, 726.2865, 7.570308, 5498.457, 718.0162, 7.659638, 5499.775, 709.6578, 3.095495, 2197.292, 100.0, 99.95131, 99.88266, 99.96744, 99.99451, 99.9081
45603.41668, 59.981097520038126, 59.97753492947407, 59.976665906483106, 30.538413539323663, 30.563444007441536, 30.51849420011784, 0.9999786780020266, 0.9999746124640894, 0.99997873383572, 8638.244346324975, 8639.237663272936, 8642.029955047703, 208.72258731190664, 60.5607003084765, 55.57569915031854, 8638.65535365772, 8639.407591688745, 8645.806399862602, 284.3121302600804, 284.01482300960714, 284.4809684254036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.5596, 7.567498, 5498.379, 718.8535, 3.059914, 2200.242, 710.8787, 7.714417, 5495.597, 724.5582, 7.594394, 5499.96, 721.2017, 7.626583, 5500.437, 719.0815, 3.059421, 2200.134, 99.97312, 100.0, 99.91855, 99.98735, 100.0, 100.0
45605.759640000004, 59.98067646308942, 59.983240009615066, 59.9857803768159, 30.53576024280283, 30.556556160244092, 30.51665371158515, 0.9999778822804971, 0.9999725566360605, 0.9999765347291377, 8634.08119798203, 8637.475774786666, 8637.713295649684, 207.35288178163438, 60.108061055027065, 53.22690272824866, 8639.250292323863, 8642.84056645933, 8639.587103825907, 284.4915861987383, 283.979520556321, 284.4524689006494, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 731.2517, 7.512173, 5494.735, 721.694, 3.049415, 2200.614, 712.8393, 7.716626, 5495.1, 725.9175, 7.571595, 5498.456, 718.0353, 7.659273, 5499.662, 714.0913, 3.079381, 2199.065, 99.89307, 100.0, 99.9095, 99.97044, 99.99244, 99.96375
45608.09324, 59.98813121151861, 59.98572341108442, 59.985818345630136, 30.533923950061347, 30.552371289161837, 30.50786823067355, 0.9999821410493083, 0.9999779546137642, 0.9999798192248257, 8641.080116967913, 8641.839219872527, 8640.260908523103, 208.40224242111435, 58.03036975301529, 55.57469981513486, 8645.427192152129, 8639.858014497908, 8648.939532008179, 284.4638589553567, 284.04117753479795, 284.51144209514615, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.5596, 7.567319, 5498.431, 718.9313, 3.060466, 2200.781, 710.7622, 7.721779, 5493.943, 726.3059, 7.570124, 5498.234, 718.0162, 7.659273, 5499.714, 720.3539, 3.053927, 2200.289, 99.96807, 100.0, 99.88847, 99.96839, 99.99939, 100.0
45610.6128, 59.99069442233557, 59.990982948524945, 59.98874017012618, 30.516372898564363, 30.54925945370875, 30.52708864013918, 0.9999791888908117, 0.9999741869255763, 0.9999763044015717, 8633.027043690052, 8632.993096824735, 8633.470419619629, 211.1722400064864, 60.651086170624694, 55.07687802872897, 8638.6785493937, 8634.662753028562, 8636.55329636116, 284.2039594781155, 283.76639546487775, 284.2223776428004, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.3297, 7.636029, 5500.483, 712.5499, 3.085886, 2199.068, 704.4146, 7.785653, 5484.917, 732.5392, 7.496395, 5491.425, 711.8361, 7.71954, 5495.574, 726.9743, 3.026459, 2199.425, 100.0, 99.95863, 99.74942, 99.84158, 99.9162, 99.9879
45612.92528, 59.99105589449452, 59.99028905036153, 59.99182339748654, 30.543165152367486, 30.559609573393164, 30.54179571806656, 0.9999797496243151, 0.99997746294609, 0.9999788190954143, 8637.6832206021, 8637.742716194285, 8637.628207578839, 204.38250222383476, 60.62322701483845, 57.197184988157005, 8638.132952370828, 8638.977467565024, 8645.320253544642, 284.3636928448314, 283.8949241751464, 284.5051115746701, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.5793, 7.567498, 5498.321, 718.6395, 3.06194, 2200.607, 711.8687, 7.728959, 5494.529, 726.2865, 7.570308, 5498.286, 717.9972, 7.660186, 5499.938, 720.5527, 3.054842, 2200.408, 99.96807, 100.0, 99.89913, 99.9684, 99.99339, 100.0
45615.32508, 59.99027665821558, 59.99218525809827, 59.98943199003885, 30.53594729387206, 30.573916415104712, 30.52504046458531, 0.9999832985763567, 0.9999771241976367, 0.9999820513428497, 8639.071598739236, 8634.754980780464, 8639.003411292471, 210.98144636094594, 55.89525405903623, 56.814207288376736, 8646.356025933475, 8643.269831932344, 8640.909484725007, 284.31420654401904, 283.897438311466, 284.3340557595303, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.3297, 7.636208, 5500.708, 712.6861, 3.085701, 2199.162, 710.9952, 7.736874, 5495.382, 726.3059, 7.570492, 5498.456, 718.0162, 7.658177, 5500.225, 728.4853, 3.018402, 2198.501, 100.0, 99.94823, 99.91464, 99.97052, 100.0, 99.93496
45617.666600000004, 59.986515997276385, 59.98869967614139, 59.990503233367335, 30.532938746521292, 30.577515191560256, 30.532873022695806, 0.9999780862477402, 0.99997217255099, 0.999980937329884, 8632.358251291062, 8637.340556676694, 8643.27678035, 208.19762883876547, 58.62220226065165, 56.82235264207077, 8639.249555837217, 8642.644974511199, 8646.382675345005, 284.31171455870196, 284.0028050713965, 284.38364409000286, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 714.021, 7.699921, 5497.853, 706.7521, 3.107437, 2196.781, 715.9064, 7.687358, 5498.362, 722.7523, 7.610206, 5500.148, 720.496, 7.637906, 5499.929, 727.4117, 3.023163, 2199.546, 99.96669, 99.83131, 99.97566, 99.99841, 100.0, 99.97365
45619.95280000001, 59.98888261037628, 59.98548414953475, 59.98702558124828, 30.549024933087814, 30.558468055393448, 30.523964553922372, 0.9999821950698614, 0.9999772340506066, 0.9999797051386293, 8635.607348399355, 8638.96871523186, 8649.576627499375, 208.07388563265522, 64.65637101031643, 51.59015363264916, 8643.031701226177, 8644.344519930706, 8645.353064943965, 284.2724000564479, 283.8753862164187, 284.37578416653344, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.31, 7.636208, 5500.593, 712.5888, 3.086438, 2199.336, 710.6846, 7.721964, 5494.206, 726.3059, 7.570492, 5498.457, 718.0353, 7.659821, 5499.72, 726.8153, 3.025727, 2199.261, 100.0, 99.94331, 99.89325, 99.96851, 99.9935, 99.98262
45622.45276, 59.98522123515686, 59.98659446521417, 59.988761610561276, 30.51188138479643, 30.53809960897377, 30.508507069827008, 0.9999813161801737, 0.999980670068575, 0.9999783525114886, 8634.239673032396, 8633.117917073136, 8636.08149065726, 207.25324651690426, 53.722688331814425, 54.215793959767325, 8639.636453763434, 8629.577912859506, 8636.578687785843, 284.3599326197799, 283.9202722709202, 284.3814159466017, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 725.0219, 7.578384, 5498.65, 718.9313, 3.060651, 2200.624, 704.4728, 7.78731, 5486.071, 732.5392, 7.496027, 5491.541, 711.3401, 7.719722, 5496.143, 720.2744, 3.05411, 2199.88, 99.97968, 100.0, 99.73903, 99.8448, 99.92847, 100.0
45624.810320000004, 59.98728431264851, 59.98744525296564, 59.98243101040124, 30.54342140128716, 30.535779838055447, 30.53621016917769, 0.9999808215614869, 0.9999734254129613, 0.999983024357178, 8645.504306141822, 8640.75298153138, 8641.46777446603, 215.84608911876967, 62.30099314209457, 54.55238176142575, 8640.114572136115, 8630.699772652708, 8641.572839185063, 284.33632391877035, 283.82582551259367, 284.4313053771708, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.3297, 7.635851, 5500.431, 712.6083, 3.086438, 2199.152, 710.5681, 7.729879, 5494.094, 726.3059, 7.570308, 5498.397, 718.0162, 7.659638, 5499.938, 726.4574, 3.027191, 2199.306, 100.0, 99.96003, 99.90362, 99.9684, 99.99746, 99.97419
45627.11048, 59.98590499566807, 59.98603927058752, 59.98276042945891, 30.527004196123684, 30.56777887156937, 30.549143280146012, 0.9999792743224947, 0.9999781305682648, 0.9999828002344854, 8645.01631513731, 8629.084165770644, 8641.28017314105, 213.37304829842833, 65.28746829534907, 45.979747757930454, 8640.586686817116, 8646.440195275749, 8644.850703605238, 284.25735453046775, 283.91262141769164, 284.51660560993247, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.5793, 7.567676, 5498.437, 719.0286, 3.060098, 2200.156, 710.7816, 7.721227, 5496.568, 726.3253, 7.570492, 5498.398, 718.0353, 7.659821, 5499.824, 726.8749, 3.025177, 2198.791, 99.97112, 100.0, 99.93389, 99.96947, 100.0, 99.98111
45629.488320000004, 59.98378020577002, 59.986478428539144, 59.98074541699932, 30.530148946553847, 30.55487920085997, 30.54631317822037, 0.9999887617071617, 0.999977514082635, 0.9999879270288501, 8640.827021708987, 8641.278504617869, 8646.097953176522, 217.29336951543087, 56.71382355578453, 44.17947860224149, 8641.096453952081, 8643.502375392683, 8639.055973690629, 284.3870574742499, 283.914542211973, 284.46962552091463, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 732.9077, 7.492006, 5491.034, 725.2349, 3.033021, 2199.598, 717.1099, 7.669319, 5499.92, 720.0531, 7.638338, 5500.345, 724.1202, 7.594806, 5499.936, 731.547, 3.005034, 2197.906, 99.83862, 99.99067, 99.99305, 100.0, 99.99316, 99.90343
45631.91752, 59.979057525418845, 59.98228456253681, 59.98115363622136, 30.545594432457953, 30.56114841614446, 30.529886985465613, 0.9999866483178212, 0.9999754281582013, 0.999985967380406, 8645.299871292218, 8642.280287694224, 8635.154889782349, 210.8918662528181, 63.064313786207094, 44.746960809196935, 8638.972701538136, 8632.129564558354, 8645.228249679383, 284.4577871693345, 283.914788343977, 284.3766322330121, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.5793, 7.567319, 5498.431, 718.7951, 3.060466, 2199.957, 711.1505, 7.728959, 5493.069, 726.3059, 7.570124, 5498.117, 717.9972, 7.659456, 5500.101, 726.8153, 3.026459, 2199.588, 99.96703, 100.0, 99.87258, 99.97053, 100.0, 99.96239
45634.229320000006, 59.97841662019577, 59.97946430386851, 59.97885292656606, 30.51576713376557, 30.542730067279543, 30.515406846586576, 0.9999863261623939, 0.9999722279095131, 0.9999856602021984, 8633.250987305255, 8631.123041523711, 8635.30518789555, 206.7276767121034, 61.22053952083206, 44.734739906472896, 8633.183907410435, 8635.202820309773, 8631.827213736968, 284.284129235216, 283.9952177430863, 284.48556408183435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 725.4556, 7.585166, 5499.652, 715.9351, 3.072255, 2199.466, 705.9286, 7.773504, 5486.8, 731.4518, 7.501911, 5491.759, 711.9695, 7.718992, 5495.114, 720.3539, 3.054293, 2200.223, 99.98678, 99.99214, 99.7586, 99.84876, 99.90862, 100.0
45636.60228000001, 59.97723530268619, 59.97855448046061, 59.976484834217686, 30.538132304255534, 30.55860536134527, 30.532783265302616, 0.9999854687490384, 0.9999749751115713, 0.9999866014682426, 8638.61199824918, 8634.071911301355, 8645.890155935858, 214.5606013830493, 61.98575349957173, 46.759919606415906, 8641.13428908892, 8643.79772567395, 8644.515617918134, 284.3151587435117, 283.9571379601182, 284.4541612547051, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 725.0021, 7.57892, 5498.901, 719.0286, 3.060282, 2200.313, 710.2963, 7.727302, 5495.132, 726.3059, 7.570308, 5498.457, 718.0162, 7.660004, 5499.499, 726.7954, 3.026093, 2199.313, 99.98529, 100.0, 99.88635, 99.97052, 100.0, 99.97318
45638.90324000001, 59.97671403292745, 59.97575502738809, 59.977512525053896, 30.5503178141759, 30.528398023328094, 30.529567315362765, 0.9999885652297809, 0.9999779293095052, 0.999986394082546, 8634.65356303982, 8634.715521635411, 8636.00454104313, 208.9951965112723, 61.81734152737721, 45.49136040516851, 8636.60480618724, 8645.510089545425, 8641.479613781155, 284.4532813847339, 283.9620142805645, 284.43902053376297, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.3297, 7.636208, 5500.425, 712.6277, 3.085701, 2199.116, 710.6458, 7.724725, 5495.086, 726.2865, 7.570308, 5498.509, 718.0544, 7.660552, 5500.0, 726.7755, 3.026825, 2199.206, 100.0, 99.95565, 99.92507, 99.9685, 99.99752, 99.96251
45641.37088, 59.97614465087726, 59.976288481282246, 59.974590131152226, 30.55783151151133, 30.56420910040864, 30.53807661905354, 0.9999814885587975, 0.9999749098866236, 0.999985480033178, 8640.35767825344, 8638.58527429952, 8641.564517875693, 204.91306521988508, 56.02177822705153, 50.72253433693277, 8637.578934616633, 8642.589071467604, 8642.698165965263, 284.2554681599243, 283.88259760618087, 284.4202222813276, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 714.0407, 7.699921, 5498.246, 706.3241, 3.109094, 2195.791, 717.0905, 7.669319, 5499.697, 720.0337, 7.639256, 5500.343, 724.2537, 7.593345, 5499.5, 732.879, 2.996977, 2195.813, 99.9586, 99.80729, 99.99308, 100.0, 99.99046, 99.84511
45643.67428000001, 59.979229144056156, 59.980069833557884, 59.979483439155004, 30.525500258358026, 30.564638161024487, 30.538690724309287, 0.999986960864368, 0.9999748574324585, 0.999986031015126, 8638.90865782142, 8635.747106756739, 8641.8310851081, 209.72419738059443, 65.49654952289757, 42.871276298448265, 8643.729083404085, 8637.5627375422, 8640.511114335848, 284.4002001150047, 283.89769302430534, 284.47314573770325, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.3494, 7.636208, 5500.708, 712.6472, 3.085149, 2198.598, 710.8981, 7.731719, 5494.538, 726.2865, 7.570308, 5498.344, 717.9972, 7.659638, 5499.83, 726.7159, 3.026093, 2199.32, 100.0, 99.9661, 99.89928, 99.96947, 99.9955, 99.95989
45645.96016, 59.98046334452921, 59.97717252865459, 59.97599054699237, 30.5006423344161, 30.53540614995632, 30.51269548098399, 0.999986973476394, 0.9999741952553316, 0.99998556769859, 8632.403412638747, 8625.816831767568, 8639.964638432175, 215.23503721531324, 60.64789349405419, 46.351552343124695, 8636.190681818689, 8631.695542027437, 8628.73287383352, 284.3523707681894, 283.98396524979574, 284.4502845963898, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.3494, 7.636208, 5500.426, 712.6472, 3.085333, 2198.78, 710.9175, 7.730799, 5493.115, 726.9079, 7.563321, 5496.986, 716.2614, 7.681553, 5498.376, 723.2963, 3.043672, 2200.406, 100.0, 99.95261, 99.88896, 99.95541, 99.96907, 100.0
45648.23808, 59.98368213281559, 59.97760232592605, 59.9773361141076, 30.52829740209883, 30.557944748169962, 30.529771492278936, 0.9999858824750333, 0.9999756864858369, 0.9999875485074596, 8645.04323543003, 8638.34123776544, 8640.67923034131, 212.36338532648415, 60.74783414217973, 43.49232570163497, 8644.543921706028, 8629.76251229621, 8641.869239724803, 284.3408060999961, 283.767341991284, 284.3318932863137, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.599, 7.569283, 5498.792, 717.725, 3.065624, 2199.653, 707.2875, 7.758226, 5491.498, 729.5099, 7.540706, 5496.461, 716.5666, 7.670596, 5499.677, 726.3182, 3.027375, 2199.483, 99.97194, 99.98284, 99.8254, 99.93425, 99.99346, 99.9751
45650.541880000004, 59.980618533124904, 59.97622509494532, 59.981341074196294, 30.524807149163074, 30.55521918380188, 30.548962880267776, 0.9999869742812378, 0.9999728718120148, 0.9999865259858375, 8636.572206852466, 8639.219735222994, 8641.616234959547, 211.75462675033395, 63.99542983366723, 48.70883224779618, 8641.271618553645, 8636.880608355177, 8640.454319433687, 284.39468706335117, 283.90186670475026, 284.4151363847638, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.8926, 7.608724, 5500.102, 716.655, 3.068387, 2200.263, 710.8204, 7.729695, 5494.063, 726.2865, 7.570308, 5498.457, 717.9781, 7.659821, 5499.988, 726.6165, 3.02591, 2199.31, 100.0, 100.0, 99.89066, 99.9685, 99.99838, 99.97474
45652.86436000001, 59.980161762066636, 59.97970270656581, 59.978080229030844, 30.5461230295217, 30.536238057411648, 30.532182796855032, 0.9999901987102665, 0.9999772165177275, 0.9999895278276182, 8634.419168571356, 8634.861052764825, 8646.045958259641, 208.56261588572988, 62.02161657436204, 40.65910570336564, 8641.719797623082, 8635.948880160782, 8646.717196835372, 284.2534082555637, 283.8495726794006, 284.40642251597444, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 731.232, 7.512708, 5492.052, 724.9042, 3.033758, 2200.153, 717.1293, 7.669319, 5499.698, 720.0531, 7.638338, 5500.235, 724.2918, 7.593163, 5499.497, 733.1772, 2.99661, 2196.721, 99.86695, 99.98853, 99.99306, 100.0, 99.98849, 99.82935
45655.173240000004, 59.98014223753851, 59.97596283099043, 59.98223649573419, 30.537726644603232, 30.55982150001192, 30.53469880839781, 0.9999878427826385, 0.999972738303802, 0.9999867456089327, 8638.565584420496, 8638.747554233807, 8646.628640747153, 214.65851070695635, 64.05585077469232, 43.230296358346095, 8639.105891606994, 8637.599767581025, 8644.335548312063, 284.21063725834625, 283.80025838674834, 284.385545505717, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.5793, 7.567498, 5498.541, 719.1453, 3.059914, 2200.453, 710.9952, 7.729511, 5495.538, 726.2865, 7.570676, 5498.451, 718.0353, 7.659638, 5499.993, 726.855, 3.026825, 2199.435, 99.97007, 100.0, 99.8843, 99.97043, 99.99755, 99.97289
45657.513960000004, 59.976722408310856, 59.979885137057025, 59.97452259489953, 30.524351042859923, 30.567810599146867, 30.52481986831547, 0.9999887953201023, 0.9999745968137969, 0.9999876957712628, 8641.686860561, 8634.18887053036, 8642.006605923549, 212.50603600151203, 63.55777549852883, 43.103347187367945, 8645.390906680808, 8636.240948634986, 8641.344516652767, 284.22705906512954, 283.9099937448262, 284.41240068916034, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.5596, 7.567319, 5498.546, 718.834, 3.061019, 2200.248, 711.0922, 7.725645, 5495.062, 726.2865, 7.570492, 5498.397, 718.0162, 7.659456, 5499.834, 726.6761, 3.02591, 2199.258, 99.97112, 100.0, 99.92585, 99.97052, 99.99743, 99.9495
45659.84752, 59.97762992243795, 59.97445738523415, 59.97233314707362, 30.517049917303808, 30.541004990099346, 30.528485531239514, 0.9999851091734857, 0.9999727618881278, 0.9999850879424251, 8639.28800805924, 8644.544072999579, 8646.12882987354, 216.7004112503273, 61.973459578440725, 42.84096471877626, 8641.589644535263, 8642.271687185596, 8640.576166943036, 284.31226782077545, 283.85328407827, 284.3376465295495, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.31, 7.636386, 5500.431, 712.6666, 3.084596, 2199.235, 704.531, 7.786205, 5486.225, 732.5392, 7.496579, 5491.542, 711.8932, 7.718444, 5496.447, 720.5129, 3.053744, 2199.879, 100.0, 99.92229, 99.74814, 99.84481, 99.928, 99.99308
45662.21772, 59.97724546490652, 59.97657603580373, 59.97975634334363, 30.522338222512673, 30.562390014239906, 30.52979578432114, 0.9999870316947163, 0.9999735842327582, 0.9999870173787226, 8635.490885766467, 8642.495194335906, 8643.366396943518, 210.58142265660808, 61.14080371522914, 43.53147477475909, 8639.12419664872, 8642.675150159905, 8639.582565102603, 284.22896756790107, 283.9234155767727, 284.44521734220416, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.5793, 7.567676, 5498.321, 718.7562, 3.05973, 2200.174, 710.5875, 7.733376, 5495.448, 726.3059, 7.570308, 5498.345, 717.9972, 7.660004, 5499.77, 726.6563, 3.026093, 2199.329, 99.96807, 100.0, 99.89168, 99.97148, 99.99939, 99.97489
45664.52732, 59.97643474665015, 59.97753592071735, 59.98129772494648, 30.55566725821861, 30.562838817251265, 30.531441514186653, 0.9999890432903787, 0.9999787119856371, 0.9999843282545527, 8642.196795232656, 8636.378132039785, 8650.354426727867, 208.16749591811868, 62.56410438289312, 48.25965525410993, 8641.424599013395, 8635.151301835393, 8644.68120632171, 284.23564732734286, 283.8320288039233, 284.4283676542242, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.3297, 7.636029, 5500.534, 711.9662, 3.087728, 2198.295, 712.9752, 7.710551, 5497.522, 723.2184, 7.611677, 5500.215, 722.0792, 7.610147, 5500.086, 732.4218, 2.996244, 2196.848, 100.0, 99.92108, 99.95354, 100.0, 100.0, 99.82923
45666.87376, 59.97342250514006, 59.97729100977841, 59.974823390676654, 30.56685932055205, 30.57980729564428, 30.545719268769975, 0.9999861974062992, 0.9999749116710148, 0.999987610138003, 8633.564055102375, 8637.870008919956, 8650.15953129947, 207.72038288837075, 61.93148066769709, 42.34796014436233, 8649.12103841721, 8642.38669716178, 8632.760217762107, 284.2545620091708, 283.89212949968163, 284.40858532787496, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 716.5445, 7.675292, 5499.696, 710.0985, 3.092701, 2198.65, 711.2281, 7.725829, 5495.03, 726.2476, 7.570859, 5498.396, 718.0353, 7.659273, 5499.667, 726.7358, 3.02591, 2199.718, 99.99307, 99.92636, 99.89566, 99.96943, 99.99743, 99.98578
45669.15204, 59.97192344289598, 59.9747319008324, 59.97744754219221, 30.533225373366353, 30.557559905666412, 30.544073598364033, 0.9999874612562438, 0.9999759206699816, 0.999988339123154, 8637.36767434324, 8643.097572302198, 8646.66985877027, 214.8235168617117, 64.36481206967983, 44.54415079252249, 8638.525525838702, 8638.395260935273, 8631.01043485554, 284.2633499795059, 283.8100498029014, 284.42618422106216, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.3297, 7.636208, 5500.599, 712.5693, 3.08607, 2198.793, 710.9175, 7.731535, 5494.205, 726.2865, 7.570676, 5498.567, 718.0544, 7.659456, 5499.828, 726.5966, 3.027191, 2199.542, 100.0, 99.94373, 99.88569, 99.96944, 99.99547, 99.97786
45671.46192, 59.969864573294615, 59.97253145206666, 59.97622590977607, 30.504856950656297, 30.538770261465586, 30.527741347229625, 0.9999856011655773, 0.9999758431938229, 0.9999828619210905, 8632.457760244219, 8632.626884157533, 8633.955277845707, 208.81610327134695, 57.26518739336507, 47.40225200725729, 8634.187367934379, 8635.693645123363, 8637.086863943246, 284.21174744655997, 283.98413556074416, 284.40693007407674, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.5399, 7.567319, 5498.431, 718.9119, 3.061203, 2200.929, 704.4146, 7.786757, 5485.156, 732.5392, 7.496579, 5491.483, 711.7979, 7.721549, 5495.009, 720.4533, 3.053927, 2199.933, 99.97218, 100.0, 99.73784, 99.84372, 99.90786, 100.0
45673.76468, 59.97362275376657, 59.97112277308722, 59.971974363851594, 30.538843628398393, 30.589799951340048, 30.538454021911846, 0.9999852897803716, 0.999975218243021, 0.9999854131268395, 8642.552787266097, 8642.184667695632, 8640.716706705276, 212.45537291687833, 64.72236837533183, 40.54917309146731, 8640.086980619937, 8636.889384717122, 8646.491880279938, 284.28540841145707, 283.8199163835924, 284.4186548617511, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.3494, 7.635673, 5500.651, 712.4332, 3.08607, 2199.126, 711.4222, 7.733928, 5495.387, 726.2865, 7.570308, 5498.62, 718.0162, 7.660004, 5500.042, 726.7954, 3.02591, 2199.39, 100.0, 99.95889, 99.89668, 99.9735, 99.99741, 99.95505
45676.0748, 59.97737691845625, 59.97423803711784, 59.97912758255164, 30.552075762844783, 30.570372629435536, 30.52627742464547, 0.9999864478359306, 0.9999749403840604, 0.9999862300384711, 8634.86388308005, 8640.099458398176, 8643.234939421214, 212.85564754026245, 61.28150965857998, 46.668980266942526, 8633.825843556619, 8636.094906589171, 8643.352434668539, 284.3674490963682, 283.9957755506662, 284.3473255147739, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.5793, 7.567676, 5498.379, 718.9313, 3.060098, 2199.894, 711.0922, 7.729695, 5494.994, 726.2865, 7.570492, 5498.457, 718.0544, 7.659456, 5499.995, 726.5568, 3.026093, 2199.479, 99.97207, 99.99379, 99.90977, 99.96851, 99.9985, 99.96217
45678.4532, 59.97598839414201, 59.97526692506921, 59.97716972275091, 30.52716921794883, 30.571366145974014, 30.53077050303986, 0.9999904207693471, 0.9999746865267777, 0.9999888520969732, 8640.55829508251, 8636.64600612634, 8641.63762741159, 211.15567089883461, 59.70893041235331, 43.071472942983746, 8642.480649753687, 8637.190266345682, 8639.813475007233, 284.4009056113105, 283.96840254874775, 284.27826012713, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 732.9471, 7.491649, 5491.259, 725.2155, 3.032837, 2200.156, 717.1293, 7.669503, 5499.809, 720.0531, 7.638705, 5500.515, 723.3381, 7.609781, 5500.167, 729.9167, 3.01126, 2198.625, 99.83357, 100.0, 99.99305, 100.0, 100.0, 99.9348
45680.84612, 59.97846579721337, 59.980236448046504, 59.97679930074185, 30.537233328621074, 30.57210888058112, 30.532803806818865, 0.9999862942806559, 0.9999755360772917, 0.9999865290566535, 8636.269632297674, 8638.504636419742, 8638.51493101323, 210.49053263582618, 60.360717721034234, 43.56814134934848, 8641.819272423487, 8634.253289357332, 8642.19233880205, 284.288047760412, 283.84641172309074, 284.4649710217201, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.5596, 7.567676, 5498.374, 718.9313, 3.060098, 2200.511, 710.9564, 7.728038, 5494.673, 726.2865, 7.570492, 5498.287, 718.0544, 7.659456, 5499.885, 726.7556, 3.026276, 2199.328, 99.96807, 100.0, 99.90443, 99.96743, 99.99435, 99.96806
45683.21964, 59.97703815820462, 59.97851129748503, 59.977153259859385, 30.516038115440097, 30.561546933929534, 30.507476807235914, 0.9999847351117362, 0.9999727304176627, 0.9999874073618188, 8634.145250796915, 8624.139738455791, 8633.09121583967, 209.2078519725992, 65.51140303415696, 47.57907246343683, 8631.549001473722, 8630.994951261877, 8639.29018383545, 284.2406468525942, 283.84766107132793, 284.30364634979503, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 724.1544, 7.601228, 5500.274, 714.5344, 3.079807, 2199.513, 705.0163, 7.785285, 5485.479, 732.5004, 7.496579, 5491.371, 711.3592, 7.720088, 5495.244, 720.2943, 3.053927, 2200.455, 99.99913, 99.97647, 99.74023, 99.84267, 99.91212, 100.0
45685.527160000005, 59.97619725259714, 59.97243789077943, 59.97667638710836, 30.549279398816854, 30.583647740913005, 30.55203263529696, 0.9999858561167976, 0.9999701432619399, 0.9999861924728649, 8636.254098844549, 8648.41139764079, 8639.474065413631, 211.83415670093746, 59.47784396929865, 44.44686061965649, 8648.02858294301, 8635.128223977112, 8640.511080133065, 284.3754987439823, 283.88512293757805, 284.323367904209, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.3821, 7.56839, 5498.541, 719.1453, 3.060098, 2200.681, 710.4711, 7.733376, 5493.316, 726.2865, 7.570308, 5498.567, 718.0162, 7.659638, 5500.109, 726.5767, 3.027375, 2199.64, 99.97101, 100.0, 99.90189, 99.97254, 100.0, 99.94679
45687.988280000005, 59.97626363066659, 59.974090745634754, 59.97465078205957, 30.53001723050663, 30.56521098569546, 30.546013144313065, 0.9999875109044253, 0.9999717446234563, 0.9999868554652053, 8642.294712289127, 8639.608675517371, 8639.09052122214, 211.57092292738753, 64.13781858804373, 39.97835184714177, 8642.663419723176, 8643.285099591292, 8639.60279591211, 284.3372641709469, 283.9549256136851, 284.39122276564, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.3297, 7.635851, 5500.761, 712.6277, 3.085333, 2198.816, 710.9175, 7.733928, 5494.83, 726.2865, 7.570492, 5498.345, 718.0162, 7.659638, 5499.771, 726.4574, 3.025177, 2199.277, 100.0, 99.97096, 99.9046, 99.97052, 99.99547, 99.96571
45690.32168, 59.97054423121239, 59.97327036352882, 59.974579681134685, 30.54131821728085, 30.556604065329168, 30.53715189902453, 0.9999863619501868, 0.9999775361341936, 0.9999830359934674, 8649.878550308107, 8643.094891736933, 8643.325584630633, 206.59091231183652, 54.82452925130565, 50.41909331134866, 8636.429095054888, 8641.01144363106, 8646.690796604124, 284.2551037071028, 283.8507963114608, 284.34273547234613, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 714.0407, 7.699385, 5497.858, 706.3047, 3.108726, 2195.455, 717.0517, 7.669319, 5499.696, 720.0337, 7.638889, 5500.174, 724.2155, 7.59371, 5499.449, 732.8592, 2.996794, 2196.558, 99.95966, 99.79202, 99.99102, 100.0, 99.99145, 99.84745
45692.613240000006, 59.97344542773943, 59.97594936158997, 59.979198097335406, 30.536702989314627, 30.566826743746663, 30.542812396775197, 0.9999864828011154, 0.999973636427645, 0.999987578539638, 8642.415043965808, 8639.503486420916, 8640.624755478024, 211.17983717935158, 60.36577528531325, 46.051408026946774, 8650.832193363058, 8638.788817650333, 8640.916678217274, 284.2003931426699, 283.77630918427826, 284.3995460731972, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.3297, 7.635851, 5500.593, 712.5499, 3.085886, 2198.537, 710.2769, 7.735401, 5494.505, 726.2865, 7.570492, 5498.455, 717.9781, 7.659821, 5500.16, 726.6165, 3.026093, 2199.5, 100.0, 99.9582, 99.91005, 99.96946, 100.0, 99.9774
45694.922560000006, 59.9790892605407, 59.97858499835011, 59.97926229479276, 30.528968936178227, 30.534501289174443, 30.498560575909874, 0.9999852313564459, 0.9999765599405429, 0.999983601121688, 8628.203613110558, 8627.06052079135, 8641.486159984803, 210.08434250271011, 60.10402834964225, 42.78754805465659, 8634.216710755365, 8632.929806540122, 8641.721074309808, 284.3282925321804, 283.8057030941497, 284.3214872545232, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.31, 7.636029, 5500.599, 712.4332, 3.08478, 2199.381, 710.1022, 7.739819, 5492.445, 728.1507, 7.542177, 5495.882, 714.3539, 7.695981, 5496.686, 721.9642, 3.050265, 2200.251, 100.0, 99.95747, 99.8534, 99.92372, 99.95784, 100.0
45697.22552000001, 59.97795418231359, 59.97745479754439, 59.97594898813601, 30.54311331102346, 30.573807587496255, 30.550216921271893, 0.9999841320682824, 0.999977551842658, 0.9999867624479462, 8639.650788989256, 8641.918928283385, 8647.84131999389, 212.0247576368065, 62.942633442526585, 44.11887811466522, 8636.020952194625, 8632.137878904892, 8642.971940628859, 284.3924255062593, 283.9448926846199, 284.442265329193, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 725.6724, 7.582132, 5499.555, 716.3632, 3.070966, 2199.91, 708.161, 7.750679, 5492.582, 727.5875, 7.555047, 5498.021, 717.7874, 7.660369, 5499.77, 726.8351, 3.027008, 2199.376, 99.99051, 99.99703, 99.86373, 99.95703, 99.99441, 99.98344
45699.68828, 59.97874446959626, 59.98090598224176, 59.98300363760786, 30.526665692843995, 30.55680648890362, 30.539341258535536, 0.9999878206887995, 0.9999726351129737, 0.9999869886777113, 8649.495115648024, 8637.22809798877, 8649.261281582612, 207.88867091142038, 63.773680867927226, 41.881470030288256, 8644.75761728662, 8638.014903480876, 8642.9179261375, 284.284875778487, 283.9703849778157, 284.38323910693435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 725.7513, 7.570532, 5498.645, 719.1453, 3.05973, 2200.283, 711.7717, 7.721779, 5495.535, 726.2865, 7.570859, 5498.678, 718.0353, 7.659456, 5499.876, 726.6364, 3.026825, 2199.129, 99.97487, 100.0, 99.90475, 99.97253, 99.99956, 99.95901
45702.00176000001, 59.97340618565764, 59.976998214043235, 59.979700059392755, 30.56218871736267, 30.58385730845882, 30.52078304704336, 0.999989800617961, 0.9999794927401814, 0.9999886875166768, 8639.688062821007, 8642.206394541781, 8640.462102832338, 211.69512341719724, 63.16779473673796, 35.948280424702716, 8642.015848933994, 8644.34684425003, 8641.467496800598, 284.3596451690613, 283.95753805973214, 284.42585318149804, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 720.0, 732.9669, 7.49147, 5491.034, 725.2738, 3.03339, 2199.93, 717.0517, 7.669503, 5499.695, 720.0143, 7.638889, 5500.284, 724.2346, 7.593163, 5499.553, 732.9387, 2.994413, 2196.206, 99.83966, 99.99542, 99.99402, 100.0, 99.99046, 99.79922
