TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
45849.83692, 59.97596483112335, 59.977920507880064, 59.97948234367818, 26.75462649792418, 26.783553165208872, 26.737420251441147, 0.999985935813027, 0.9999805854886686, 0.9999864491305704, 7564.5724464861705, 7562.282581869974, 7562.700641876325, 169.398871500337, 49.554116561738965, 37.93221085622599, 7563.023314891175, 7553.188733645879, 7564.099790791842, 284.19309035323624, 283.8665397723792, 284.27613653033455, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 721.1971, 7.626927, 5500.647, 709.3787, 3.096385, 2197.851, 709.9275, 7.738714, 5494.833, 723.1989, 7.609287, 5500.012, 717.692, 3.065496, 2200.118, 717.1729, 3.067111, 2200.323, 100.0, 99.90277, 99.90466, 100.0, 100.0, 100.0
45852.14652, 59.981473728341456, 59.981335148379245, 59.97843465903138, 26.75159231130444, 26.761153495653236, 26.724039407484575, 0.9999874748775264, 0.9999810299150306, 0.9999869529121259, 7551.21260723827, 7558.777893847388, 7560.296796752149, 174.15241123605847, 50.765753688602445, 35.986621845690934, 7562.480462245931, 7553.213183312088, 7559.163129759374, 284.19039636314295, 283.7271157670096, 284.17716544064484, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 721.6703, 7.628534, 5500.555, 712.8028, 3.084412, 2198.45, 705.5404, 7.777738, 5487.747, 722.4999, 7.612412, 5500.173, 717.8636, 3.065314, 2200.495, 723.3957, 3.040559, 2200.553, 100.0, 99.92813, 99.7737, 100.0, 99.99741, 100.0
45854.48676000001, 59.9788361511126, 59.983993977795315, 59.98213175637411, 26.740036398974134, 26.734308456190934, 26.736556184904966, 0.999984732721076, 0.9999776114364937, 0.9999837245757688, 7550.762914311315, 7553.458592369981, 7555.391048169514, 174.55012509130358, 46.45494678993373, 41.83612218420967, 7544.551178182747, 7542.905997195778, 7559.438334869594, 284.1374423436417, 283.66288608186363, 284.14233460015595, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 713.5084, 7.70474, 5497.547, 719.1259, 3.059177, 2200.32, 699.2898, 7.829463, 5474.916, 716.2665, 7.677316, 5499.13, 711.3973, 3.090333, 2198.583, 729.8372, 3.012542, 2198.207, 99.95296, 100.0, 99.55069, 99.98172, 99.92955, 99.9171
45856.77176, 59.97756748398106, 59.980219999426666, 59.98212395671927, 26.741788727430826, 26.783739774339466, 26.741406697635423, 0.9999834219057004, 0.9999804112701486, 0.9999859355891592, 7557.328749253403, 7559.619350997655, 7561.534310348095, 170.04616675456543, 44.924109918928025, 41.35946730518026, 7554.696315626311, 7552.08305282056, 7561.239794537648, 284.258215279744, 283.74003633995414, 284.2339571952423, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.7974, 7.64174, 5500.514, 712.8612, 3.08478, 2198.818, 705.5793, 7.776633, 5487.749, 722.4999, 7.612597, 5500.291, 717.692, 3.065861, 2200.446, 723.356, 3.040559, 2200.217, 100.0, 99.95747, 99.77584, 100.0, 99.99264, 99.99509
45859.165440000004, 59.97467050152044, 59.978910793199205, 59.97963793955009, 26.76611083336345, 26.755425236707488, 26.758777542532215, 0.9999838166227145, 0.9999829722548096, 0.9999828603837897, 7554.557895261786, 7560.58580415379, 7565.512044975206, 172.5855326484757, 46.048685255113924, 41.84512491202463, 7563.021041908523, 7548.830328268344, 7557.04368034567, 284.1020656011106, 283.8256858512974, 284.18076539139975, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.8171, 7.641383, 5500.676, 719.2426, 3.059546, 2200.361, 705.6763, 7.776449, 5488.032, 722.5193, 7.612597, 5500.231, 717.5775, 3.0644, 2200.334, 729.9167, 3.012359, 2198.006, 100.0, 100.0, 99.78099, 100.0, 99.99106, 99.88741
45861.4824, 59.981447291643335, 59.97957263940427, 59.9804037755015, 26.781678598061283, 26.765047434572914, 26.74505487360168, 0.9999850994525565, 0.9999811399239475, 0.9999853391515784, 7558.390751624849, 7550.30329535203, 7561.458154467144, 171.2036280969478, 46.952411676832526, 43.45766483148134, 7559.702295083776, 7561.124368901039, 7564.434908470883, 283.88732302889764, 283.72993248714016, 284.2852712906414, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.0667, 7.573744, 5498.739, 725.7018, 3.031732, 2199.962, 711.9075, 7.71865, 5496.062, 728.7915, 7.541441, 5497.106, 722.9376, 3.044677, 2199.902, 733.6544, 2.997343, 2196.146, 99.98176, 99.99688, 99.92301, 99.93507, 100.0, 99.82343
45863.82256, 59.98133576406141, 59.976857189856666, 59.98071032345542, 26.74634122894192, 26.780323038116816, 26.759996834581557, 0.9999833544908512, 0.9999834672575306, 0.9999860740532779, 7555.817528786515, 7563.349832109167, 7565.770501933648, 177.58299548089826, 46.912747331699165, 41.60629996530952, 7557.192434042597, 7554.058323401604, 7559.9642342761235, 284.02639455440334, 283.68124154821277, 284.181584390818, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.8171, 7.641383, 5500.457, 719.2426, 3.05973, 2200.374, 707.171, 7.742764, 5493.129, 722.4999, 7.612964, 5500.226, 717.8636, 3.065496, 2200.176, 729.6185, 3.010894, 2198.437, 100.0, 100.0, 99.87864, 100.0, 99.98967, 99.92755
45866.18696000001, 59.98025928157694, 59.97830423363172, 59.97835328226131, 26.742545106253697, 26.76825426285262, 26.75547365700993, 0.9999838207174727, 0.9999787385411617, 0.9999857470751975, 7551.095021795846, 7557.536245170245, 7560.905022129949, 179.92320750922545, 51.85226178706114, 38.21054705259394, 7562.39186469505, 7552.741098918352, 7564.8118430637705, 284.1203129419953, 283.64703499077984, 284.2954736031934, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 727.3876, 7.551079, 5496.23, 716.2659, 3.074097, 2199.261, 716.3528, 7.670607, 5499.836, 716.5384, 7.676581, 5499.072, 711.3592, 3.089786, 2198.586, 723.4554, 3.040926, 2200.276, 99.94362, 100.0, 99.99562, 99.98282, 99.91749, 100.0
45868.53372000001, 59.97694180103023, 59.975438013973736, 59.978777296360406, 26.748013282245044, 26.7871221138329, 26.748756775309, 0.9999854697017627, 0.9999781681058265, 0.999985298958673, 7563.725491014998, 7560.314888611607, 7569.34151371555, 176.1117558177068, 51.30080625241908, 37.85039103634426, 7564.382102507663, 7558.708124847891, 7562.683271382246, 284.19979914336653, 283.7860677037331, 284.23718520696093, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 727.3876, 7.563036, 5498.585, 719.2231, 3.058809, 2200.429, 711.9464, 7.719203, 5495.834, 722.4999, 7.612412, 5500.291, 717.7492, 3.064948, 2200.195, 729.5589, 3.012176, 2198.195, 99.97288, 100.0, 99.92496, 100.0, 99.99698, 99.91655
45870.864480000004, 59.97653698948657, 59.979040939735725, 59.976374627942484, 26.747368919914393, 26.776738675416023, 26.746127148497767, 0.9999843301820304, 0.9999752272697285, 0.9999855020928314, 7556.6800208304085, 7560.425914215986, 7565.781956814415, 178.8597758946412, 52.53946157748169, 40.554062557539055, 7557.588582339013, 7558.676368188537, 7567.689022421144, 284.1862930631292, 283.7547019031175, 284.31255587285654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.047, 7.573387, 5498.797, 712.9196, 3.085149, 2198.638, 718.294, 7.656986, 5500.09, 722.5193, 7.612229, 5500.063, 711.4355, 3.090333, 2198.654, 729.7577, 3.012176, 2198.426, 99.97672, 99.96003, 100.0, 99.99974, 99.91734, 99.94249
45873.18256, 59.973217263946786, 59.97511675153609, 59.975516280445845, 26.71975189974041, 26.748563830424246, 26.76006053196578, 0.9999846520714639, 0.9999773902583856, 0.9999864733818097, 7559.119328664303, 7552.311889579167, 7556.67336213737, 176.8338707900134, 50.04969284443587, 40.299740753772426, 7557.978470842981, 7555.850924694072, 7568.312174956614, 284.0884212337799, 283.77173425393124, 284.33463986898977, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.8369, 7.641383, 5500.624, 706.5965, 3.107621, 2196.106, 724.5447, 7.589983, 5499.541, 728.8109, 7.541074, 5496.091, 705.0454, 3.112431, 2195.198, 736.0402, 2.980313, 2194.343, 100.0, 99.82161, 99.99025, 99.93458, 99.78035, 99.74145
45875.55292, 59.973804497305295, 59.97676749674823, 59.98094830392956, 26.75395081491723, 26.79332973005133, 26.762110803461017, 0.9999858479079415, 0.9999768931525391, 0.9999857149688255, 7549.168344168907, 7560.145894148647, 7567.6220511861275, 176.92219303797629, 50.90306883209723, 38.30938054788635, 7562.29273946983, 7561.996813601955, 7563.166156103846, 284.0654143634018, 283.62268655236124, 284.1883710718239, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.047, 7.573565, 5498.797, 712.9001, 3.084596, 2198.918, 718.294, 7.656802, 5500.253, 722.5581, 7.612597, 5500.403, 711.4164, 3.090516, 2198.101, 729.5986, 3.011809, 2198.353, 99.97778, 99.94952, 100.0, 100.0, 99.94211, 99.90922
45878.03256000001, 59.984640620879745, 59.980174395346495, 59.97822455562764, 26.749286727330905, 26.7778243891946, 26.736047909229818, 0.9999858169495083, 0.9999801589775378, 0.9999852697866701, 7566.022878274742, 7559.466434346053, 7561.245663262899, 180.04816661592076, 45.839408943247804, 38.54781296652209, 7565.529604740272, 7562.1073085603975, 7563.792545574776, 284.099030062622, 283.7366880747667, 284.2588081504932, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.8369, 7.641205, 5500.566, 712.7444, 3.084228, 2199.425, 717.4399, 7.665637, 5499.352, 720.1696, 7.637234, 5500.269, 714.8117, 3.074445, 2199.748, 724.2903, 3.03708, 2200.049, 100.0, 99.97245, 99.99709, 100.0, 99.98714, 99.98923
45880.324360000006, 59.97378248648958, 59.977583106577704, 59.971830768624976, 26.756941495766736, 26.781553384115195, 26.767367551769304, 0.9999879042346679, 0.9999810122033538, 0.9999871861372691, 7561.180427800857, 7559.929435489975, 7558.211252624491, 181.10717644432316, 46.72599363594759, 39.63215001112121, 7561.861632838127, 7558.499261997036, 7567.589702109634, 283.9866022623446, 283.5281469208291, 284.23215814119874, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 714.7701, 7.686179, 5499.23, 716.188, 3.071887, 2199.912, 715.9646, 7.677234, 5499.568, 721.7426, 7.616457, 5500.282, 711.3973, 3.089968, 2197.882, 729.8372, 3.011626, 2198.397, 99.98023, 99.98612, 99.99075, 100.0, 99.90234, 99.89404
45882.62776, 59.97735367394835, 59.97362550288518, 59.977420280170314, 26.75138929360122, 26.774860483962765, 26.75697413335423, 0.9999879500359453, 0.9999780695398589, 0.9999874648374352, 7557.155879202435, 7562.380879208718, 7565.618825894266, 173.55889155333998, 53.33102361927968, 36.374480539494925, 7562.675494149487, 7551.988392092775, 7568.921560752461, 284.1922818065374, 283.6889458396964, 284.214782183834, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.8369, 7.641562, 5500.289, 712.8612, 3.085149, 2198.523, 711.9075, 7.719387, 5495.897, 722.4999, 7.612597, 5500.062, 711.3973, 3.089968, 2198.381, 729.8173, 3.011992, 2198.288, 100.0, 99.93148, 99.92079, 99.99972, 99.91981, 99.92439
45885.08944, 59.972668449064564, 59.9717733928556, 59.978504120590266, 26.729095915410593, 26.760654114802854, 26.729993044154444, 0.9999861732593455, 0.9999797045357536, 0.9999847868416184, 7548.733970143737, 7552.9917839130685, 7559.599223097516, 175.96886187105338, 50.050773250074144, 36.560164934479644, 7552.159754567026, 7547.845130117665, 7555.3296560301915, 284.08841237139745, 283.6304401970441, 284.1581588172546, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.0667, 7.573387, 5498.739, 706.4603, 3.107805, 2195.763, 705.7151, 7.776081, 5487.456, 728.8109, 7.541257, 5496.315, 705.1217, 3.113162, 2194.77, 736.1594, 2.980496, 2194.175, 99.97873, 99.80336, 99.77801, 99.9316, 99.75855, 99.73383
45887.3732, 59.972043403606314, 59.97288882138386, 59.9719496626386, 26.735808072120474, 26.765434337945678, 26.723713681450462, 0.9999880728522915, 0.9999814145076844, 0.9999875578675106, 7561.349046792225, 7556.1012482630895, 7556.57224710281, 180.75771294679362, 46.40263796407953, 39.06037716512242, 7556.700684731714, 7557.962332731104, 7571.293194113313, 284.14715014882404, 283.69120937425936, 284.29792542668423, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.8171, 7.641205, 5500.676, 712.8417, 3.084412, 2199.028, 711.9852, 7.719571, 5495.954, 722.4999, 7.612781, 5500.121, 711.4355, 3.090881, 2198.211, 729.6981, 3.012542, 2198.427, 100.0, 99.95161, 99.92495, 100.0, 99.94696, 99.9271
45889.65004, 59.97061553893535, 59.97129144625703, 59.97070158792333, 26.752303554603973, 26.778680212947318, 26.732577853215652, 0.9999897230104952, 0.9999772270566245, 0.9999890862035896, 7559.897998658241, 7557.6402298607845, 7562.110776243166, 180.17305634700006, 52.180481169157346, 35.73140521801179, 7562.669666768812, 7548.918034593157, 7556.33619642125, 284.03178567045745, 283.70704236640023, 284.2677723202695, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.0667, 7.57303, 5498.959, 712.8223, 3.08478, 2199.084, 705.7151, 7.776817, 5487.567, 722.5193, 7.612781, 5500.343, 711.5118, 3.089968, 2198.321, 729.8173, 3.01126, 2198.755, 99.97568, 99.95443, 99.77988, 100.0, 99.92226, 99.88829
45891.98032, 59.97222259740846, 59.97435893407229, 59.97204243478693, 26.745142909637362, 26.752045807751344, 26.734086077481667, 0.9999888867324415, 0.9999723693964141, 0.9999903670099194, 7555.3695988840345, 7549.110799364715, 7564.7115376207585, 179.5539156449497, 51.250118661818306, 33.97393373699333, 7554.787434905808, 7554.903620651803, 7560.906154763037, 284.1044749353641, 283.7558252686116, 284.2827372860632, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 732.4543, 7.498074, 5492.007, 719.2037, 3.059914, 2200.818, 699.3286, 7.828542, 5475.705, 716.2859, 7.677316, 5499.624, 716.2995, 3.070792, 2199.532, 725.9008, 3.027741, 2199.397, 99.85327, 100.0, 99.55688, 99.98628, 99.97731, 99.9712
45894.360440000004, 59.971959696282255, 59.9707632886656, 59.96702379130531, 26.768409248483835, 26.779584678186755, 26.736983117969956, 0.999988979426575, 0.9999749081082858, 0.9999915594181903, 7554.414922303502, 7559.705800089978, 7564.9977702490105, 178.1381049697443, 58.0258553424128, 34.938082724585456, 7562.130632846448, 7559.009584811395, 7560.079219323407, 284.042561703175, 283.7120060796203, 284.3078205614963, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.0667, 7.573209, 5498.739, 712.9974, 3.085149, 2199.083, 705.6763, 7.776633, 5487.295, 722.4999, 7.612412, 5500.121, 716.7001, 3.068966, 2199.698, 729.6185, 3.012359, 2198.327, 99.97873, 99.95689, 99.77274, 100.0, 100.0, 99.93014
45896.666840000005, 59.96347051941772, 59.967108777546315, 59.96846482835765, 26.74503679667716, 26.763107196413262, 26.736828175888093, 0.9999892167405197, 0.9999777686892343, 0.9999880955242719, 7562.378605852917, 7555.801948593537, 7562.415164265285, 175.0480492347151, 53.81164425753013, 36.87165172930213, 7566.312308439748, 7555.205864360135, 7555.558156120095, 284.2286731902372, 283.70417171889625, 284.1333351070661, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 724.2529, 7.598016, 5500.146, 709.9234, 3.09749, 2197.045, 710.0052, 7.730615, 5494.907, 727.9565, 7.546589, 5496.305, 723.8913, 3.039198, 2200.076, 736.1396, 2.980862, 2194.351, 99.99777, 99.86429, 99.90345, 99.93141, 100.0, 99.73383
45898.94784, 59.96662128837833, 59.969149870396, 59.96650975079799, 26.752911621466403, 26.76087962204619, 26.754123862305125, 0.9999878294493031, 0.9999739386098632, 0.9999890491221759, 7555.151692829831, 7553.665460450983, 7568.5776686057825, 183.2864974866684, 51.54765190416208, 32.63243105594893, 7563.757081503724, 7562.641181829546, 7556.866149744826, 284.0996846955593, 283.8050292341673, 284.2157478027159, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 724.6867, 7.584452, 5498.997, 712.939, 3.084412, 2199.079, 705.5404, 7.775897, 5487.746, 722.4999, 7.612781, 5500.232, 717.8446, 3.065679, 2200.657, 729.6185, 3.012725, 2198.211, 99.98879, 99.93687, 99.7758, 100.0, 100.0, 99.93239
45901.262160000006, 59.972791836079516, 59.97223170778692, 59.97003803140023, 26.755497532965318, 26.778734726118202, 26.75416433984332, 0.9999918850863411, 0.9999801713567366, 0.9999901448625611, 7557.410655686926, 7560.739591391057, 7570.201171489409, 181.12381729037315, 46.592904171101054, 33.913454410573195, 7566.770860437204, 7554.167401825367, 7565.175994198421, 284.18795372964695, 283.7238289111354, 284.0637963394448, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.7974, 7.64174, 5500.571, 712.8417, 3.083859, 2198.936, 711.8881, 7.718834, 5496.007, 722.5193, 7.612964, 5500.226, 717.7874, 3.065679, 2200.056, 729.718, 3.011809, 2198.214, 100.0, 99.95155, 99.93124, 100.0, 100.0, 99.89129
45903.5414, 59.96926752390531, 59.96918775978177, 59.97089575062176, 26.750182786210072, 26.771669082856018, 26.77964917198041, 0.9999904201683575, 0.9999807758750259, 0.9999914746600124, 7560.2503631061545, 7557.002420036066, 7564.888952619998, 182.46946380690906, 45.62848664548437, 34.85752568409703, 7558.0288547192595, 7558.529679065726, 7568.573440146707, 284.0709989176494, 283.5542775829194, 284.18278212917147, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 713.5084, 7.705275, 5497.322, 719.301, 3.059361, 2200.636, 718.2552, 7.65717, 5500.028, 716.2471, 7.677868, 5499.019, 711.4355, 3.090151, 2198.262, 723.4554, 3.040376, 2200.114, 99.956, 100.0, 100.0, 99.98075, 99.92969, 100.0
45905.820360000005, 59.973443029089886, 59.975604409557185, 59.97088742708812, 26.74355137997086, 26.752420291412932, 26.75021854037294, 0.9999889201682246, 0.9999827396890574, 0.9999932245250501, 7567.544731693139, 7561.716470540922, 7559.971809588213, 182.03606333236712, 43.26368621425672, 28.21114958436192, 7565.687141627925, 7555.050417673768, 7564.271004253165, 284.0825890717549, 283.55577733573625, 284.1590684973102, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.7974, 7.641919, 5500.733, 712.8417, 3.084228, 2199.429, 711.9269, 7.719939, 5496.116, 722.4999, 7.612412, 5500.395, 717.7492, 3.065496, 2200.233, 729.718, 3.012908, 2198.269, 100.0, 99.94451, 99.92411, 100.0, 99.98528, 99.92064
45908.19068000001, 59.9680470915337, 59.969046072913066, 59.96440364125752, 26.733093619503116, 26.758454336000504, 26.7461375278913, 0.9999900436432793, 0.9999809414706844, 0.9999885626347189, 7552.838586915241, 7553.835613737455, 7557.517701420985, 179.39053534275035, 47.47726768603823, 34.500733462389235, 7552.318028894903, 7550.822281655825, 7560.49661792346, 284.10213443232254, 283.7786709252706, 284.2409142423561, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.8171, 7.641562, 5500.398, 719.1453, 3.058625, 2200.327, 711.8493, 7.71865, 5496.063, 722.4805, 7.612781, 5500.173, 711.5308, 3.090881, 2197.852, 731.0699, 3.003386, 2197.402, 100.0, 100.0, 99.91777, 99.99971, 99.93589, 99.88049
45910.505840000005, 59.97001238237937, 59.969027415780424, 59.96817937816739, 26.762665947457975, 26.76715008220492, 26.754508826696185, 0.9999877443207923, 0.999979464985633, 0.9999871048162196, 7558.857596356191, 7560.585484269656, 7563.575361067846, 174.2130869237792, 49.65332722591438, 33.50737144701088, 7555.737071973458, 7553.532750497746, 7564.763160210672, 283.99296741106184, 283.6557065767952, 284.2171692722984, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.0667, 7.573565, 5498.624, 725.5073, 3.032284, 2199.568, 705.7151, 7.76927, 5489.602, 727.1797, 7.566631, 5498.34, 708.765, 3.100013, 2197.726, 731.5669, 3.006499, 2198.533, 99.97767, 99.97894, 99.80954, 99.96264, 99.88261, 99.90522
45912.865880000005, 59.97325805352356, 59.97215097935228, 59.96930922516675, 26.755874574750084, 26.769345581087684, 26.768355666192377, 0.9999879639006586, 0.9999809062492818, 0.9999901156179766, 7555.995629093763, 7555.6926047225315, 7570.272270327918, 172.4695500951268, 49.17708254702893, 35.05891052119705, 7560.473366827191, 7563.238717718228, 7564.865414225612, 284.1317879050174, 283.66332623442065, 284.28279575792743, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 720.8817, 7.63014, 5500.465, 719.1842, 3.059361, 2200.428, 711.9464, 7.719387, 5495.947, 722.5193, 7.612781, 5500.343, 711.5118, 3.089968, 2198.375, 729.539, 3.013641, 2198.588, 100.0, 100.0, 99.92079, 100.0, 99.91446, 99.906
45915.23524, 59.97044338565814, 59.971931283573426, 59.973441006652344, 26.76007415513436, 26.76429891558163, 26.758144833248203, 0.9999911189293923, 0.9999793863039063, 0.999991908994825, 7559.85121732213, 7556.610631586889, 7568.112105430622, 179.4958181983652, 49.57117170814672, 32.689864598886174, 7560.705948037867, 7553.834495341306, 7566.876915082476, 284.1280574373949, 283.7332303137371, 284.0922450742346, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 729.9308, 7.52413, 5493.99, 713.6199, 3.081833, 2199.102, 718.2358, 7.657906, 5500.254, 716.2859, 7.677316, 5499.189, 717.8636, 3.064583, 2200.136, 723.5349, 3.040926, 2200.221, 99.90689, 99.95542, 100.0, 99.98584, 100.0, 100.0
45917.57520000001, 59.97490895114461, 59.97780557223818, 59.97494067821696, 26.769440242067677, 26.78386420195816, 26.754058037092115, 0.9999883126063889, 0.9999835187201543, 0.9999913010010102, 7562.8915329846095, 7562.894897436832, 7561.177323288095, 177.07446952448936, 50.768088745042576, 34.63752399645318, 7566.678203199825, 7555.162384195117, 7566.778580956917, 284.10982997891216, 283.7616265893609, 284.2379851708318, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.0667, 7.573387, 5498.797, 719.1064, 3.058993, 2200.983, 711.8299, 7.719018, 5496.186, 722.5193, 7.612412, 5500.343, 711.3973, 3.089786, 2198.267, 729.8173, 3.011626, 2198.213, 99.97672, 100.0, 99.91879, 100.0, 99.91981, 99.92443
45919.95188, 59.97660515942833, 59.97959300618664, 59.9758664776224, 26.74753220763916, 26.763543168257947, 26.745288643990975, 0.9999909019323173, 0.9999796508711127, 0.9999891657422713, 7561.420722353828, 7558.091276626861, 7566.87524050339, 179.9947837425225, 50.83537699723502, 35.51840581263832, 7561.058684003993, 7565.6416405960645, 7563.656386792195, 284.12107904819254, 283.76923160667127, 284.32139950834477, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.047, 7.573387, 5498.739, 712.9001, 3.083859, 2198.913, 711.9269, 7.718834, 5495.723, 722.4999, 7.612781, 5500.284, 717.6348, 3.065496, 2200.122, 729.6583, 3.013091, 2198.547, 99.97567, 99.93394, 99.9228, 100.0, 100.0, 99.91734
45922.261000000006, 59.98072784138062, 59.98314636127809, 59.980458262152744, 26.750857904304937, 26.76978743800883, 26.747165393823998, 0.9999874717216254, 0.9999812416382922, 0.9999877545454539, 7563.664364258358, 7554.330231333677, 7563.014173703257, 178.18470664652648, 53.031008438862045, 37.736398265710704, 7561.50302621858, 7555.520423384449, 7564.603358765765, 284.2091050233773, 283.5362002658405, 284.2144619711041, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.7974, 7.641562, 5500.456, 706.5576, 3.107437, 2195.658, 705.6569, 7.776817, 5487.516, 728.8109, 7.541809, 5496.197, 723.9485, 3.038833, 2200.214, 735.7618, 2.985257, 2195.055, 100.0, 99.79791, 99.77161, 99.93155, 100.0, 99.76653
45924.60948000001, 59.98436856705278, 59.98779980562066, 59.98117568343623, 26.760438996210777, 26.788587233898998, 26.76126350368637, 0.9999890384596858, 0.9999741559415907, 0.99999141755389, 7565.971377173861, 7553.239984843494, 7563.960516811236, 176.6019561331159, 49.93949626766289, 37.913060069099174, 7565.109511958289, 7561.06147370156, 7568.575666085728, 284.07345212464173, 283.58230305418306, 284.2440006055788, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.047, 7.573565, 5498.849, 712.8223, 3.08478, 2198.974, 712.0046, 7.719755, 5495.953, 722.4999, 7.612781, 5500.342, 720.2098, 3.054356, 2200.442, 729.7776, 3.011992, 2198.327, 99.97862, 99.94958, 99.92486, 100.0, 100.0, 99.9246
45926.94124000001, 59.98710618212693, 59.988619240771044, 59.98697213032575, 26.757974401387944, 26.774069830086923, 26.7635983720327, 0.9999920489078672, 0.9999799322977168, 0.999990205221226, 7562.50358850701, 7554.196993623391, 7568.217617463027, 182.9437020701489, 47.489164130795416, 31.49459240387364, 7568.342044496815, 7557.304411025263, 7563.058770653979, 284.0756715043643, 283.74961390868145, 284.2078568613439, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.7974, 7.641562, 5500.339, 713.6005, 3.080544, 2199.66, 713.6158, 7.699691, 5498.839, 719.3152, 7.651208, 5499.996, 729.0605, 3.016005, 2198.541, 723.4156, 3.040559, 2199.817, 100.0, 99.98022, 99.9665, 99.99852, 99.91478, 99.99029
45929.220440000005, 59.98072036415109, 59.98451698982648, 59.98233530309446, 26.76237953638656, 26.794588742165427, 26.750404930837863, 0.9999904411949195, 0.9999797073250614, 0.9999896292617988, 7562.233938884028, 7562.176671294632, 7560.3655766059965, 177.8354471811831, 49.68283247276577, 33.264795875677464, 7562.705296014412, 7557.006844284043, 7570.581166174686, 284.1337415539503, 283.6024130262583, 284.2406262183277, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 716.1896, 7.678683, 5500.038, 715.1375, 3.077597, 2199.511, 713.0917, 7.708342, 5495.846, 722.3834, 7.613148, 5500.452, 724.0439, 3.038833, 2200.163, 729.7776, 3.013091, 2197.617, 99.98848, 99.99468, 99.92854, 100.0, 99.99317, 99.93539
45931.590560000004, 59.99069201857603, 59.98615642897724, 59.98859663123013, 26.773281832738643, 26.784196006115394, 26.750244618571898, 0.999989438483853, 0.9999806496862372, 0.9999894888072701, 7566.257813221281, 7558.0451158966425, 7566.070226746648, 178.7572141620908, 50.88184222871587, 35.39358890300878, 7560.670366383898, 7559.990869241706, 7561.8860720075445, 284.12612187457347, 283.67419669657073, 284.21989607619224, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.7974, 7.64174, 5500.733, 719.1064, 3.060098, 2200.554, 711.9075, 7.719939, 5495.605, 722.5193, 7.612781, 5500.336, 723.9676, 3.038285, 2199.898, 729.5191, 3.012542, 2198.364, 100.0, 100.0, 99.91869, 100.0, 100.0, 99.92422
45933.924640000005, 59.985434295497626, 59.98714786849207, 59.9895978659596, 26.764551642252584, 26.750288335636604, 26.743413367161967, 0.999990233185637, 0.9999794432458774, 0.9999864692077886, 7554.980289723843, 7554.395210341847, 7560.518442384852, 174.94278686606594, 50.722938643489215, 36.032428227043056, 7551.537304654481, 7551.343160735583, 7562.761379513239, 284.20366945360854, 283.64497107128295, 284.2466338972411, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.0273, 7.573744, 5498.907, 725.5462, 3.032284, 2200.189, 705.6181, 7.776817, 5487.978, 728.8109, 7.541625, 5496.361, 717.7111, 3.065861, 2200.176, 736.0402, 2.980862, 2194.06, 99.97872, 99.98647, 99.77359, 99.93243, 99.99285, 99.73882
45936.24072, 59.9856716961821, 59.98781629110291, 59.988816631171474, 26.758005960141016, 26.7969057928192, 26.75474788630218, 0.9999916333749237, 0.9999796473848361, 0.9999897714808563, 7560.757513377959, 7561.159327426873, 7564.241099501102, 178.06335540974715, 47.10582958133328, 34.97383603391245, 7566.7495717466645, 7561.3770390800255, 7566.194205444672, 284.112320713972, 283.67595849319423, 284.2311790898547, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.7974, 7.641562, 5500.571, 719.3593, 3.05844, 2200.382, 711.9464, 7.719203, 5496.065, 722.4805, 7.612781, 5500.341, 724.0439, 3.038102, 2199.733, 729.6185, 3.012542, 2198.328, 100.0, 100.0, 99.92705, 100.0, 100.0, 99.92259
45938.64084000001, 59.99311028283152, 59.98722574385032, 59.989151016259505, 26.77029859655704, 26.782306353190236, 26.751198189184674, 0.9999881365455183, 0.9999767369745282, 0.9999909245869592, 7562.938635377097, 7559.735250766869, 7563.513874688666, 178.0250919099508, 52.65130516896443, 36.738467914208286, 7566.4605324643835, 7552.619654554917, 7569.533006306441, 284.09273018201276, 283.6794907270659, 284.1919638335797, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.047, 7.573744, 5498.844, 719.2426, 3.059177, 2200.463, 711.9464, 7.719018, 5495.608, 722.4999, 7.612597, 5500.114, 717.7874, 3.065861, 2200.037, 728.9824, 3.018035, 2199.428, 99.98072, 100.0, 99.92798, 100.0, 100.0, 99.97258
45941.0114, 59.98707292245942, 59.986246605088525, 59.98811553991568, 26.762820355771012, 26.795053072570024, 26.756914463427115, 0.9999898806507765, 0.9999762291259867, 0.9999881912779052, 7564.870249823647, 7555.060380580028, 7570.989072843417, 174.71214310939672, 52.08789632743719, 33.460952017937416, 7564.580410594319, 7554.096805644106, 7567.741448571703, 284.08561798800326, 283.6390238792204, 284.15753860206627, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 732.3754, 7.498074, 5491.786, 712.9196, 3.084412, 2198.885, 717.6729, 7.667846, 5499.376, 718.3443, 7.65654, 5500.187, 714.7354, 3.075541, 2199.708, 728.3461, 3.017303, 2198.747, 99.84925, 99.95695, 99.99847, 100.0, 99.99507, 99.94525
45943.32424, 59.990327156867494, 59.98985412891709, 59.985916022776195, 26.774699316353313, 26.79432874932773, 26.776636969923626, 0.9999916112156507, 0.999971726571504, 0.9999920800961091, 7561.9888264526835, 7563.018858240923, 7566.720961830361, 180.32639472786536, 50.00979490627287, 33.839926738849954, 7563.635883978145, 7552.490142089552, 7565.3211522881975, 284.054918597181, 283.6137356360096, 284.20903254375753, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.0273, 7.573744, 5498.792, 716.4215, 3.070781, 2199.572, 715.7123, 7.679627, 5499.38, 722.4805, 7.612964, 5500.283, 711.4355, 3.090516, 2198.165, 729.9167, 3.011809, 2198.37, 99.97558, 99.97915, 99.98732, 100.0, 99.91519, 99.92743
45945.63092, 59.99084480200473, 59.99143775523083, 59.98846330670322, 26.734638024423578, 26.75476247292086, 26.741847118849318, 0.999991716150228, 0.9999822010299724, 0.9999905632254164, 7559.35641318566, 7552.634820735531, 7560.7115467156, 182.14317540043518, 48.38283270550028, 30.524489404423093, 7562.698223783647, 7555.802769345727, 7560.517661822165, 284.25539332685753, 283.8086053261398, 284.2652196911145, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 722.9912, 7.614613, 5500.414, 708.0751, 3.103753, 2196.117, 724.3311, 7.59256, 5499.538, 728.772, 7.541441, 5496.034, 704.9882, 3.113344, 2194.821, 736.0004, 2.981228, 2194.112, 100.0, 99.82231, 99.99006, 99.92648, 99.75848, 99.73094
45947.96428, 59.992354574846885, 59.99116118175567, 59.99325572777162, 26.761596264584625, 26.777471362588255, 26.770440136153173, 0.9999903779288777, 0.99997592018888, 0.9999903879464402, 7562.070806893064, 7559.960303930461, 7563.8054752530215, 176.50323027996905, 55.530442593418684, 32.0497683618878, 7563.920988158605, 7554.99659842306, 7561.6524916700755, 284.1972975475565, 283.62718339048536, 284.21973551977254, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 725.8696, 7.574101, 5498.849, 712.9001, 3.085149, 2198.58, 718.2552, 7.65717, 5499.918, 722.4805, 7.612781, 5500.173, 711.5118, 3.090151, 2198.321, 729.5589, 3.013274, 2198.256, 99.97767, 99.9453, 100.0, 100.0, 99.92732, 99.92755
45950.28168000001, 59.99750063754444, 59.99573555470852, 59.99674528177555, 26.773199825050064, 26.76047780204542, 26.744048556163282, 0.9999917058363074, 0.9999760830335809, 0.9999909073179957, 7561.285954785613, 7564.977539369378, 7567.201449754929, 179.84463332720452, 46.245510482871396, 32.43880228027638, 7566.051616311852, 7561.405910935724, 7566.05355779674, 284.18556513734836, 283.71031096246264, 284.2301667171218, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.7974, 7.64174, 5500.456, 712.9001, 3.084965, 2199.199, 718.2552, 7.657538, 5499.976, 722.4805, 7.612781, 5500.284, 711.4355, 3.090151, 2198.489, 729.6782, 3.011626, 2198.278, 100.0, 99.92956, 99.99816, 99.9996, 99.91779, 99.92031
45952.67272, 59.99663101743181, 59.99945990714685, 59.99953440939131, 26.775209663208678, 26.797180499345636, 26.766538447411044, 0.9999912870715613, 0.9999782923701009, 0.9999891120411569, 7564.718302470162, 7561.257763753448, 7562.603689038338, 173.6861524311414, 48.977270066538495, 33.47786963223325, 7564.484119236951, 7556.938726480124, 7568.442059467889, 284.061763800243, 283.58086331936187, 284.201431342352, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 713.469, 7.70474, 5497.658, 719.1648, 3.058809, 2199.859, 711.9269, 7.718834, 5496.0, 716.2083, 7.678052, 5499.241, 717.7874, 3.065496, 2200.009, 723.4752, 3.041109, 2200.215, 99.95601, 100.0, 99.92586, 99.98573, 100.0, 100.0
45955.04568, 59.999452246918935, 59.99834008893799, 60.00241016203367, 26.769051208934584, 26.80866303032671, 26.754131531738118, 0.9999917415015647, 0.999980969155193, 0.9999914810692433, 7557.254181709529, 7559.3252146132745, 7570.279675245258, 181.28014246569148, 49.90111923106997, 28.656759139652877, 7561.598547378238, 7560.90180641431, 7566.816342920561, 284.085628411476, 283.6308537699149, 284.22110492722646, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.8171, 7.641383, 5500.566, 712.9001, 3.084228, 2199.303, 718.2746, 7.657354, 5500.258, 722.4805, 7.612781, 5500.166, 712.7135, 3.083394, 2199.253, 729.7577, 3.013274, 2198.604, 100.0, 99.96692, 100.0, 100.0, 99.97874, 99.93514
45957.41564000001, 60.00307096220252, 59.99774803909247, 60.00127857002631, 26.767129832385955, 26.75949852636592, 26.76428273905593, 0.9999891325923547, 0.9999785375212893, 0.9999912039683886, 7551.255186458643, 7552.794865169622, 7563.791441830361, 177.5316945996621, 47.730188037500284, 33.85267784805501, 7558.492920548567, 7552.733547860471, 7564.101124213585, 284.0651041547298, 283.6512337930637, 284.2801857473717, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.7777, 7.64174, 5500.514, 719.4177, 3.056046, 2200.693, 710.1411, 7.736321, 5491.588, 725.0437, 7.577847, 5498.666, 721.9266, 3.044677, 2200.298, 735.7022, 2.981228, 2194.179, 100.0, 100.0, 99.86345, 99.97433, 100.0, 99.73911
45959.82312, 59.99739074512987, 60.00220049176753, 59.996440623936614, 26.75437782964759, 26.80628688558014, 26.770312481698003, 0.9999901960070408, 0.999980423442563, 0.9999892274643905, 7559.328201924106, 7559.061257506222, 7569.18615112677, 175.74250399125674, 49.41467439169537, 32.18352952023179, 7564.83888007111, 7562.565020105216, 7567.9362903031015, 284.07644367302714, 283.5740405082865, 284.2898388123199, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 724.0558, 7.603191, 5500.3, 721.6745, 3.050888, 2199.95, 710.6652, 7.723989, 5495.719, 722.5193, 7.612781, 5500.23, 717.6538, 3.066044, 2200.338, 729.6384, 3.012725, 2198.61, 100.0, 100.0, 99.91894, 100.0, 100.0, 99.93543
45962.132560000005, 59.99936801433226, 60.0012387320182, 59.99893124200773, 26.758513977434397, 26.788555928110654, 26.762057509231937, 0.9999895278850587, 0.9999807638024324, 0.9999889326787811, 7561.100719110642, 7559.959183050278, 7566.3996099914175, 178.87159912563232, 44.33670116625717, 34.67793694910051, 7566.614703474318, 7555.111081708751, 7563.720716622382, 284.01615900422945, 283.6092621399175, 284.207616570145, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 725.8499, 7.574101, 5498.791, 719.1064, 3.058993, 2199.862, 712.024, 7.719387, 5495.948, 722.4611, 7.612964, 5500.172, 717.7874, 3.065861, 2200.01, 729.8372, 3.012542, 2198.504, 99.97661, 100.0, 99.92492, 100.0, 100.0, 99.91738
45964.53372000001, 60.00027466308166, 59.99442691970891, 60.000751894521954, 26.762210668258643, 26.786449987491913, 26.756519058040258, 0.9999900527509827, 0.9999754965553678, 0.9999894077533849, 7556.3223755916315, 7557.976224353592, 7567.310519711251, 178.84091479634927, 56.93809045681519, 33.78951804353983, 7559.1013500982635, 7556.587884415677, 7567.8083756975, 284.0085658877019, 283.5926855650543, 284.29241783881116, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 0 1 1), 5500.0, 720.0, 732.336, 7.498252, 5491.78, 712.8417, 3.084965, 2199.304, 718.294, 7.657538, 5499.97, 716.2665, 7.677868, 5499.293, 711.3592, 3.089603, 2198.551, 723.2366, 3.041658, 2200.43, 99.85231, 99.92658, 99.99805, 99.98574, 99.93272, 100.0
