TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
45980.87676000001, 59.97528265614942, 59.97251187703056, 59.978922111547824, 30.54737410662002, 30.600812152411706, 30.547086939356962, 0.9999788271961181, 0.9999746768003532, 0.9999792560861364, 8637.259427386962, 8639.924112000019, 8644.452159952652, 199.5411574097975, 59.44134574806776, 54.58513290910287, 8645.02127204191, 8639.92067580912, 8652.232422724666, 284.1839462873538, 283.84209046786384, 284.31472493339066, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 719.7974, 7.641919, 5500.676, 706.616, 3.107989, 2196.051, 711.9852, 7.719571, 5496.169, 727.8983, 3.020608, 2198.724, 718.5694, 7.654342, 5499.947, 723.7933, 7.598968, 5499.694, 100.0, 99.81141, 99.92507, 99.9406, 100.0, 99.99303
45983.284040000006, 59.97906198852346, 59.9787291877196, 59.97876044789017, 30.572470561265323, 30.588733399150385, 30.5473115894699, 0.9999817636242894, 0.9999758362675291, 0.9999778972827039, 8636.516538640612, 8635.455995956958, 8644.39705198979, 192.972026876962, 63.35167960775516, 57.09640248333517, 8636.676530839493, 8639.0545420446, 8649.463425061307, 284.01113784803874, 283.7029380757806, 284.31763278691113, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 725.9879, 7.573744, 5498.901, 712.8806, 3.084965, 2198.75, 705.5987, 7.776817, 5488.131, 721.6454, 3.049107, 2199.937, 724.7878, 7.587318, 5499.262, 718.1669, 7.658298, 5500.098, 99.97862, 99.97461, 99.7828, 100.0, 99.98258, 100.0
45985.587080000005, 59.974870704638604, 59.978810814135365, 59.982505081963694, 30.55731517892057, 30.588910349338736, 30.574321579970423, 0.9999763252516528, 0.9999710914511083, 0.9999760361651722, 8638.015744004024, 8635.41272244809, 8642.44233551413, 196.47477380042528, 59.95430308968116, 54.929091462087854, 8647.540698781171, 8637.30486886497, 8638.404159652213, 284.18585442527393, 283.71739686705666, 284.1968697990957, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 719.7777, 7.641919, 5500.456, 706.4409, 3.107989, 2195.706, 712.0434, 7.719203, 5496.122, 727.3739, 3.02355, 2199.667, 718.5504, 7.654342, 5500.163, 720.7714, 7.637057, 5500.268, 100.0, 99.81883, 99.92809, 99.9666, 100.0, 100.0
45987.98820000001, 59.977491709011375, 59.9750593909186, 59.97428250109968, 30.516266722311453, 30.54390643590836, 30.512787282643046, 0.9999814370338247, 0.9999724348059784, 0.9999787472239027, 8628.677152370414, 8631.613075105279, 8634.572584336036, 203.45583002203784, 62.59406274263347, 53.18446404359734, 8638.034820621619, 8628.446217881952, 8624.58694028952, 284.16351078514657, 283.7822190700755, 284.2716828684532, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 726.0076, 7.574101, 5498.85, 713.5226, 3.08036, 2199.062, 703.6187, 7.800747, 5481.992, 718.4996, 3.064368, 2199.971, 713.877, 7.7084, 5496.467, 711.3477, 7.726053, 5495.075, 99.97756, 99.98252, 99.68379, 99.99728, 99.93437, 99.90905
45990.27336000001, 59.977563117565715, 59.976517970433896, 59.97634728343892, 30.581916983304836, 30.60625112053322, 30.54420706861858, 0.9999790275174615, 0.9999740177718828, 0.9999830652535106, 8636.368523690791, 8634.732513257071, 8638.88715357832, 202.3342638217473, 63.360135235803455, 55.36827247998099, 8644.629857078786, 8635.00110652403, 8642.583872896414, 284.1031760121818, 283.79816206161513, 284.28709406117383, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 729.7534, 7.53466, 5496.598, 714.904, 3.076492, 2199.22, 705.3851, 7.77332, 5485.296, 721.8202, 3.049474, 2200.401, 718.5122, 7.654525, 5500.112, 717.5308, 7.664708, 5499.723, 99.92126, 99.98659, 99.73125, 100.0, 100.0, 99.99356
45992.57636000001, 59.974009918631694, 59.98011331245666, 59.97466784760244, 30.54898794725164, 30.572441492444263, 30.550315121751755, 0.9999783450971692, 0.999973969589427, 0.9999802194556031, 8639.226279183005, 8639.463181050744, 8637.431906767, 197.8106487910395, 63.72609325502435, 54.96663603210527, 8635.082755850368, 8629.726982334969, 8642.131425357717, 284.08506881647776, 283.7899653316033, 284.4064187939119, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 726.0273, 7.573744, 5498.844, 712.8417, 3.084965, 2199.263, 705.9286, 7.778474, 5488.105, 715.5286, 3.074296, 2200.208, 718.5694, 7.65416, 5500.052, 711.2284, 7.726236, 5495.418, 99.97671, 99.95167, 99.75918, 99.97507, 99.99952, 99.90912
45994.984000000004, 59.97323520636978, 59.97237778090434, 59.97013396593934, 30.53949504496204, 30.580430203669746, 30.532543215504372, 0.9999777108681568, 0.9999695984001366, 0.9999791357892583, 8639.046115384057, 8634.158638675024, 8633.030062852173, 197.13535737205802, 65.71269837059435, 60.154769181492156, 8626.3466298569, 8642.44830808537, 8639.030451136212, 284.03424979258546, 283.6680224804989, 284.24554523409483, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 719.7383, 7.641562, 5500.676, 706.6548, 3.108173, 2195.597, 711.8881, 7.717546, 5496.459, 709.1982, 3.098014, 2197.268, 724.7878, 7.587136, 5499.116, 704.8664, 7.783186, 5486.173, 100.0, 99.79845, 99.91652, 99.86696, 99.98553, 99.74721
45997.28632000001, 59.97300619026188, 59.9695785806499, 59.97257264425449, 30.554341545184982, 30.582553245132765, 30.565511160227945, 0.9999782306756412, 0.9999741350788112, 0.9999790625861333, 8633.4848496306, 8637.681612210808, 8638.371932539974, 193.7715583498143, 64.72897826706958, 56.54959460415489, 8632.528451627226, 8637.52795304928, 8645.301168479953, 284.16285015761383, 283.64884047934424, 284.17260637722495, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 726.0076, 7.573923, 5498.849, 712.9196, 3.083859, 2198.535, 705.6375, 7.78234, 5485.297, 715.5869, 3.073745, 2199.313, 718.5504, 7.654525, 5500.166, 711.2483, 7.726786, 5495.017, 99.97766, 99.95427, 99.73127, 99.99817, 100.0, 99.908
45999.605760000006, 59.97410282854342, 59.976396702020175, 59.972713020787396, 30.559070699003502, 30.601017490117748, 30.553516787849357, 0.9999816869123048, 0.9999733113752689, 0.9999795116158448, 8633.51059852944, 8638.379160435328, 8635.862887382977, 201.56648319926808, 58.80118629911976, 56.31535225583252, 8647.045701766292, 8636.526778247919, 8643.808352125034, 284.24266039750773, 283.77538920343824, 284.2277209526556, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 725.9879, 7.574279, 5498.907, 712.7055, 3.084228, 2198.711, 711.8881, 7.718282, 5495.713, 709.2758, 3.098198, 2197.451, 718.5694, 7.653977, 5499.871, 711.7254, 7.721292, 5496.599, 99.97872, 99.95657, 99.92065, 99.8645, 100.0, 99.9274
46001.967800000006, 59.971673039537855, 59.97390024855453, 59.973209830810866, 30.558379258226296, 30.56789591026417, 30.54685265815874, 0.9999758930815141, 0.9999746728964993, 0.9999804165411055, 8638.24085875292, 8631.633947767432, 8636.305939912923, 200.35159628605288, 67.17672485199483, 54.82924783269664, 8636.808052133068, 8636.022869197024, 8638.411638656322, 284.18113598011973, 283.8412839956067, 284.19147607636455, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 732.336, 7.499145, 5491.896, 719.1453, 3.059546, 2200.369, 718.1581, 7.658274, 5499.984, 703.9551, 3.11493, 2194.927, 714.8117, 7.692146, 5499.047, 713.8328, 7.704628, 5496.1, 99.8543, 100.0, 99.9983, 99.7328, 99.97818, 99.93674
46004.28284000001, 59.966721689091166, 59.96688154873454, 59.963639370464676, 30.548215068389577, 30.58363290486492, 30.570462503121263, 0.9999744571362758, 0.9999721482331237, 0.9999801902159903, 8635.794530077106, 8633.308938510347, 8637.288216958099, 200.81017087701355, 66.14922292476786, 57.04248782309696, 8628.92671096532, 8631.910167848715, 8646.675932642152, 284.19784680422646, 283.7048094637939, 284.22817145403593, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 726.0076, 7.573923, 5498.958, 712.9001, 3.084596, 2199.093, 711.8881, 7.720491, 5496.167, 709.1399, 3.09875, 2197.447, 718.5694, 7.653977, 5500.271, 711.129, 7.726053, 5495.657, 99.97766, 99.96463, 99.92891, 99.88232, 99.99749, 99.91963
46006.62296, 59.964582382493994, 59.96564827194807, 59.96317545154178, 30.559908091452304, 30.582191208623176, 30.53254942339704, 0.999976062081687, 0.9999776190672424, 0.9999799541713912, 8628.719167401923, 8623.524838419002, 8646.630343948755, 189.65643329324894, 60.50083504147369, 55.91561861164473, 8641.612297985943, 8628.860994954224, 8633.251123082866, 284.1225265180446, 283.7337835946341, 284.1275388584919, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.1095, 7.606404, 5500.467, 708.6588, 3.102095, 2197.009, 706.2198, 7.771847, 5488.809, 715.4509, 3.074112, 2199.259, 724.7878, 7.587501, 5499.34, 704.9658, 7.781905, 5486.463, 100.0, 99.86266, 99.74073, 99.9775, 99.98659, 99.75248
46008.92888000001, 59.965963328090346, 59.9701423732122, 59.9679583097202, 30.556554375414308, 30.57152559109384, 30.548577463655604, 0.9999788234780731, 0.9999748427965229, 0.9999770362206664, 8640.879355128243, 8639.572058465295, 8651.048827697177, 197.31423098615414, 62.67722719463245, 55.666543328115495, 8646.880809546743, 8633.71549701956, 8642.065585275472, 284.1787902692022, 283.75063505395747, 284.17324246678305, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 725.7316, 7.574636, 5498.739, 712.8806, 3.084596, 2198.696, 712.1793, 7.720859, 5495.789, 709.0817, 3.098566, 2197.05, 718.5885, 7.653612, 5500.27, 711.2483, 7.726053, 5495.249, 99.97651, 99.93933, 99.93296, 99.8645, 100.0, 99.90784
46011.266, 59.968323015686686, 59.971161981412564, 59.971191342222404, 30.548908692782863, 30.568338036963876, 30.532646399594206, 0.9999792075802976, 0.9999722459992565, 0.9999783606578531, 8638.602661615185, 8635.43603784206, 8639.604831177256, 198.030423975757, 57.11474800993369, 60.33062354678805, 8638.893347938068, 8634.166862109436, 8644.049555540687, 284.15828084644727, 283.70132438826533, 284.3448073068463, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 726.0076, 7.574101, 5498.901, 712.9196, 3.084596, 2198.922, 705.5987, 7.777185, 5488.239, 715.4315, 3.074664, 2199.736, 718.5694, 7.653977, 5500.104, 711.2284, 7.72587, 5494.894, 99.97861, 99.95977, 99.77385, 99.9866, 99.99957, 99.91124
46013.61276, 59.97406705290515, 59.98031266473284, 59.97183422947481, 30.538216922439208, 30.55739073230417, 30.524261443473005, 0.9999804201264558, 0.9999747328508767, 0.9999798268205676, 8638.937691334095, 8627.402637922112, 8641.288519171954, 199.4614840712197, 63.97519800951841, 57.880894950136735, 8637.538581568979, 8633.25934181631, 8641.387240001874, 284.0726747106948, 283.6878630540621, 284.329536844945, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 732.3163, 7.498788, 5491.948, 719.1842, 3.059361, 2200.59, 699.3286, 7.829831, 5475.311, 721.5872, 3.049107, 2200.276, 712.2557, 7.719174, 5496.828, 717.4711, 7.665074, 5499.949, 99.8523, 100.0, 99.54971, 100.0, 99.91379, 99.99669
46016.01316, 59.979536427686746, 59.97980613689643, 59.983512782478265, 30.567073829356456, 30.602529760757914, 30.53627195512314, 0.9999786370935452, 0.9999781497346711, 0.9999797004090639, 8638.17738524213, 8640.15485567838, 8639.80910945341, 197.67608301152404, 59.72428112809757, 58.239756603378964, 8632.961997502138, 8641.41951228246, 8634.760811850185, 284.16412544978687, 283.70794900535816, 284.2003359122174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 726.0076, 7.574101, 5498.958, 712.939, 3.083859, 2199.192, 705.6375, 7.778474, 5487.641, 715.5286, 3.075032, 2200.027, 718.5504, 7.65416, 5500.16, 711.2085, 7.726236, 5494.837, 99.97966, 99.94889, 99.77248, 99.99981, 100.0, 99.91229
46018.43884, 59.983310685370625, 59.986947495433334, 59.98359637438856, 30.54045363834527, 30.555156850952972, 30.55113167629457, 0.9999782503134893, 0.9999725195180723, 0.9999754670955621, 8635.947870267848, 8633.136101303073, 8640.201725105147, 196.43015036117913, 65.7997706569422, 54.3819880130402, 8642.01948289281, 8639.426875818477, 8640.479074773277, 284.13681458169896, 283.6278599930703, 284.1885781570765, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 726.0076, 7.573744, 5499.016, 712.2386, 3.086807, 2198.237, 707.7922, 7.758042, 5492.605, 712.2857, 3.089189, 2197.914, 723.0329, 7.60686, 5499.805, 705.5026, 7.780074, 5485.996, 99.98071, 99.94412, 99.84255, 99.94467, 99.99523, 99.74398
46020.809080000006, 59.986412351447306, 59.98769037037992, 59.98619977961933, 30.532895211274226, 30.5801627820713, 30.552139009155535, 0.9999762970028903, 0.9999744270254771, 0.9999795567125919, 8640.579744868232, 8636.53021067408, 8636.758243070133, 196.35726196565702, 58.73635487421279, 55.43725309376532, 8640.870576575186, 8631.712355912783, 8638.769354089625, 284.1781641087551, 283.53709059999653, 284.13438039886876, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 722.2026, 7.616041, 5500.198, 710.6821, 3.092885, 2198.592, 706.6469, 7.771295, 5487.537, 715.4509, 3.074296, 2199.656, 718.5694, 7.653977, 5500.052, 711.288, 7.725687, 5495.078, 100.0, 99.90754, 99.79737, 99.97264, 100.0, 99.90276
46023.11864, 59.99144554311155, 59.98891885386891, 59.98801620527003, 30.564093115304537, 30.583352399884205, 30.578012755202103, 0.999978208070926, 0.9999715672904801, 0.9999778974692584, 8636.40631096767, 8637.174423271399, 8648.846198290634, 203.54673695480506, 59.99046433995795, 59.928575725997234, 8638.624885360477, 8638.46913004754, 8646.138571333937, 284.0094915100136, 283.5979105494458, 284.1053003479362, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 726.0076, 7.573923, 5498.843, 712.8028, 3.084044, 2198.755, 712.024, 7.717914, 5496.228, 715.4703, 3.074664, 2199.259, 718.5313, 7.653977, 5500.047, 711.1091, 7.727518, 5495.129, 99.97661, 99.942, 99.91794, 99.96489, 100.0, 99.90374
46025.42800000001, 59.991041951879275, 59.98897243859837, 59.99279354705951, 30.576872231264016, 30.596091941605707, 30.578505574110928, 0.9999768732230041, 0.9999672167769046, 0.9999775422454243, 8636.433343553743, 8636.301821016681, 8648.173358797769, 199.26511213889307, 62.91479165569933, 60.142086041812945, 8643.781812530191, 8639.579973546906, 8645.91156980775, 284.10648707885906, 283.5846332692512, 284.2212261240988, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 732.336, 7.498788, 5491.949, 719.0091, 3.05844, 2200.254, 718.294, 7.656802, 5500.254, 721.8397, 3.048371, 2200.624, 712.2557, 7.71607, 5496.096, 717.5109, 7.66544, 5499.833, 99.85431, 100.0, 100.0, 99.98865, 99.9275, 99.99348
46027.764480000005, 59.99063269882118, 59.98772499283101, 59.99240008954818, 30.558980199356633, 30.575022171126317, 30.552958243723516, 0.999979647144111, 0.9999774226850654, 0.9999785682128006, 8636.439961502549, 8632.324778942337, 8641.462861649328, 199.32666657488016, 60.1030185399771, 56.081968263924864, 8642.161891727097, 8636.41781295276, 8644.80153326039, 283.9479315838086, 283.5836169237424, 284.1460480150205, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 725.9879, 7.574458, 5498.791, 712.9196, 3.084228, 2198.805, 712.0822, 7.720491, 5496.003, 715.4509, 3.074296, 2199.929, 718.5885, 7.65416, 5500.047, 711.129, 7.726603, 5495.018, 99.97661, 99.94189, 99.92592, 99.96999, 100.0, 99.9112
46030.146400000005, 59.985001162218666, 59.985110167908125, 59.98697924223639, 30.55457104324468, 30.587374313631756, 30.543546736786144, 0.9999791534740182, 0.9999752345228421, 0.999976914439772, 8636.170891949487, 8630.88263092488, 8642.668314338596, 200.35225271782747, 53.40653229303916, 58.88526132509742, 8642.883618987886, 8634.264186771701, 8633.513633046457, 284.13268825468816, 283.58172672730973, 284.161927803627, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 726.0076, 7.574279, 5498.906, 712.8806, 3.084044, 2198.647, 711.8881, 7.718466, 5495.783, 715.3732, 3.074296, 2199.58, 718.5504, 7.654707, 5500.275, 710.6519, 7.735941, 5493.635, 99.98071, 99.94241, 99.92192, 99.98235, 100.0, 99.87883
46032.447640000006, 59.98156998166898, 59.98208881936289, 59.98070039780933, 30.612283226762834, 30.62702030943002, 30.577612280993876, 0.9999789451633149, 0.9999778160514021, 0.9999757746481147, 8633.7763231149, 8630.157432430053, 8645.195495494661, 196.60657056360924, 60.12174147230053, 58.064487358183214, 8645.182311368897, 8638.50790915163, 8643.37817698468, 284.1067048982525, 283.5562684566464, 284.0822537544247, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 719.7777, 7.641919, 5500.45, 706.4409, 3.107437, 2195.824, 705.6763, 7.776449, 5489.429, 710.2662, 3.093602, 2198.034, 722.4225, 7.613434, 5500.294, 709.1608, 7.746196, 5493.279, 100.0, 99.8088, 99.78465, 99.90922, 100.0, 99.87639
46034.817440000006, 59.97727741386589, 59.983978161125876, 59.979533042504514, 30.54900772425329, 30.592981046339396, 30.571359989831567, 0.9999767695925901, 0.9999746071105333, 0.9999768961777171, 8633.296624750245, 8630.02779270022, 8641.533398823234, 203.37619228120877, 58.300991112293104, 57.145255307723346, 8642.40368614111, 8634.14120951246, 8639.444875188467, 284.058877248293, 283.5555811898284, 284.05489578392616, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 725.9879, 7.574101, 5498.791, 712.9974, 3.084412, 2199.194, 711.9658, 7.719203, 5496.0, 710.8293, 3.094153, 2197.527, 718.5694, 7.65416, 5499.997, 711.2284, 7.727518, 5495.358, 99.97557, 99.95234, 99.92588, 99.89405, 100.0, 99.91227
46037.13408, 59.98219923503116, 59.98313086589853, 59.98056709427053, 30.567391827571228, 30.58394476000464, 30.559080434300714, 0.9999771887707911, 0.9999721479769793, 0.9999780811813545, 8636.484546718944, 8636.259986359088, 8642.42062160608, 202.35676152401857, 63.36166641237014, 59.196777481231265, 8640.034646082877, 8630.258783323556, 8647.532882894799, 284.12950008871564, 283.4563540209624, 284.09171061884774, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 728.8662, 7.533767, 5495.219, 717.764, 3.064335, 2200.651, 717.4788, 7.659379, 5500.192, 702.7706, 3.120814, 2193.707, 712.3892, 7.717348, 5496.702, 717.5109, 7.665074, 5499.895, 99.92138, 100.0, 100.0, 99.6878, 99.93864, 99.99351
46039.46708, 59.97633333950335, 59.980353439288436, 59.981001902265675, 30.565568089800262, 30.612205267909122, 30.55766779635219, 0.9999777920425591, 0.999973839618329, 0.9999762665939994, 8646.829923501882, 8632.346606531464, 8644.358517007067, 197.3417414240389, 64.62800370177365, 58.81240939354598, 8644.243414918072, 8634.265679205919, 8640.494468114966, 284.03155711633036, 283.64856355445613, 284.14285118860863, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 726.0864, 7.573744, 5499.011, 712.7639, 3.08478, 2198.99, 711.7523, 7.719203, 5496.017, 708.9263, 3.099669, 2197.544, 718.5885, 7.65416, 5500.043, 711.1688, 7.727152, 5495.244, 99.97662, 99.97247, 99.92188, 99.8775, 100.0, 99.91007
46041.81424000001, 59.97891017418234, 59.98156973460006, 59.97926008428796, 30.591459652734038, 30.602685457320064, 30.573945738398503, 0.9999783422223627, 0.9999737860965914, 0.9999788075979841, 8636.782336197917, 8644.90371354996, 8637.08324554097, 201.06517110014192, 57.24845050216254, 57.41824168527137, 8635.9097889538, 8635.335196191347, 8644.6650572067, 284.0982325272328, 283.53250161820415, 284.01451163759174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 725.9681, 7.574458, 5498.958, 712.8417, 3.084412, 2199.245, 711.9269, 7.719571, 5495.545, 709.1205, 3.098014, 2197.002, 718.5694, 7.654342, 5500.102, 711.2284, 7.726603, 5495.019, 99.97871, 99.95448, 99.92796, 99.89958, 100.0, 99.91325
46044.208640000004, 59.976060292375834, 59.972873042291795, 59.97133272681286, 30.57822095790615, 30.608734251212162, 30.54908180558296, 0.9999805551274495, 0.9999755527104914, 0.9999786307620863, 8637.468209397968, 8627.14306833813, 8639.62070795507, 196.7884185228545, 57.660310333265215, 57.65285725994272, 8640.466834702798, 8635.994402338874, 8641.524935467265, 283.9232746031199, 283.46799928205985, 284.1631836682382, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 719.7777, 7.64174, 5500.623, 706.5381, 3.108173, 2195.651, 705.7734, 7.778474, 5487.858, 715.548, 3.074848, 2199.692, 724.8069, 7.586953, 5499.067, 704.9459, 7.783003, 5487.307, 100.0, 99.8009, 99.77589, 99.98076, 99.98957, 99.74504
46046.524240000006, 59.97886618943012, 59.9745120333569, 59.97242095721179, 30.562146116033336, 30.58224254520056, 30.55675560700096, 0.9999783435952978, 0.999970258364304, 0.9999766806090898, 8642.155251774539, 8634.163280080515, 8643.005612275436, 202.75425693057093, 61.184429927079236, 55.96035031465999, 8634.303825279658, 8626.194615653567, 8644.62203704607, 284.0908987623733, 283.44389058471916, 284.0267770293082, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 726.0076, 7.574279, 5498.849, 712.8806, 3.084965, 2198.477, 711.9852, 7.717362, 5496.116, 709.1787, 3.09875, 2197.945, 718.4931, 7.654525, 5500.102, 711.0892, 7.726969, 5495.247, 99.97765, 99.92935, 99.918, 99.86246, 100.0, 99.91005
46048.85852, 59.97357714851841, 59.9736144353266, 59.97100373660829, 30.519311078726428, 30.575822334155706, 30.537475852121368, 0.9999786334378252, 0.9999752629379085, 0.9999780834277268, 8630.358622238215, 8629.455810185562, 8634.392025565812, 198.44620729013377, 59.43728662758804, 54.96637262243348, 8636.584268344464, 8628.867270712339, 8637.815169918178, 283.9869738600242, 283.5306805050265, 284.1183945961673, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 725.9879, 7.573744, 5498.953, 712.8028, 3.08478, 2199.043, 705.0551, 7.78234, 5483.657, 717.4899, 3.064919, 2200.174, 715.155, 7.688311, 5497.642, 716.0993, 7.679174, 5499.633, 99.97566, 99.94451, 99.70146, 100.0, 99.96254, 99.98805
46051.17412, 59.97425872368152, 59.972589564621536, 59.972613084705536, 30.561575976544646, 30.599918612028326, 30.568061449859606, 0.9999774916301245, 0.9999777500143369, 0.9999787872905453, 8633.411508353778, 8626.947217427452, 8639.14469887852, 195.62062701709328, 60.7957499952804, 55.97624565105127, 8639.855359962656, 8629.052971971, 8640.476845693482, 283.8622066784712, 283.45170084950547, 284.116901186618, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 730.9954, 7.520561, 5495.219, 715.9546, 3.072808, 2199.77, 702.5122, 7.787126, 5482.19, 716.2083, 3.07117, 2199.477, 718.5885, 7.653794, 5500.055, 711.2682, 7.726419, 5495.017, 99.89505, 99.9787, 99.73167, 99.99514, 100.0, 99.908
46053.563720000006, 59.972257905669125, 59.97530721170331, 59.97115201428656, 30.56253084227989, 30.61108124228835, 30.558346416375056, 0.9999785444096012, 0.999975341290648, 0.9999758052356799, 8643.27415003437, 8637.796481460915, 8654.810689727796, 191.81296920399518, 56.5145835729727, 55.866325589952794, 8642.512561033778, 8634.673443614807, 8642.03787022853, 283.8874273868058, 283.41224478824245, 284.13041786569926, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 726.0076, 7.573923, 5498.681, 712.9001, 3.084965, 2199.035, 705.7151, 7.776633, 5487.687, 721.6454, 3.049291, 2200.481, 718.6075, 7.65416, 5500.328, 717.5109, 7.665806, 5499.954, 99.97966, 99.95475, 99.76864, 100.0, 100.0, 99.9967
46055.96460000001, 59.97701884154163, 59.97559540330568, 59.973923628748906, 30.582407437061036, 30.579059711783753, 30.585746406455158, 0.9999773919297578, 0.9999782878538258, 0.9999785539279953, 8639.254442410673, 8630.880288779088, 8643.922505958439, 199.5925953923711, 62.82944031550005, 56.30187219035997, 8641.72951780477, 8633.565273055689, 8640.272213702803, 284.22894124554756, 283.534695969626, 284.1664774233131, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 719.7777, 7.642097, 5500.676, 706.4797, 3.107805, 2195.821, 711.9269, 7.719387, 5496.233, 728.073, 3.020608, 2198.514, 724.7878, 7.587318, 5499.337, 723.7536, 7.599151, 5499.925, 100.0, 99.82934, 99.91969, 99.93106, 99.98654, 99.99197
46058.282960000004, 59.97737231397117, 59.975394096677135, 59.97658835656436, 30.56202663452898, 30.602678102342434, 30.57607709589121, 0.99997518091083, 0.9999737686317153, 0.9999780304546075, 8640.84136600416, 8639.989097234013, 8650.499001493617, 194.5335061889836, 61.72001838428787, 57.8003990356965, 8645.929001219129, 8630.211777955597, 8645.733419757902, 284.1209292608986, 283.6295870245679, 284.2062242462581, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 725.9879, 7.574101, 5498.958, 712.939, 3.084596, 2199.128, 705.754, 7.777922, 5487.691, 721.7037, 3.048739, 2200.0, 718.5504, 7.65416, 5500.049, 717.491, 7.665074, 5499.721, 99.97756, 99.94001, 99.7748, 99.9986, 100.0, 99.99353
46060.616720000005, 59.97869790176907, 59.98063028495303, 59.982512724826805, 30.577007817135723, 30.60635242026316, 30.57932844410706, 0.9999767362104297, 0.9999737866774789, 0.9999778885608729, 8645.731571856739, 8639.218178761821, 8644.833602909508, 201.89909512606027, 63.446947318690945, 60.02619961281357, 8650.635470594794, 8634.091302297944, 8641.364586137397, 284.05255598030567, 283.5663754705155, 284.1135558019158, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 725.9879, 7.573744, 5498.792, 713.0363, 3.08478, 2198.633, 712.0046, 7.719018, 5496.223, 721.5483, 3.048371, 2200.401, 718.5504, 7.653612, 5500.153, 717.153, 7.668553, 5499.316, 99.97861, 99.93645, 99.9219, 100.0, 100.0, 99.98922
46062.928120000004, 59.98014961278712, 59.98443076656592, 59.983389211239945, 30.582465541112786, 30.620303552930604, 30.570502131688208, 0.9999763752913161, 0.9999756067463726, 0.999976431531235, 8638.794887280214, 8635.09782854787, 8647.901052910822, 197.77835774070354, 63.42619769979683, 59.382233637872844, 8646.894779396343, 8641.258467255615, 8639.735227146064, 283.9916850538375, 283.5256560488653, 284.204151502162, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 732.3163, 7.498966, 5492.063, 719.3204, 3.059546, 2200.435, 718.2164, 7.657722, 5499.725, 716.4025, 3.069332, 2200.029, 714.5828, 7.694155, 5498.859, 714.6082, 7.689795, 5498.977, 99.85125, 100.0, 99.99565, 99.99991, 99.97704, 99.98
46065.27064, 59.98395160884763, 59.98401837105354, 59.98638819049671, 30.573452370784704, 30.59450830390693, 30.561613524926294, 0.9999770824411592, 0.9999768255029045, 0.9999788320561445, 8644.159685180399, 8641.832597156343, 8648.24646749966, 199.03141589220286, 59.461925571772554, 61.1333544324757, 8643.54051169246, 8637.169423207766, 8644.978281036114, 283.9835997433162, 283.568643312959, 284.07768868608554, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 725.9879, 7.574101, 5498.733, 714.262, 3.077597, 2200.096, 711.8881, 7.71865, 5495.938, 717.1598, 3.069516, 2199.985, 718.5504, 7.654342, 5500.047, 711.129, 7.726419, 5495.078, 99.97871, 99.99328, 99.92473, 99.99098, 100.0, 99.9091
46067.61508, 59.987502155335484, 59.98526703114035, 59.9846223177155, 30.554480844831264, 30.571062131952466, 30.547009787298723, 0.9999762810705798, 0.9999775231555377, 0.9999812446145271, 8635.850452585237, 8628.070251177054, 8638.341732401585, 192.902573715377, 56.14820292061427, 55.15717881481805, 8629.458814044854, 8634.456133904865, 8639.888742531373, 283.9459234554631, 283.52602350796803, 284.18868039089256, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 723.7009, 7.604084, 5500.37, 723.1921, 3.039468, 2199.97, 706.3945, 7.775161, 5486.008, 709.0428, 3.099118, 2197.157, 724.7687, 7.587318, 5499.224, 704.9658, 7.78282, 5486.979, 100.0, 100.0, 99.77608, 99.86938, 99.98449, 99.75034
46070.01608, 59.98630014766132, 59.98508798031352, 59.98362186111645, 30.563593372434152, 30.62153320493524, 30.578866192348567, 0.9999782123427374, 0.9999781160484587, 0.9999777672714177, 8643.33580133835, 8635.688291209755, 8647.247704292986, 197.03508015549505, 58.2875915483138, 57.77781630090749, 8644.952924538615, 8640.844709336488, 8641.243343600883, 283.9211016955086, 283.5401249399157, 284.2268093281383, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 725.9681, 7.574101, 5498.791, 719.1453, 3.059361, 2200.763, 711.7911, 7.719571, 5496.062, 715.5286, 3.074664, 2200.115, 718.5504, 7.654342, 5500.0, 711.2284, 7.726969, 5495.36, 99.97661, 100.0, 99.92699, 99.98761, 99.99955, 99.90896
46072.35600000001, 59.98515318422378, 59.97938961796949, 59.98865778755715, 30.567507493044, 30.599564889076987, 30.57238035717256, 0.9999780122649383, 0.9999759900490489, 0.9999783654158708, 8643.039323036382, 8637.642381817872, 8649.025936947297, 194.48019561715, 62.977153238985466, 58.500145142069414, 8639.911212685693, 8637.55718733083, 8642.536403699924, 284.175830706351, 283.5181481340306, 284.0720840700587, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 725.9879, 7.574279, 5498.849, 719.1842, 3.059361, 2200.613, 712.0046, 7.719939, 5495.719, 709.1011, 3.09875, 2197.398, 718.5313, 7.65416, 5499.945, 711.1688, 7.726969, 5495.13, 99.97966, 100.0, 99.92171, 99.88562, 100.0, 99.90791
46074.66548, 59.98552718095606, 59.980707314856375, 59.984726024009944, 30.568655137277748, 30.60256061236086, 30.547327196818166, 0.9999806327768161, 0.9999710879357143, 0.999977148493762, 8640.622172689269, 8636.726631432684, 8639.357068582212, 203.68349258729984, 65.24089912324825, 57.58234632788344, 8639.150810552319, 8639.469086265814, 8645.735970752898, 283.94390337283835, 283.5107409849404, 284.1467435700874, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 732.3754, 7.498788, 5492.226, 712.8612, 3.08478, 2198.986, 718.2746, 7.656986, 5500.202, 702.7512, 3.120262, 2193.537, 712.2557, 7.716618, 5496.42, 717.4711, 7.665074, 5499.947, 99.85534, 99.94947, 100.0, 99.67241, 99.94158, 99.99351
46077.002080000006, 59.98636017538661, 59.98684240096961, 59.98385717177247, 30.576035961335176, 30.601441075130612, 30.574406565874856, 0.9999771849485896, 0.9999784160512916, 0.9999768381997668, 8641.61543084929, 8638.872239036355, 8646.61741888606, 196.77316198073117, 62.40636297208812, 56.283608379722864, 8641.230741077625, 8632.104742296153, 8644.77917386133, 284.00068918668376, 283.5726611658647, 284.2316221370509, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 726.0076, 7.574279, 5498.843, 719.2037, 3.05973, 2200.626, 711.7717, 7.719203, 5496.399, 709.1593, 3.097647, 2197.554, 718.5504, 7.65416, 5499.989, 711.2085, 7.726053, 5494.66, 99.97756, 99.98719, 99.93313, 99.8617, 100.0, 99.90483
46079.30876000001, 59.98579095372847, 59.98317423657349, 59.98379757473259, 30.572892326570578, 30.59144285501694, 30.546655612655307, 0.9999780968977232, 0.9999779301251859, 0.9999796784458198, 8631.117056339974, 8627.126988838012, 8644.418511207248, 194.3307624321833, 58.774838376878506, 57.91526026006295, 8642.59794069431, 8630.617244993982, 8642.938088971874, 284.05929760024816, 283.54047108962686, 284.18636851843684, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 726.0076, 7.574279, 5499.011, 719.1064, 3.058809, 2200.378, 711.2475, 7.725645, 5494.422, 711.0817, 3.091212, 2198.207, 721.4116, 7.620374, 5500.074, 706.7154, 7.767438, 5487.732, 99.97462, 99.99279, 99.90975, 99.91708, 99.99995, 99.78391
46081.653040000005, 59.98540489130653, 59.98604725249052, 59.98799074070066, 30.57361892573842, 30.589847322107445, 30.56127833048542, 0.9999788879712976, 0.9999779464130655, 0.9999776262896662, 8635.838544985596, 8641.579154853032, 8644.649516841557, 199.48732019749332, 55.26952190785414, 53.79725421632463, 8639.163243226061, 8639.773795768338, 8643.414318298634, 284.11935349378103, 283.59052722455357, 284.24516360715376, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 720.4677, 7.629069, 5500.601, 722.9002, 3.04352, 2200.207, 709.7916, 7.736321, 5494.599, 710.2662, 3.094705, 2197.492, 718.6648, 7.653246, 5500.154, 711.1688, 7.727518, 5495.072, 100.0, 99.9982, 99.87564, 99.87241, 100.0, 99.91007
46083.988240000006, 59.98976218919907, 59.986376358643426, 59.986918426099635, 30.561441741068666, 30.590018902607085, 30.552186262733603, 0.9999760906790672, 0.9999759635406159, 0.9999797547386111, 8638.6445129559, 8636.607605407013, 8644.238859790641, 193.37225212472777, 62.712630885044746, 58.911126247747575, 8638.49649158418, 8629.328398441987, 8651.566892583405, 283.9411364353355, 283.3850575207425, 284.17333076210303, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 726.0076, 7.574101, 5498.953, 719.0286, 3.05973, 2200.372, 705.6957, 7.776817, 5487.18, 715.5286, 3.073928, 2199.532, 718.5313, 7.654342, 5499.939, 711.1688, 7.726419, 5494.957, 99.97566, 100.0, 99.7655, 99.98455, 100.0, 99.90691
46086.3242, 59.99000403792342, 59.988685617801266, 59.98674029839281, 30.53409541291651, 30.551329951302858, 30.536811561217988, 0.999979426727558, 0.9999739348429104, 0.999975539476054, 8626.745721164458, 8624.950787640539, 8637.039605909024, 200.70253105195025, 63.38010115206998, 59.141327694658685, 8636.55449811098, 8624.238558978894, 8640.486175643318, 284.0725522922275, 283.4840708602033, 284.22608316701474, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 732.3163, 7.498431, 5491.949, 712.8417, 3.084596, 2199.083, 699.348, 7.829094, 5475.201, 721.762, 3.048187, 2200.267, 712.2938, 7.716435, 5496.312, 717.4711, 7.66544, 5499.773, 99.84925, 99.93969, 99.54771, 100.0, 99.93154, 99.99448
46088.60824, 59.987990025924574, 59.98962893090768, 59.98921456316541, 30.563205968274058, 30.594818477461498, 30.555906672820463, 0.9999768878609593, 0.9999767837870525, 0.9999752315850208, 8640.514451025334, 8634.80382719748, 8642.166654444307, 194.05680157296047, 57.88316616640532, 61.09152696716001, 8646.067993987463, 8632.651276865667, 8644.486634308592, 284.05228357859295, 283.61533645569307, 284.1521810342862, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 726.0076, 7.573923, 5498.958, 719.2037, 3.05973, 2200.333, 705.1133, 7.776633, 5487.642, 715.548, 3.073928, 2199.571, 718.5885, 7.653977, 5500.209, 711.2483, 7.72587, 5494.954, 99.97766, 100.0, 99.77391, 99.98255, 100.0, 99.9111
46090.94756, 59.99104299004133, 59.99219366720186, 59.989195924172854, 30.567735502937598, 30.581902270666948, 30.585340092111906, 0.9999785692988962, 0.999979218057349, 0.9999773005229591, 8644.237923765508, 8640.9260876996, 8641.356591100686, 194.52019008015213, 57.40144689673252, 58.111873654002466, 8644.449032404224, 8639.10774077784, 8645.013680740378, 284.03299874686434, 283.547640798969, 284.08213204506313, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 726.0076, 7.574101, 5498.849, 719.2231, 3.059361, 2200.654, 705.4822, 7.777738, 5487.589, 721.7037, 3.048371, 2200.17, 718.5694, 7.654525, 5500.27, 717.491, 7.665074, 5499.601, 99.97661, 100.0, 99.77604, 100.0, 100.0, 99.99134
46093.324640000006, 59.99234944578832, 59.99060400964797, 59.98452529780857, 30.58525043022776, 30.608828233038675, 30.56814262162661, 0.9999776725599122, 0.999975955503295, 0.999976866010153, 8640.348173428556, 8637.046727557243, 8653.315434283682, 192.7830498593744, 58.27401633080784, 57.10538171163171, 8641.675016217756, 8632.668109557466, 8645.545465942825, 283.9687918017241, 283.52402006046714, 284.1461729190342, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 719.758, 7.641919, 5500.456, 725.4684, 3.032284, 2199.981, 711.9075, 7.718466, 5495.829, 727.9759, 3.020792, 2199.227, 724.0248, 7.600102, 5499.808, 721.4871, 7.627717, 5500.272, 100.0, 99.99772, 99.92099, 99.95273, 99.99537, 100.0
46095.6434, 59.994872658277785, 59.99339618352185, 59.993453968109236, 30.58508037228475, 30.61303594991583, 30.578301262091674, 0.9999795581650993, 0.9999781080546439, 0.9999762890543024, 8647.702592590344, 8641.307862047806, 8642.054733415058, 189.98889235448132, 58.429231273312666, 58.80176428051527, 8636.620647745507, 8642.632333247715, 8646.705785878281, 284.0653987522592, 283.5705312760671, 284.2323694725093, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 720.0, 725.9879, 7.573923, 5498.901, 719.1648, 3.059914, 2200.537, 706.8993, 7.760067, 5493.174, 721.7037, 3.049107, 2200.442, 718.5885, 7.653977, 5500.272, 717.5308, 7.664891, 5499.89, 99.97462, 100.0, 99.82821, 100.0, 100.0, 99.99765
