TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
46112.07512, 59.99297257885681, 59.98932417662717, 59.99479502186919, 26.76033027943593, 26.761640247078937, 26.766786702093466, 0.9999862767860196, 0.9999804160171634, 0.9999859436094138, 7552.043584887369, 7549.564965229405, 7562.912485949504, 169.36111027194556, 39.872949908837654, 40.333950468269904, 7553.902374051672, 7553.631484616614, 7561.965956899411, 283.920224103557, 283.5023045925545, 284.02067323445743, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 731.7051, 7.506462, 5493.667, 714.6511, 3.075018, 2199.913, 702.7451, 7.801115, 5483.759, 707.1398, 3.102795, 2197.042, 718.1688, 7.65836, 5500.046, 704.4489, 3.114357, 2194.892, 99.88345, 99.99463, 99.6879, 99.86416, 99.99924, 99.76643
46114.364120000006, 59.99317239186861, 59.988433307775544, 59.99356061823244, 26.764516675552876, 26.789365486374013, 26.75564323598079, 0.9999892807060079, 0.9999854508482516, 0.9999881601098227, 7549.732737387596, 7558.068464812989, 7566.360508782758, 169.26667055122556, 44.7499859242771, 34.8415293569451, 7550.967195060151, 7551.324488632879, 7564.607187561193, 283.8341438795587, 283.4057434360168, 284.02546309440174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 726.0667, 7.573565, 5498.85, 719.3204, 3.059177, 2200.714, 705.6763, 7.776633, 5487.464, 709.237, 3.098014, 2197.669, 718.5504, 7.65416, 5500.047, 704.4489, 3.114357, 2194.898, 99.97662, 100.0, 99.77068, 99.86915, 99.99946, 99.73505
46116.66348, 59.989252174325046, 59.986672578122835, 59.98952953413831, 26.779696046109056, 26.803294822472438, 26.766924535933665, 0.999988294684041, 0.9999824936437488, 0.9999888997338588, 7562.491039166387, 7552.594985317724, 7562.270605394456, 175.3721894257327, 39.800626379187634, 38.47733070494587, 7559.49203512442, 7561.700239270454, 7560.298616627348, 283.94358517211526, 283.4170806157911, 284.05002750422784, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 720.7831, 7.635851, 5500.462, 725.41, 3.031916, 2199.963, 711.9852, 7.718834, 5495.898, 715.4897, 3.075032, 2200.311, 724.7878, 7.587684, 5499.445, 710.97, 3.092016, 2198.351, 100.0, 99.99693, 99.92609, 99.97267, 99.9885, 99.90077
46118.97284, 59.98639793949585, 59.98768824538025, 59.98689906970269, 26.760197673773675, 26.769126724822705, 26.74112911955062, 0.999988790489227, 0.9999862010601338, 0.9999901811025286, 7554.190319511699, 7551.941301026191, 7560.91335882511, 169.11503823365342, 41.49788833640787, 34.77694147138527, 7556.279796731243, 7553.679011414101, 7562.116556200262, 283.8464033067286, 283.3972187123818, 283.9990635910178, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 726.0667, 7.573387, 5498.739, 719.3398, 3.05973, 2200.543, 705.5987, 7.776449, 5487.866, 709.237, 3.098566, 2197.657, 718.5885, 7.654525, 5499.989, 704.608, 3.115272, 2194.376, 99.97663, 100.0, 99.77176, 99.85968, 99.99839, 99.74338
46121.312040000004, 59.98178788011261, 59.98320083337423, 59.98206481926419, 26.78235164533145, 26.778118723333154, 26.79442680897551, 0.9999885236001529, 0.9999829740521274, 0.9999899172065315, 7553.158990375889, 7561.238985605623, 7571.349284077331, 176.43695264482358, 44.45472213801395, 31.110601890214525, 7565.189214421096, 7565.190920399209, 7563.502243339344, 283.8148894370074, 283.5227188311892, 284.04873331785006, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 719.8566, 7.64174, 5500.456, 719.2815, 3.058993, 2200.198, 712.0046, 7.71865, 5496.004, 715.6063, 3.074664, 2199.577, 724.8069, 7.587501, 5499.338, 710.8307, 3.092565, 2198.197, 100.0, 100.0, 99.92594, 99.98518, 99.98853, 99.90056
46123.595, 59.977250766845195, 59.9767761305264, 59.98099948416515, 26.78538804707083, 26.812337626452397, 26.788761784692134, 0.9999890897977732, 0.9999800422876466, 0.9999911791453894, 7560.043687013196, 7558.438223193158, 7558.710609124061, 174.84192303438385, 46.33452392741128, 31.675377161470124, 7562.9407549245725, 7561.6228302138325, 7567.440934322405, 283.8071842296426, 283.3324839766244, 284.0200906450632, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 713.5084, 7.704382, 5497.386, 712.9779, 3.084044, 2198.473, 718.3134, 7.656618, 5500.09, 721.7426, 3.048555, 2200.048, 731.1015, 7.514085, 5493.4, 717.2126, 3.069492, 2200.221, 99.95496, 99.92918, 100.0, 100.0, 99.88177, 100.0
46125.926880000006, 59.97854070135266, 59.977866539181555, 59.979465965080784, 26.792917484846733, 26.80286864544714, 26.780036431951753, 0.999989081255851, 0.9999797264353534, 0.9999905533410625, 7559.31193090221, 7558.334460517445, 7569.883980592056, 172.89097768345482, 44.315860869853395, 31.38875831816904, 7562.288185501292, 7554.045143639179, 7571.224338091589, 283.90209561522147, 283.56222338764906, 284.05578816859855, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 719.8171, 7.641205, 5500.404, 719.2815, 3.059177, 2200.088, 711.9658, 7.719571, 5496.172, 715.4897, 3.073928, 2200.128, 724.7878, 7.587501, 5499.448, 714.1708, 3.079564, 2199.822, 100.0, 100.0, 99.92088, 100.0, 99.98855, 99.97444
46128.24108000001, 59.975352967027064, 59.97614693705846, 59.97735999948344, 26.740791464899658, 26.795008369137694, 26.759159599977757, 0.9999890319425662, 0.9999820512414492, 0.99998542681835, 7552.43497759878, 7554.3299351510095, 7561.210209450146, 171.32393719453376, 42.15121996040443, 38.241449506400386, 7555.108523409847, 7551.721352423457, 7565.166520959159, 283.95415860580283, 283.4805497657458, 284.0166969763872, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 719.8369, 7.641205, 5500.682, 712.511, 3.087912, 2198.277, 709.2093, 7.743684, 5490.685, 712.577, 3.086983, 2198.39, 720.6104, 7.639367, 5500.263, 723.0577, 3.04294, 2200.397, 100.0, 99.92823, 99.86569, 99.92543, 100.0, 100.0
46130.55548, 59.975573999959416, 59.97793235327877, 59.976363312871726, 26.783900954311207, 26.79678039144825, 26.781104234879635, 0.9999868804804567, 0.9999793492650143, 0.9999862453925638, 7559.249873753654, 7558.699548417713, 7564.913372476807, 169.22517260161746, 46.74954995911867, 36.209052058200996, 7557.611655257775, 7555.84803882639, 7570.263619008283, 283.9400822704465, 283.34640076927604, 283.95104571642116, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 724.4895, 7.597659, 5499.934, 710.079, 3.093806, 2198.412, 710.6846, 7.731351, 5495.812, 715.2179, 3.074296, 2200.084, 724.7496, 7.587136, 5499.224, 717.0139, 3.067661, 2199.753, 99.9974, 99.90893, 99.90381, 100.0, 99.98357, 99.99976
46132.88504, 59.97868952395425, 59.975046540426995, 59.977927287479375, 26.779253968733148, 26.7940980679092, 26.77769010891607, 0.9999866468882364, 0.9999794917761526, 0.9999860262511102, 7556.664504734625, 7555.260588497679, 7566.108176394157, 162.700717442817, 47.49651493159081, 37.58650586112503, 7559.483195856008, 7548.783854812504, 7556.693783734198, 283.69442979576917, 283.18520311355684, 283.9052351417521, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 725.081, 7.579455, 5499.125, 706.5576, 3.107989, 2195.936, 705.5987, 7.777369, 5487.52, 709.1982, 3.098566, 2197.448, 718.5504, 7.65416, 5500.162, 723.356, 3.040742, 2200.362, 99.98327, 99.81862, 99.77169, 99.88235, 99.99955, 99.98546
46135.193880000006, 59.977015865994034, 59.97234118261098, 59.97429984835124, 26.727467578749277, 26.74976073474476, 26.73006813521751, 0.9999857753134888, 0.9999850482236455, 0.999986437046948, 7549.077169986648, 7542.626745628924, 7561.167327838699, 156.12841109261672, 38.867236306952236, 40.32517974085306, 7544.096211600388, 7546.951664467602, 7552.339835599196, 283.7438701690135, 283.30842731812874, 284.03606495745913, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 732.4346, 7.498252, 5491.896, 700.2734, 3.129909, 2191.586, 699.348, 7.829463, 5475.251, 702.8483, 3.11971, 2193.324, 712.332, 7.716252, 5496.53, 729.6583, 3.012359, 2198.146, 99.85031, 99.59288, 99.54862, 99.66961, 99.92944, 99.91434
46137.486000000004, 59.97492747828188, 59.9720573349789, 59.982184191514534, 26.764747419851762, 26.774609357257482, 26.752909382357952, 0.9999861869764711, 0.999984222789299, 0.9999840777425885, 7554.8362977092165, 7552.0008423099225, 7554.00865046392, 161.8936183947153, 40.61872415408516, 42.655797347182215, 7554.5995298697535, 7552.711552028697, 7561.888282614312, 283.8179083575355, 283.38386241783655, 284.0183107860127, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 726.1061, 7.573387, 5498.797, 706.5187, 3.107621, 2195.984, 705.5793, 7.776081, 5487.639, 709.1787, 3.098198, 2196.939, 718.5885, 7.65416, 5500.107, 723.2366, 3.042573, 2200.19, 99.97977, 99.81606, 99.78103, 99.85945, 100.0, 100.0
46139.8142, 59.974513881049425, 59.975842651039514, 59.97467833580794, 26.752020650375847, 26.809395320247443, 26.787056578313994, 0.9999841810725695, 0.9999868360748998, 0.9999867129434679, 7560.946997889368, 7557.683113022876, 7562.347009305744, 159.12833352863754, 37.46223335956074, 42.05447932982952, 7562.3229059068035, 7559.666397215973, 7564.957447600263, 283.878706793224, 283.3033320157272, 283.91905715095766, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 726.0864, 7.573209, 5498.797, 706.5187, 3.108173, 2196.092, 705.6763, 7.776633, 5488.035, 709.1205, 3.098382, 2197.278, 718.5885, 7.653977, 5499.998, 729.718, 3.012725, 2198.437, 99.97673, 99.80304, 99.78106, 99.87487, 99.99856, 99.93756
46142.21712, 59.97003721536254, 59.97198004816421, 59.97569242951039, 26.750565710057526, 26.783228605262856, 26.76893274942702, 0.9999853586509877, 0.9999868514200212, 0.9999857203228509, 7560.822890303479, 7559.345768371908, 7556.4351093135065, 161.70727529720327, 42.48426990347298, 38.47340333699549, 7557.219929848221, 7547.00604807144, 7564.81125325123, 283.9565619406207, 283.43567407055644, 283.9823132131837, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 719.8369, 7.641205, 5500.404, 713.0752, 3.084228, 2199.241, 711.9658, 7.719571, 5495.936, 714.713, 3.077422, 2198.976, 723.1092, 7.609599, 5500.146, 732.6405, 2.998441, 2197.322, 100.0, 99.95412, 99.92094, 99.97352, 100.0, 99.87799
46144.536680000005, 59.97935468395743, 59.97759812793333, 59.97823045455503, 26.775143497480546, 26.781471451830814, 26.77604128718801, 0.9999847430429436, 0.9999899695450993, 0.9999834269474305, 7561.207265436273, 7554.195767622716, 7562.293926918322, 161.27916504715517, 39.53748534739543, 39.73041865302616, 7568.840661964113, 7551.104901283622, 7564.370641337259, 283.88696782875746, 283.3290948962169, 283.98728435553, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 726.0864, 7.57303, 5498.739, 707.9973, 3.101174, 2197.558, 707.8311, 7.746813, 5493.449, 713.1401, 3.081467, 2199.872, 723.6815, 7.599737, 5499.594, 729.8173, 3.012908, 2198.658, 99.97463, 99.85939, 99.87948, 99.99277, 99.99161, 99.93761
46146.867360000004, 59.9754128708334, 59.9772047736587, 59.97317183592215, 26.783899293613327, 26.80677928784471, 26.75890138457112, 0.9999905570257807, 0.9999868915129699, 0.9999882864423241, 7557.495097558498, 7553.437267219211, 7565.498376057199, 174.4925221747617, 38.25991782691244, 35.3904678512331, 7562.9000379010995, 7557.295463882616, 7567.760465298474, 284.00694109265385, 283.4320761635861, 283.84499142064635, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 727.6439, 7.548402, 5496.707, 716.188, 3.071887, 2200.316, 716.8575, 7.671712, 5499.995, 721.4707, 3.049291, 2200.636, 731.1015, 7.514451, 5493.625, 723.2764, 3.042024, 2200.222, 99.93872, 100.0, 99.99736, 100.0, 99.88871, 99.99259
46149.15512, 59.96902182539091, 59.97147852431821, 59.969368689094814, 26.779593750896247, 26.805101652734468, 26.786525128898337, 0.9999905938373281, 0.9999898438720273, 0.9999896743989116, 7554.971586292209, 7556.198213116344, 7564.439333151516, 166.39477719042043, 37.08705804274928, 34.084024776765546, 7570.787216785036, 7557.805841819532, 7560.090310138457, 283.84415330682845, 283.29925979789556, 284.0005113301577, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 727.2299, 7.565177, 5498.695, 712.9779, 3.083675, 2199.295, 712.024, 7.718282, 5495.841, 715.4897, 3.073745, 2200.013, 724.8069, 7.587136, 5499.391, 729.6782, 3.012542, 2198.371, 99.97487, 99.94137, 99.92298, 99.97689, 99.98752, 99.91488
46151.488240000006, 59.968373449959095, 59.97170051510011, 59.97084627815497, 26.762933555674273, 26.80653661488851, 26.779300534727547, 0.99998557734833, 0.9999906817711867, 0.9999888924451026, 7568.987760654402, 7555.401856494015, 7563.2960757694855, 165.58424784675208, 36.1602495834677, 34.21728670402899, 7563.063190978553, 7558.473023085443, 7564.231839862551, 283.9037759323526, 283.42816195514706, 284.02856156962054, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 726.1061, 7.572852, 5498.625, 719.262, 3.058809, 2200.193, 711.9852, 7.718834, 5496.063, 715.4897, 3.073745, 2199.304, 724.8069, 7.587136, 5499.283, 729.6981, 3.012359, 2198.206, 99.97673, 100.0, 99.92702, 100.0, 99.98752, 99.91705
46153.859560000004, 59.96805914416527, 59.97117746975567, 59.968981421319256, 26.780030280639888, 26.80843241388887, 26.772849434081564, 0.9999883856316925, 0.9999859088725871, 0.9999886348523939, 7550.958287861569, 7553.261040025236, 7558.920094487205, 161.89902643912774, 40.13375961032443, 38.37183860654159, 7567.330526961466, 7561.166777188632, 7563.424435166148, 283.886053900634, 283.32621062432526, 283.8672650894725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 719.8566, 7.641205, 5500.624, 725.4878, 3.032469, 2200.063, 705.6957, 7.775345, 5487.911, 709.2176, 3.098014, 2197.215, 718.6075, 7.653794, 5500.163, 736.0601, 2.981411, 2194.465, 100.0, 99.98391, 99.7788, 99.86696, 99.99943, 99.72845
46156.22296000001, 59.971892809491514, 59.97329122913613, 59.97480902102118, 26.779127082456142, 26.80696673585738, 26.737863304711514, 0.9999906693376832, 0.999990413302017, 0.9999918089286332, 7560.580798059409, 7548.284553489355, 7558.689125606095, 168.25665877177198, 35.17288960922269, 29.922340891585065, 7562.863328280081, 7552.494111218641, 7555.763756470942, 283.8644487241775, 283.4513977916663, 283.89138635788066, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 726.0864, 7.57303, 5498.797, 719.1842, 3.059361, 2200.533, 712.0628, 7.719387, 5496.015, 715.4509, 3.074296, 2199.585, 724.7878, 7.588049, 5499.488, 729.6384, 3.011992, 2198.769, 99.97769, 100.0, 99.92186, 99.97527, 99.98929, 99.90667
46158.57016, 59.97162321526647, 59.97516916536634, 59.97323337959203, 26.71817957955192, 26.76782092290831, 26.72545876686873, 0.9999879708591791, 0.9999877290591257, 0.9999880990817417, 7551.172655841438, 7547.44581168568, 7547.890720715844, 166.88299420691646, 37.38068449364471, 39.36899377066311, 7553.654772504817, 7545.111841320253, 7554.834728688839, 283.83813549630327, 283.3445193401329, 283.98989690688165, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 726.0667, 7.57303, 5498.85, 719.3593, 3.059546, 2200.709, 705.754, 7.775897, 5486.555, 708.5185, 3.102243, 2196.516, 716.5284, 7.681371, 5498.842, 725.6224, 3.032319, 2199.817, 99.97768, 100.0, 99.76957, 99.84025, 99.97755, 99.98366
46161.04484, 59.970909309409635, 59.97199899261386, 59.971922924791635, 26.768804570088328, 26.786236644828595, 26.770774628182746, 0.9999868130464746, 0.9999868102119371, 0.9999837012621562, 7560.274898841146, 7560.725839192048, 7567.556808888892, 164.35708984426765, 37.44706028753444, 37.316237544953765, 7559.420362129847, 7548.823734104237, 7560.004745540021, 283.93258324845203, 283.4627040772978, 283.9452277107443, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 731.3503, 7.516456, 5495.329, 715.5266, 3.070781, 2200.274, 703.3275, 7.787494, 5486.243, 708.7709, 3.098934, 2196.827, 718.5504, 7.653977, 5500.047, 729.718, 3.012725, 2198.559, 99.901, 100.0, 99.74847, 99.85439, 100.0, 99.91438
46163.365600000005, 59.97560552293678, 59.97757156077281, 59.9722639517998, 26.7908223993328, 26.789983725206444, 26.773955875829444, 0.9999875780669377, 0.9999842828074506, 0.9999883191083732, 7556.975202874438, 7551.879380007333, 7562.620013847937, 166.46628146716057, 40.95756053876994, 39.14009124950917, 7560.149542325428, 7555.37516402862, 7556.382528156285, 283.827606780306, 283.4709086049472, 284.0208648787579, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 726.1061, 7.57303, 5498.74, 719.4177, 3.058072, 2200.11, 705.6181, 7.776265, 5487.913, 709.1011, 3.098382, 2197.269, 718.5694, 7.654342, 5500.052, 723.5746, 3.040926, 2200.291, 99.98083, 100.0, 99.77284, 99.8773, 99.99955, 100.0
46165.65396, 59.98098151466841, 59.97706554030811, 59.96752340774896, 26.771080269521956, 26.807580424860234, 26.767105900002836, 0.9999892500956382, 0.9999851756562333, 0.9999872185429545, 7555.680754569558, 7557.7801830471435, 7565.545875246029, 175.88188333028666, 42.2767552593873, 33.122158386786055, 7562.797072265075, 7561.5317906163655, 7565.34011627704, 283.8248058978684, 283.3882184742251, 283.844751376635, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 719.896, 7.640669, 5500.625, 725.6434, 3.030995, 2199.414, 711.9852, 7.719018, 5496.23, 715.5869, 3.073928, 2199.697, 724.7878, 7.587136, 5499.388, 717.3121, 3.067844, 2200.658, 100.0, 100.0, 99.92394, 99.98763, 99.98357, 100.0
46168.04508, 59.97380988667954, 59.9691674016572, 59.96911880324047, 26.779083053562104, 26.784240786009537, 26.77764035150381, 0.9999884351650669, 0.9999853379664773, 0.9999885753881074, 7557.161704277685, 7553.368263913624, 7563.622945718836, 163.5507888491652, 38.20914282384456, 38.76613404728687, 7561.355442892448, 7564.4880672453855, 7561.4006873719, 283.9414504572206, 283.4636105389118, 283.8988279171324, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 726.1061, 7.57303, 5498.85, 719.3204, 3.05973, 2200.543, 705.6181, 7.777001, 5487.8, 709.1982, 3.098198, 2197.152, 718.5504, 7.653977, 5499.887, 723.3162, 3.041475, 2200.387, 99.97673, 100.0, 99.77393, 99.89489, 100.0, 100.0
46170.330120000006, 59.972616500836, 59.97629279837466, 59.970334949725384, 26.784230154338132, 26.808091137940945, 26.775164350638345, 0.999990371052573, 0.9999885055147033, 0.9999895590882598, 7559.305844779112, 7562.516351088204, 7562.046364986249, 168.35146939180504, 41.37054655172142, 36.804141294356214, 7558.441649837502, 7557.013733355129, 7568.233820362089, 283.82402946610654, 283.34575812828393, 283.89630568056725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 726.1061, 7.57303, 5498.688, 719.1259, 3.059361, 2200.432, 712.0046, 7.719018, 5495.604, 715.4897, 3.073745, 2200.075, 724.7878, 7.587136, 5499.173, 723.5547, 3.041475, 2200.129, 99.97473, 100.0, 99.91867, 100.0, 99.98449, 100.0
46172.615920000004, 59.970453976750925, 59.96828448413979, 59.97314456892368, 26.772108037759683, 26.791983310871103, 26.78251174037722, 0.99998868798308, 0.9999873393066141, 0.9999869364054925, 7564.150527785049, 7558.877553412142, 7564.934372375564, 167.58431134809305, 38.98050274434809, 34.97070261607951, 7559.713301784191, 7555.8310710243495, 7569.900842415306, 283.9322631205213, 283.2789932219997, 283.9635748506571, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 726.1061, 7.57303, 5499.075, 719.3204, 3.060098, 2200.37, 712.024, 7.718834, 5496.074, 715.6063, 3.073745, 2199.513, 724.7878, 7.587318, 5499.173, 723.2764, 3.042024, 2199.762, 99.97578, 100.0, 99.92195, 99.97955, 99.98452, 100.0
46174.920880000005, 59.973036270514555, 59.97309645021028, 59.970675542380555, 25.664071644820584, 25.78006787624387, 25.841425356393817, 0.9999912150512829, 0.9999854446132184, 0.9999894810901282, 7341.485812362366, 7360.803092117489, 7394.942704698529, 167.15876856692103, 39.05611140315432, 34.14810476865273, 7532.47709791367, 7555.297908332684, 7565.970692059553, 283.7766677995633, 283.24925582330087, 283.9097168227357, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 726.1259, 7.572673, 5498.96, 719.8457, 3.05623, 2200.532, 711.8881, 7.718098, 5495.782, 715.3732, 3.073561, 2199.956, 724.8259, 7.588049, 5499.489, 313.5841, 3.374937, 864.95, 99.97473, 100.0, 99.9252, 99.99658, 99.9893, 42.73779
46177.266480000006, 59.97256398285944, 59.9715117654973, 59.97333230206552, 26.66234079151129, 26.760443005425746, 26.760674628448207, 0.9999881796801765, 0.9999836080242156, 0.9999918644863613, 7560.559309233902, 7567.019437065318, 7567.091675874118, 172.23697083916022, 40.8222481863786, 38.11953437985085, 7567.866541614593, 7556.75848762365, 7563.508615272677, 283.9696857163688, 283.44112699263616, 283.96449920908367, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 726.047, 7.574279, 5498.792, 718.9702, 3.059177, 2200.597, 712.0434, 7.71865, 5496.055, 715.2762, 3.075032, 2199.643, 473.2683, 8.379368, 5279.299, 723.3957, 3.042573, 2200.416, 99.97661, 100.0, 99.92399, 99.98498, 85.61318, 100.0
46179.575280000005, 59.97712940733369, 59.972475003242764, 59.96906087538897, 26.40791596569063, 26.334885201921878, 26.216063369189804, 0.9999910669702721, 0.9999864472500674, 0.9999924753984276, 7280.286728748742, 7271.290662470904, 7274.896128774351, 164.9144185877085, 39.19715245168993, 32.31255292478181, 7157.84856502258, 7109.495109196093, 7057.806567763578, 283.8637898195728, 283.4617153031204, 283.8421379933103, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 725.909, 7.574994, 5498.895, 719.1453, 3.059914, 2200.625, 712.0434, 7.719571, 5495.767, 808.2717, 2.364583, 2188.494, 724.5016, 7.590606, 5499.481, 723.0179, 3.044405, 2200.38, 99.97755, 100.0, 99.92903, 88.02794, 99.98903, 100.0
46181.877720000004, 59.97372605466947, 59.97717302677048, 59.979403849339995, 25.55545089861931, 25.52432113708191, 25.401741097528635, 0.9999885734948878, 0.999986130599121, 0.9999878398237896, 7127.492580452912, 7105.748508794747, 7099.0400026523275, 153.4065197550134, 33.58526138176876, 31.135431497486934, 7130.697853021818, 7153.590923198447, 7178.666381921913, 283.9287955486308, 283.5329557468631, 283.89196593609176, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 725.8104, 7.576242, 5499.003, 719.3788, 3.058809, 2200.471, 705.3657, 7.774793, 5487.938, 712.2469, 3.085512, 2198.803, 724.3682, 7.590606, 5499.458, 722.4812, 3.048433, 2199.936, 99.98048, 100.0, 99.77929, 99.96203, 99.98797, 100.0
46184.217880000004, 59.97802319949788, 59.97821554431837, 59.97718270779112, 26.762558016453575, 26.7655686713593, 26.664043981443424, 0.9999875814886972, 0.9999821867870337, 0.9999867477477989, 7270.177567691211, 7199.8164144762395, 7268.127975304565, 156.69566964677483, 38.26025071120421, 30.66634096576763, 7549.232161953823, 7554.821080766234, 7563.823062669853, 283.8708335439688, 283.4417144058312, 283.9345331794835, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 624.0822, 8.295646, 4712.487, 718.6784, 3.061203, 2200.448, 709.714, 7.742212, 5492.957, 712.7324, 3.085512, 2199.129, 724.3682, 7.591519, 5499.522, 722.4414, 3.046419, 2199.966, 85.68038, 100.0, 99.87977, 99.92679, 99.98991, 100.0
46186.534360000005, 59.97855830454399, 59.97815382023344, 59.980435026091264, 26.77322466197707, 26.797589092360106, 26.78451995349738, 0.999989111384839, 0.9999874947099975, 0.9999851321463052, 7562.86111940191, 7562.47033905673, 7563.032764860789, 166.85417945113568, 46.0165921273242, 35.15731682062108, 7562.913295986008, 7565.623921658135, 7562.724245183458, 283.90188726286306, 283.45324020673587, 283.94746204779574, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.3604, 7.614613, 5500.376, 718.6006, 3.062308, 2199.869, 709.5781, 7.74166, 5493.444, 712.6547, 3.085512, 2198.572, 724.4635, 7.590788, 5499.413, 722.5607, 3.044771, 2200.259, 100.0, 100.0, 99.90508, 99.94967, 99.98784, 100.0
46188.868160000005, 59.977950901729024, 59.981240590540935, 59.98190799761224, 26.795799372802822, 26.790748438010695, 26.770592061611808, 0.9999879366947343, 0.9999879535811319, 0.9999864041700172, 7566.81279135672, 7558.300037787405, 7564.037140246842, 166.9901554807766, 36.2103574323296, 38.76376179946692, 7556.193942455332, 7560.86015529827, 7568.634733604615, 283.928121779258, 283.3609834661654, 283.94295239697686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.3406, 7.614613, 5500.376, 718.7562, 3.061572, 2200.205, 709.6946, 7.740371, 5493.677, 712.6158, 3.085512, 2198.915, 724.4826, 7.58604, 5499.017, 724.3699, 3.035066, 2199.839, 100.0, 100.0, 99.87896, 99.94259, 99.98254, 99.99126
46191.18372, 59.9820361639042, 59.9891880427318, 59.98777442254969, 26.8018759990525, 26.831592666189255, 26.787772820935146, 0.9999905178592058, 0.9999884782191419, 0.9999912624572872, 7553.769192862077, 7550.188140339583, 7563.384888283617, 169.2695790521293, 37.65079249505375, 33.10411408845857, 7568.135394293052, 7560.648063609273, 7564.619616886007, 283.83036671012314, 283.4078946029589, 283.8814092338396, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 728.6099, 7.543583, 5496.707, 712.3748, 3.08607, 2198.574, 715.3629, 7.690119, 5498.031, 716.6937, 3.069332, 2199.554, 727.7825, 7.56029, 5498.494, 724.012, 3.039644, 2200.329, 99.93672, 99.9338, 99.9628, 100.0, 99.96641, 100.0
46193.46252, 59.98009854361898, 59.98408008592731, 59.98527591644804, 26.764865471974648, 26.831746494583225, 26.79707390013522, 0.9999898666775243, 0.9999901269954914, 0.9999887534331902, 7565.823747929239, 7556.779948091173, 7570.666265400206, 166.12173980676152, 37.97632533288447, 33.84661096274522, 7562.749052521916, 7558.146538442826, 7562.986436872322, 283.9289864488226, 283.38892502597434, 284.0409745221973, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.3406, 7.614613, 5500.481, 715.9741, 3.072439, 2199.549, 713.2081, 7.703372, 5498.422, 717.8394, 3.062713, 2200.405, 724.4635, 7.590788, 5499.524, 728.8829, 3.016021, 2199.055, 100.0, 99.99632, 99.95342, 100.0, 99.98994, 99.92887
46195.772240000006, 59.977047779552024, 59.98323064209604, 59.98386867398865, 26.774417516973415, 26.79780907573858, 26.77467935607891, 0.9999907608910973, 0.9999888323444402, 0.9999902195659421, 7552.507175222447, 7555.25186887971, 7558.330380708995, 164.09479970150767, 30.036953960780465, 36.16843835469217, 7565.263168297681, 7558.172537536162, 7560.261343627874, 283.90347577567695, 283.5087295076313, 283.9454804662821, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 719.4426, 7.65227, 5500.156, 707.6082, 3.104121, 2196.214, 721.5164, 7.619067, 5500.389, 725.2184, 3.033662, 2200.092, 718.2451, 7.657629, 5500.125, 735.1256, 2.985074, 2195.24, 100.0, 99.8265, 100.0, 99.98921, 100.0, 99.75886
46198.05552, 59.97461097173446, 59.9738096680061, 59.981829412796166, 26.78128713039909, 26.820184415094165, 26.802354588799545, 0.9999911736532926, 0.9999888285915117, 0.9999889830125949, 7563.255977186955, 7560.218827460518, 7562.723514422502, 165.94073370488002, 31.90567465451477, 35.41546978850647, 7566.323215835946, 7561.00917862536, 7563.64154036416, 283.94425154931344, 283.49040752914595, 283.9358596267355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.0844, 7.61497, 5500.376, 712.3164, 3.086622, 2198.956, 715.887, 7.680915, 5498.913, 718.9074, 3.060874, 2200.66, 724.4445, 7.590971, 5499.411, 729.0022, 3.01712, 2198.285, 100.0, 99.95116, 99.97882, 100.0, 99.98789, 99.96281
46200.421440000006, 59.979389291698666, 59.978137360406286, 59.97561035120214, 26.768221346764985, 26.815165180513404, 26.777973551616284, 0.9999903139343375, 0.9999905084010666, 0.999989130352497, 7563.348498542841, 7559.615108403097, 7560.499710299784, 169.39409937135997, 31.815079359625088, 30.47787490868984, 7562.252809293374, 7557.900668090045, 7559.840166886044, 283.8885557195953, 283.4229067880335, 283.81933756549057, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.3406, 7.614435, 5500.376, 712.2581, 3.086991, 2198.686, 715.9064, 7.680915, 5499.136, 718.9851, 3.06069, 2200.552, 718.2261, 7.657812, 5500.066, 735.404, 2.984891, 2194.996, 100.0, 99.95984, 99.98191, 99.9959, 99.9998, 99.74619
46202.761280000006, 59.97756025007828, 59.9787545935009, 59.981528124531295, 26.774973975230374, 26.79296146597946, 26.770664851268297, 0.9999897999775381, 0.9999827681089848, 0.9999908853275989, 7558.549109694503, 7555.247161864157, 7564.184547102928, 172.85786401471114, 46.28621901715496, 36.29048410141331, 7554.922287192743, 7556.110102924725, 7563.647145938037, 283.8244180602626, 283.39238946141063, 283.96326538713583, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 728.6099, 7.543762, 5496.539, 718.8924, 3.062124, 2200.59, 710.1411, 7.736137, 5491.896, 712.6158, 3.084776, 2198.857, 711.8932, 7.720088, 5496.11, 741.6069, 2.951929, 2188.551, 99.93976, 100.0, 99.85126, 99.92412, 99.92383, 99.47553
46205.03336, 59.97891519510633, 59.98002985961092, 59.981079359419, 26.7866841392684, 26.807032731320515, 26.77993261063852, 0.9999906413462708, 0.9999916664072298, 0.9999895717480484, 7563.336823407079, 7561.430653255944, 7563.315890983469, 167.6127248047328, 39.29253128571622, 34.21610013492182, 7558.6749657718565, 7559.24769759782, 7560.942884871705, 283.92469496741256, 283.36894090028005, 283.92350042292594, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.3604, 7.614613, 5500.481, 712.3942, 3.086807, 2198.845, 715.9258, 7.680915, 5499.081, 718.9074, 3.060323, 2199.834, 718.2451, 7.657264, 5500.017, 735.1256, 2.985989, 2194.718, 100.0, 99.96188, 99.98396, 100.0, 99.99582, 99.75849
46207.41092, 59.97360916520776, 59.978926097447115, 59.97406361260675, 26.746599281473028, 26.772550934426885, 26.752951624611182, 0.9999861195930428, 0.9999847361951757, 0.999983122401269, 7556.791904522684, 7550.930809974322, 7551.684393372171, 165.96058498047614, 42.06516480166397, 39.262456704243505, 7561.412395248729, 7548.624824514372, 7556.848327691396, 283.8590177423628, 283.3911912092896, 283.87939483989805, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.3406, 7.614613, 5500.429, 712.2775, 3.085886, 2198.849, 710.1799, 7.735953, 5490.074, 711.6061, 3.09066, 2197.664, 720.7249, 7.627496, 5500.383, 731.0897, 3.008696, 2198.278, 100.0, 99.93343, 99.86079, 99.90293, 100.0, 99.90805
46209.75316, 59.975026916648616, 59.973572129049835, 59.978919748613706, 26.787633383837598, 26.777268407536194, 26.75910503857583, 0.9999881068976221, 0.9999873426067596, 0.9999849911870553, 7563.676296795755, 7557.658241152024, 7557.707976160126, 162.47381990611126, 41.693113743979666, 36.96604911127815, 7567.730442271765, 7557.976011653276, 7562.749096302275, 283.9054386545113, 283.4474175851498, 283.92392752517816, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 716.5051, 7.675471, 5499.942, 707.5498, 3.102463, 2196.758, 706.3169, 7.770743, 5490.148, 711.0235, 3.091763, 2198.772, 718.4741, 7.657082, 5500.009, 735.3443, 2.984708, 2194.945, 99.99588, 99.86562, 99.81576, 99.92742, 99.998, 99.76653
46212.064920000004, 59.97271966704155, 59.972869714700195, 59.9758733138822, 26.78245599973563, 26.788266147581567, 26.761613244542094, 0.9999858405314196, 0.9999842378847439, 0.9999857811503431, 7552.176389953367, 7558.807811424987, 7565.851262208768, 165.45419983805368, 40.86635378347137, 41.56653039563048, 7570.103668725921, 7559.810958904247, 7563.047206689426, 283.8586243072375, 283.4037775000593, 283.9801355184542, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.3604, 7.614435, 5500.376, 712.4332, 3.086254, 2198.64, 709.4034, 7.74166, 5493.242, 706.3436, 3.108495, 2195.987, 724.4445, 7.590788, 5499.308, 729.0022, 3.016387, 2199.031, 100.0, 99.94415, 99.87572, 99.78863, 99.9889, 99.94192
46214.40572, 59.97127314394636, 59.974099373676104, 59.97461564792657, 26.740570427349752, 26.80343588761822, 26.769471737205297, 0.9999861799531521, 0.9999809059658481, 0.9999852861728232, 7558.320464443354, 7564.067149458012, 7555.652105516489, 167.69190273264212, 46.584785392490176, 44.97130874762354, 7550.15080693835, 7556.918176264532, 7562.785170685448, 283.9252529639269, 283.348349988585, 283.9519457323703, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 728.3142, 7.544654, 5496.701, 718.7756, 3.06194, 2200.56, 715.9452, 7.680547, 5499.251, 700.0909, 3.129823, 2191.069, 730.7963, 7.517555, 5493.917, 722.7794, 3.044222, 2200.428, 99.93862, 100.0, 99.98096, 99.59792, 99.88714, 99.99311
46216.714640000006, 59.97510810182811, 59.973813801769296, 59.97127469416489, 26.774048208034323, 26.772076395443236, 26.769459496522597, 0.9999847826674183, 0.9999847574073316, 0.9999879782643949, 7556.715938717411, 7550.272380089614, 7565.78949460063, 161.06131045612165, 41.158372071233316, 41.57442845746664, 7564.331730363717, 7555.405256391976, 7558.69963002667, 283.8715634358461, 283.40619908015947, 284.02953774348146, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.3604, 7.614256, 5500.486, 712.3359, 3.087359, 2198.86, 709.5975, 7.750127, 5493.211, 706.4213, 3.108679, 2195.305, 724.4826, 7.590788, 5499.411, 728.8431, 3.016754, 2198.41, 100.0, 99.94677, 99.84647, 99.7852, 99.98789, 99.92683
46219.08032, 59.97145225440507, 59.972100795717346, 59.97472202445993, 26.768576324009928, 26.801193717848342, 26.76683592019591, 0.9999864573355025, 0.9999872215083583, 0.9999853288432204, 7558.831436758046, 7547.506958103774, 7560.287643687354, 164.24255349705913, 34.43083447434719, 38.784723467514596, 7557.212298168148, 7552.240928721143, 7565.668668385944, 283.92561224760334, 283.3450147146809, 283.93484519340427, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.3406, 7.614792, 5500.261, 712.3553, 3.086807, 2199.192, 708.8987, 7.747918, 5493.745, 706.363, 3.107392, 2195.88, 724.4635, 7.590788, 5499.36, 728.9625, 3.01657, 2198.697, 100.0, 99.93626, 99.83302, 99.81133, 99.98598, 99.93938
46221.419720000005, 59.969800722103265, 59.97233232000276, 59.97081034967588, 26.76852923000946, 26.81299810847188, 26.765751714790614, 0.9999860310882064, 0.9999850031441941, 0.9999874154481462, 7558.441432435566, 7555.792283007305, 7568.493779023255, 160.13968811715426, 36.62061951938722, 38.589365040187204, 7560.088528016562, 7558.262781461843, 7565.079188098154, 283.91790818089555, 283.37747152266206, 283.9161486414274, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 716.0516, 7.679933, 5499.353, 706.0323, 3.110015, 2195.749, 702.4345, 7.803692, 5484.139, 712.577, 3.085328, 2198.474, 718.6266, 7.649594, 5500.389, 733.4556, 2.998441, 2197.221, 99.98693, 99.78613, 99.66646, 99.94241, 100.0, 99.84436
46223.81508, 59.972133593967214, 59.969239160189936, 59.96785807835423, 26.781458882793636, 26.798081879644148, 26.771983505408517, 0.9999877355511421, 0.9999850421542028, 0.9999863368122839, 7564.043031440579, 7556.051368363029, 7559.974274199581, 162.20398128245142, 39.88069087569738, 40.040845987784564, 7558.39131553586, 7556.576000776612, 7569.60748889278, 283.76426980187733, 283.3207388790114, 283.9784547967901, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 722.3406, 7.614435, 5500.371, 712.3748, 3.086438, 2198.964, 709.5004, 7.74258, 5494.557, 709.2952, 3.095624, 2197.74, 720.0381, 7.638454, 5500.101, 735.1058, 2.985806, 2194.898, 100.0, 99.95152, 99.89964, 99.89566, 100.0, 99.78459
46226.16036, 59.968890640898756, 59.96682038134689, 59.96900463581722, 26.773340122078093, 26.795303198534555, 26.787415211009787, 0.999987302244333, 0.9999837852540585, 0.999988554610875, 7559.61953443961, 7560.426229760719, 7565.00612780375, 174.37638109767158, 39.75499975081675, 40.43630110410504, 7563.163664024133, 7560.384653465281, 7561.595180339409, 283.71916721891887, 283.33027003446153, 283.9342865103959, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 0 1), 5500.0, 720.0, 723.6812, 7.595517, 5499.666, 714.8651, 3.074834, 2200.078, 713.5187, 7.698586, 5498.33, 718.3831, 3.061426, 2200.449, 711.9886, 7.718444, 5496.101, 741.6865, 2.95138, 2188.489, 99.996, 100.0, 99.96248, 100.0, 99.92771, 99.51131
