TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
46374.201, 59.97407329093568, 59.97509740312358, 59.97562240800661, 22.952754426046088, 22.99693739820771, 22.956257965321228, 0.9999885834950537, 0.9999835515744108, 0.999990412609242, 6477.845751245439, 6469.107416349133, 6478.590664551484, 139.6354869846623, 33.369426915720396, 27.607312807249627, 6473.849950496175, 6468.373421504804, 6475.57061531037, 283.82758289036536, 283.3547620374166, 283.8435203604235, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 728.6494, 7.543405, 5496.759, 718.7951, 3.062124, 2200.262, 715.7899, 7.68791, 5498.25, 701.5278, 3.123939, 2193.314, 701.5166, 3.123754, 2192.774, 701.7848, 3.124062, 2193.219, 99.93976, 100.0, 99.97462, 99.67505, 99.67016, 99.67139
46376.555440000004, 59.9664160205377, 59.971941295665886, 59.97497022573147, 22.96260205530674, 23.005621266576036, 22.98506880088423, 0.9999881236093612, 0.9999868304809446, 0.9999896351363227, 6472.721913588203, 6472.32063026869, 6485.569945705472, 139.31881501511134, 32.11564227069502, 29.18250889085084, 6478.661943277175, 6470.288612627203, 6479.3558514820525, 283.686165170498, 283.1475071834529, 283.85412171156406, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3406, 7.614435, 5500.591, 714.4954, 3.075571, 2199.927, 713.3828, 7.705765, 5498.206, 706.3436, 3.108127, 2195.536, 704.8356, 3.113527, 2194.531, 703.7332, 3.116554, 2193.89, 100.0, 99.99527, 99.9577, 99.79879, 99.75002, 99.71703
46378.87244000001, 59.96869216592142, 59.96731061963657, 59.96475857769369, 22.99643546126428, 23.011831547815685, 22.96364203895672, 0.9999900133459829, 0.9999963572210698, 0.9999899931058236, 6478.127646146608, 6474.504118580029, 6478.248214265433, 136.3281223637341, 18.11995426396834, 29.301004036313316, 6482.006103388807, 6474.921751852837, 6480.322139865273, 283.7644005704872, 283.31322699806356, 283.83816835634957, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 719.2454, 7.654233, 5500.091, 723.0948, 3.040941, 2200.102, 721.6911, 7.617962, 5500.498, 712.4216, 3.085328, 2198.643, 710.9586, 3.090881, 2198.562, 710.0355, 3.095495, 2197.57, 100.0, 100.0, 100.0, 99.9369, 99.93324, 99.88813
46381.326080000006, 59.971070393389894, 59.970103143268744, 59.96890154564908, 22.960470780220387, 22.98038000413565, 22.96419151964481, 0.9999892777805487, 0.9999908949940658, 0.9999881746843959, 6476.907844254878, 6470.155841350668, 6473.582175125836, 140.37310430506045, 28.767697031863918, 27.695954386795393, 6478.298150026075, 6469.852626804976, 6479.16464493497, 283.8045774058435, 283.18087570871904, 283.8450918631044, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3604, 7.614792, 5500.319, 718.5616, 3.06194, 2200.208, 715.9064, 7.681099, 5499.017, 706.499, 3.108311, 2195.934, 704.8738, 3.113527, 2194.466, 703.7928, 3.116737, 2193.71, 100.0, 100.0, 99.98389, 99.79065, 99.74237, 99.71269
46383.66236, 59.972469880200336, 59.96963335636362, 59.96846282385563, 22.964793467835666, 22.99860019868611, 22.996242661380357, 0.9999909457627814, 0.9999937741505377, 0.9999894999564805, 6486.168323827296, 6478.440289015825, 6481.521015428898, 138.88691111273192, 22.674775194165477, 27.363297144015178, 6479.816895395787, 6472.062322439487, 6484.952831148557, 283.68387552531556, 283.2348095994747, 283.9475452242426, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3406, 7.614435, 5500.261, 718.62, 3.062308, 2200.475, 715.9064, 7.681283, 5499.081, 712.7129, 3.085328, 2198.428, 710.9968, 3.091247, 2198.025, 710.0554, 3.094946, 2197.686, 100.0, 100.0, 99.98594, 99.92715, 99.90883, 99.87636
46385.9654, 59.9633647454287, 59.96354238712047, 59.97037535186935, 22.972538100459168, 22.994015295344408, 22.988125550189256, 0.9999902527287571, 0.9999911100715558, 0.9999921746182452, 6479.909384256436, 6480.761682930953, 6476.142703061198, 140.71873902969674, 27.37258799953304, 26.6758731030086, 6476.712002140075, 6479.007372201249, 6480.435802559053, 283.66225207539895, 283.33138665110215, 283.8530223709046, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 728.6296, 7.543226, 5496.539, 712.3942, 3.086254, 2198.631, 709.4422, 7.742764, 5493.303, 718.8104, 3.059771, 2200.294, 717.4249, 3.066409, 2200.204, 716.5367, 3.071323, 2199.733, 99.93566, 99.93866, 99.87683, 100.0, 100.0, 99.99982
46388.37, 59.9647360505307, 59.96575066186405, 59.966987604359815, 22.973427198991878, 23.01660410552347, 22.968920434591926, 0.9999912623224743, 0.9999958567742379, 0.9999916025358104, 6481.143550215695, 6478.576578569855, 6482.570286630989, 137.51440032566506, 22.945365301621223, 26.964715685761348, 6488.32471060609, 6480.588720977196, 6480.694387809657, 283.7665902551887, 283.3438041958747, 283.82325661072645, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3209, 7.614613, 5500.261, 718.8535, 3.061019, 2200.369, 715.9064, 7.680915, 5498.623, 712.5381, 3.085328, 2198.706, 713.343, 3.080837, 2199.473, 713.9521, 3.077916, 2199.914, 100.0, 100.0, 99.98166, 99.93979, 99.97464, 99.98014
46390.686440000005, 59.96211845980986, 59.96233442698353, 59.95981682241543, 22.96211049398995, 22.960275283536593, 22.974571385603934, 0.9999908767410424, 0.9999937315319972, 0.999991251799919, 6479.811454801248, 6466.573916874267, 6474.367695894214, 136.11992800050803, 23.707300864221907, 29.71118317112962, 6474.153017357671, 6469.261249481105, 6480.056640175922, 283.7698502508273, 283.34806438933975, 283.95267219152606, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3209, 7.614613, 5500.364, 719.3788, 3.058809, 2200.7, 707.8311, 7.765221, 5488.617, 709.4312, 3.100037, 2197.14, 721.6977, 3.045773, 2199.906, 722.3221, 3.045503, 2199.84, 100.0, 100.0, 99.79163, 99.86964, 100.0, 99.99132
46393.08064000001, 59.96526011664441, 59.962094513932215, 59.96160389729194, 22.99191507611663, 22.99200284224619, 22.96596737958222, 0.9999911545956313, 0.9999936708261841, 0.999989117430347, 6477.3576646821975, 6470.181000189847, 6487.731392777903, 135.670589604857, 28.134490592405925, 28.709252297598596, 6484.980214862585, 6477.693208551802, 6483.230006912393, 283.7286849397476, 283.14774610082765, 283.7832680243883, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 718.6934, 7.648879, 5500.618, 720.5656, 3.054756, 2200.784, 709.1511, 7.743868, 5493.232, 712.6353, 3.085144, 2198.638, 717.3868, 3.066957, 2200.317, 716.4572, 3.070225, 2200.055, 100.0, 100.0, 99.87744, 99.9367, 99.98152, 100.0
46395.366120000006, 59.96469467626921, 59.96334333293955, 59.96576247901033, 22.99169645650297, 22.996665436870266, 23.007473688917816, 0.9999903746145935, 0.9999929048306507, 0.9999907082308831, 6471.4386976672295, 6480.4523018099135, 6487.00111304654, 137.23219703005208, 26.31318778652394, 25.376596816071924, 6475.9699922302925, 6480.151638256818, 6488.111224997279, 283.6843279997187, 283.18094936077813, 283.74665042395793, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3406, 7.614613, 5500.481, 718.7368, 3.062308, 2200.516, 709.481, 7.742212, 5493.07, 712.7518, 3.08496, 2198.808, 717.4631, 3.066044, 2199.833, 722.5806, 3.044954, 2200.213, 100.0, 100.0, 99.87662, 99.93161, 99.99898, 100.0
46397.706840000006, 59.962616619284674, 59.964739754735795, 59.969298705310024, 22.987953896731927, 23.010888002598442, 22.97049850503769, 0.99999243403959, 0.9999898855288242, 0.9999916200877997, 6484.2641565965205, 6480.099815923199, 6473.263724418767, 141.33183506052956, 28.382222035841096, 28.540280087794315, 6479.427578143576, 6480.147490542462, 6487.547659209753, 283.75273737658324, 283.36100017627416, 283.9201390045032, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 728.6494, 7.542869, 5496.759, 712.2386, 3.086807, 2198.477, 715.9258, 7.680915, 5499.192, 719.0822, 3.060139, 2200.245, 711.054, 3.091429, 2198.63, 729.0618, 3.015655, 2198.624, 99.93473, 99.95462, 99.98391, 100.0, 99.90926, 99.96059
46399.98528, 59.969108136989206, 59.964938470160355, 59.96465979546432, 22.992478997796542, 23.00566965107988, 22.97721448944124, 0.9999913385818244, 0.9999934436310135, 0.9999883716992164, 6476.537029898914, 6479.485669711811, 6483.086251550803, 137.50451375461853, 25.79224393300501, 24.873465168474468, 6481.209368378304, 6476.1923280012315, 6482.66547286358, 283.79518416353164, 283.3275575404406, 283.7994785610514, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3406, 7.614613, 5500.481, 718.7368, 3.06194, 2200.468, 709.5393, 7.741844, 5493.232, 712.7518, 3.085144, 2198.884, 717.3105, 3.066409, 2199.763, 722.7794, 3.044771, 2199.91, 100.0, 100.0, 99.8767, 99.94787, 100.0, 99.99449
46402.263880000006, 59.963088359269896, 59.9701333411263, 59.9682070219818, 22.96268826897056, 22.975536326762892, 22.939462859053027, 0.9999912207256083, 0.9999887949998135, 0.9999912967369468, 6474.606769069568, 6473.509111542208, 6481.0188760108385, 133.5621710727903, 29.72679091282157, 29.45022192855822, 6476.031017568633, 6473.977894173082, 6480.811061421991, 283.789828828327, 283.18646017779054, 283.72411024986195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3604, 7.614435, 5500.371, 712.3553, 3.086991, 2198.86, 715.9064, 7.681283, 5499.311, 712.6158, 3.08588, 2198.478, 711.054, 3.091429, 2198.131, 728.9625, 3.015105, 2198.264, 100.0, 99.95691, 99.98606, 99.95758, 99.91366, 99.91491
46404.54288, 59.969445197557135, 59.96643328853396, 59.970997671071615, 22.977817059495845, 22.985961109880762, 22.975119563934154, 0.9999933196832755, 0.999984921181019, 0.9999915758224145, 6478.505544891529, 6473.149649266227, 6483.173596818994, 133.3823602166176, 32.53279309816253, 27.814962948962375, 6476.922563911417, 6480.068396589244, 6485.5634670181025, 283.7114672776026, 283.1702736031146, 283.7121975794734, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 716.0713, 7.679754, 5499.249, 706.0323, 3.110015, 2195.099, 722.1958, 7.615938, 5500.501, 706.3436, 3.108495, 2195.581, 705.8657, 3.110057, 2196.02, 733.1772, 2.998991, 2197.279, 99.98494, 99.81336, 100.0, 99.81578, 99.80902, 99.86243
46406.94716, 59.973996628829205, 59.96725322706652, 59.97236835874229, 22.95950799017973, 23.013304956666566, 22.969165107323587, 0.9999913141209448, 0.9999883602152292, 0.9999905152234854, 6472.793316092688, 6475.147799526814, 6478.448496066021, 136.41504636579702, 31.288460280028175, 27.60354660596124, 6479.618463959999, 6476.922866925844, 6482.293973529519, 283.7228820883074, 283.30122140970525, 283.7406316042489, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3406, 7.614613, 5500.208, 712.297, 3.086438, 2198.582, 715.9064, 7.680915, 5499.192, 712.7324, 3.08496, 2198.545, 711.1302, 3.091064, 2198.294, 735.2648, 2.985074, 2194.706, 100.0, 99.93412, 99.98391, 99.95492, 99.92104, 99.76936
46409.28364, 59.976898355003684, 59.97598599362227, 59.97347169430963, 22.958363198882846, 22.970151508157134, 22.95743110623969, 0.9999907271930826, 0.9999908374480452, 0.9999913592619275, 6477.1906758643, 6475.232859387126, 6476.211218954766, 139.40921030168374, 26.805109512026547, 31.123761022231065, 6477.94140143067, 6473.035108054752, 6477.99658393663, 283.89695841270816, 283.2043324664453, 283.79672180887417, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.2332, 7.593911, 5499.254, 715.5266, 3.072808, 2199.909, 711.1893, 7.730431, 5493.803, 718.7909, 3.061242, 2200.721, 717.2914, 3.067505, 2200.369, 741.7063, 2.95083, 2189.256, 99.99065, 99.99446, 99.88592, 100.0, 99.99863, 99.51022
46411.56308000001, 59.97128719382074, 59.97409452422833, 59.97001349568489, 22.97550254939925, 23.011062253317395, 22.95655937157726, 0.999992400878629, 0.9999886411055521, 0.9999891748395424, 6481.878815966562, 6477.838350916417, 6479.216024064705, 136.7092540210158, 32.254723523830535, 28.57447456484033, 6480.716919578027, 6473.6657873846725, 6478.629365486971, 283.6810621803104, 283.2736706485113, 283.75558570371845, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 723.5826, 7.607474, 5500.217, 712.4137, 3.086622, 2198.798, 715.9064, 7.680915, 5499.191, 712.6741, 3.085696, 2199.097, 711.0349, 3.091247, 2198.619, 735.1853, 2.985074, 2194.534, 100.0, 99.94457, 99.98393, 99.94016, 99.91367, 99.78155
46413.86632, 59.9741481938469, 59.975122227141014, 59.97098160317431, 22.967566673781622, 22.989603472906666, 22.988679346026114, 0.9999913700137083, 0.9999887924980981, 0.9999923875361317, 6475.255882464024, 6471.306314171592, 6477.668437894865, 137.6216025595364, 27.076061687625952, 31.17858467606311, 6478.347365488169, 6467.539363554529, 6478.483489279717, 283.7981858532205, 283.3264425748747, 283.8459036666741, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3406, 7.615149, 5500.371, 712.4526, 3.086254, 2199.36, 709.5393, 7.742028, 5493.403, 712.7324, 3.084592, 2199.039, 717.3868, 3.066044, 2199.875, 735.1853, 2.985074, 2194.658, 100.0, 99.96951, 99.87464, 99.95492, 99.98325, 99.76637
46416.18172, 59.97111033715553, 59.97675014757446, 59.977065038543955, 22.938807443079444, 22.960417063092084, 22.959604972911908, 0.9999929288099422, 0.9999888287657493, 0.9999949221757252, 6474.055691233548, 6472.328442344036, 6478.321969076555, 134.5055745985792, 29.12895882489738, 24.12139378728216, 6476.899005659607, 6478.436570767722, 6475.447738518494, 283.6054761243562, 283.1365686541511, 283.78041684973874, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 716.0713, 7.679754, 5499.469, 705.9739, 3.109463, 2195.822, 703.3275, 7.796697, 5483.185, 706.1883, 3.108311, 2195.367, 723.5098, 3.039929, 2200.304, 729.0022, 3.015289, 2198.855, 99.98894, 99.79591, 99.69286, 99.78799, 99.99539, 99.94655
46418.49124, 59.98067624296299, 59.972518921700164, 59.966783273821804, 22.98175384297522, 23.009211732450144, 22.99066991395907, 0.99999106128623, 0.9999895394661555, 0.9999910889668695, 6471.897501089818, 6478.870341953341, 6481.093703976226, 137.90382477739104, 24.218972215064696, 26.208838330300523, 6479.594818560707, 6474.730108612583, 6476.080870178891, 283.6668150042614, 283.2874180858153, 283.8229129731664, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3406, 7.614256, 5500.371, 712.4526, 3.086622, 2198.964, 709.5393, 7.742212, 5493.471, 712.8294, 3.084409, 2198.656, 717.3295, 3.066775, 2200.042, 735.2847, 2.98544, 2195.183, 100.0, 99.95152, 99.87349, 99.93749, 100.0, 99.77965
46420.858640000006, 59.97581136889832, 59.97457215581664, 59.972861232516216, 22.96735867354055, 22.994130562854853, 22.96686772983488, 0.9999923482128763, 0.9999888810548273, 0.999991520701671, 6469.791814879139, 6476.458423365684, 6477.203157275693, 136.9971079494867, 25.338457138329943, 28.205100120203042, 6481.9190591885945, 6480.437047351486, 6474.593496436292, 283.76255760469553, 283.4022352493911, 283.7768120722701, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3209, 7.614435, 5500.319, 712.3748, 3.086807, 2198.75, 709.5198, 7.742212, 5493.182, 706.363, 3.108495, 2195.434, 716.3376, 3.070792, 2199.926, 726.8351, 3.029206, 2199.802, 100.0, 99.9418, 99.87977, 99.79614, 99.99522, 99.9788
46423.258120000006, 59.974555994568554, 59.9729481848776, 59.972562279396655, 22.968470834475788, 22.989617949769254, 22.94551023996188, 0.9999917414505134, 0.9999868847585975, 0.99999121185173, 6474.009763982735, 6477.2600024470685, 6483.586244082437, 137.25277273418612, 32.26905587121655, 29.601287519100424, 6475.352657175469, 6475.623137945635, 6483.069995681696, 283.6243349843406, 283.2174907960651, 283.8062058292482, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 728.6296, 7.543762, 5496.848, 717.5889, 3.066176, 2200.066, 713.4022, 7.705581, 5496.883, 703.6639, 3.116033, 2194.29, 716.2042, 3.069149, 2200.004, 728.863, 3.016754, 2198.917, 99.94128, 100.0, 99.94192, 99.73904, 100.0, 99.94138
46425.66152, 59.97654487571013, 59.97371837958488, 59.97234749672629, 22.990703056548274, 22.987986362611, 22.94634915855517, 0.9999918757120001, 0.9999891865567591, 0.9999909745086847, 6471.855648957516, 6477.604043317413, 6482.794239340614, 139.5562570358377, 31.99059080248071, 21.772270173208426, 6482.52026311629, 6477.888824639221, 6477.368800929956, 283.67074175424176, 283.3984570682658, 283.80701119147926, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3406, 7.614613, 5500.486, 717.6472, 3.065992, 2200.42, 715.6152, 7.681836, 5499.184, 706.363, 3.108495, 2195.876, 711.0921, 3.091794, 2198.621, 729.0221, 3.015838, 2197.995, 100.0, 100.0, 99.98376, 99.81093, 99.9183, 99.94421
46428.00624, 59.97520266175451, 59.97131566217392, 59.97574702380758, 22.983084643077504, 23.002778848158776, 22.989697275814184, 0.9999906380749867, 0.9999911636505155, 0.9999905770577483, 6476.358040875964, 6468.794863261608, 6478.000034184827, 137.7596119594832, 27.534453353539902, 26.70233621031562, 6474.881613058243, 6479.287426839497, 6479.323797918524, 283.6536913869105, 283.2607584473246, 283.81436867299306, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 716.3474, 7.678862, 5499.354, 724.9042, 3.03431, 2199.587, 722.157, 7.61649, 5500.389, 712.6741, 3.085328, 2198.541, 705.0073, 3.112979, 2194.571, 735.2847, 2.984341, 2194.477, 99.986, 100.0, 100.0, 99.93228, 99.74722, 99.76119
46430.3672, 59.980951895875776, 59.97527847833376, 59.972288995482245, 22.948497504405665, 23.005242649461852, 22.959425074583862, 0.999991158608403, 0.9999899642668663, 0.9999917836995965, 6479.657522264599, 6479.750725248013, 6480.697678271212, 140.76860301958186, 33.05868940571395, 23.931901275934706, 6478.55728999193, 6467.448963133701, 6483.468642278006, 283.73182956140505, 283.2595468614214, 283.73678250554207, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3406, 7.614435, 5500.208, 718.6978, 3.061203, 2200.181, 715.9064, 7.681099, 5499.139, 706.3242, 3.109046, 2195.31, 711.1875, 3.091612, 2197.804, 728.9625, 3.016204, 2198.698, 100.0, 100.0, 99.98187, 99.7854, 99.92392, 99.93943
46432.748080000005, 59.97306253647965, 59.97910765272447, 59.98125448427813, 23.00322972107868, 22.999832608816295, 22.965490041723736, 0.9999895653734245, 0.9999895135542927, 0.9999922010477384, 6481.248000154179, 6485.570888256307, 6479.802362641767, 140.6103527224177, 27.794981400303186, 29.228619142672414, 6481.44381188083, 6480.106329698643, 6477.3239398025835, 283.761564783708, 283.3663190396267, 283.8248838685355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3604, 7.614613, 5500.481, 718.8146, 3.061572, 2200.494, 715.9064, 7.680915, 5499.139, 712.5964, 3.08496, 2198.638, 711.0921, 3.090881, 2197.925, 729.0022, 3.015655, 2198.675, 100.0, 100.0, 99.98294, 99.94178, 99.91121, 99.94133
46435.11688, 59.97892798436584, 59.97592813357521, 59.9811317611247, 22.99950924251303, 23.017132579584384, 22.985951376070563, 0.9999926097651278, 0.9999903476953694, 0.9999925081556188, 6479.598497420379, 6478.442389999638, 6486.363360440425, 142.13815426311385, 30.026123953691695, 28.74283611281362, 6475.661640454702, 6478.766652823485, 6484.858488763115, 283.7522186158951, 283.2201009021755, 283.82782864417334, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 728.6296, 7.543583, 5496.597, 712.4332, 3.087543, 2199.024, 709.5781, 7.74166, 5493.465, 718.888, 3.062161, 2199.907, 715.8799, 3.072801, 2199.478, 725.9008, 3.030488, 2199.435, 99.93872, 99.95424, 99.87362, 100.0, 99.98229, 99.9876
46437.449, 59.98068560375948, 59.98100005771328, 59.973737940308794, 22.980163492434784, 23.02898382699303, 22.985854786499807, 0.999992494720579, 0.9999918425344388, 0.9999913323031585, 6479.723532628759, 6479.585671814653, 6484.5513990369745, 137.3693336141787, 26.510155493865568, 32.6235656710428, 6480.872781933744, 6481.1202169751305, 6482.278089964483, 283.63318514960326, 283.22226807607353, 283.82706280485144, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3406, 7.614613, 5500.313, 718.6395, 3.061572, 2200.273, 713.4022, 7.705581, 5496.209, 716.3054, 3.0697, 2200.002, 716.2423, 3.07134, 2200.123, 722.7595, 3.044588, 2200.678, 100.0, 100.0, 99.94006, 99.99868, 100.0, 100.0
46439.852600000006, 59.97909557293027, 59.9796817893151, 59.980778662168504, 22.948279503614597, 22.997298074182687, 22.961235967943637, 0.9999937705828702, 0.9999939796902766, 0.9999930113895612, 6473.594345136609, 6473.009362666272, 6483.144984918077, 136.08513480397733, 21.30259399245051, 25.17263775357503, 6470.545924972147, 6476.611489724359, 6480.038685273399, 283.844074736681, 283.3365334517079, 283.8062159101514, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 720.5466, 7.640134, 5500.409, 722.4916, 3.043705, 2200.242, 703.8128, 7.792096, 5483.407, 725.2767, 3.033294, 2199.838, 723.7196, 3.040477, 2200.614, 716.3577, 3.070408, 2199.438, 100.0, 100.0, 99.7056, 100.0, 100.0, 100.0
46442.15944, 59.98053137764168, 59.97722597187193, 59.981011425690234, 22.975120225483884, 23.005890139335662, 22.982430052915873, 0.9999919883485695, 0.9999931362794539, 0.9999929409156887, 6476.2394779579945, 6480.462446613091, 6480.3508691854595, 135.9059324498994, 22.441928829730614, 22.551309001623622, 6482.721020513027, 6475.5392649864125, 6480.76669162452, 283.7423492778209, 283.2524597047702, 283.87408695048913, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 721.9858, 7.618361, 5500.318, 718.8146, 3.061019, 2200.5, 709.5004, 7.74166, 5493.465, 718.9074, 3.060323, 2200.053, 717.4822, 3.06714, 2200.476, 722.7595, 3.043855, 2200.016, 100.0, 100.0, 99.87979, 100.0, 100.0, 100.0
46444.53012, 59.978269936563834, 59.973877129865, 59.977609924783984, 22.97708882556229, 23.020748426674928, 22.979300567021255, 0.9999938527730144, 0.9999943183982211, 0.9999896893853445, 6479.4596603952405, 6486.001803930585, 6482.820494270708, 134.08997961971727, 21.84568814830186, 26.12773878688813, 6483.462135254453, 6483.814863236809, 6483.504501804991, 283.5171540030663, 283.14090234420695, 283.76679643836906, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3209, 7.614435, 5500.486, 718.6395, 3.061572, 2200.077, 709.5393, 7.741844, 5493.181, 718.9851, 3.060506, 2200.498, 717.2723, 3.066409, 2199.947, 722.7197, 3.04587, 2199.678, 100.0, 100.0, 99.8807, 100.0, 99.99617, 100.0
46446.985440000004, 59.977124548867806, 59.97552602073651, 59.976940566557204, 22.980413433905152, 23.000507723605004, 22.981942961627258, 0.9999925041911376, 0.9999889269156933, 0.9999921821496971, 6482.071659896397, 6483.871773946527, 6488.814306697421, 143.23628140030178, 30.661872515381674, 24.074962952274745, 6480.150733557749, 6475.013038399438, 6482.446101303101, 283.78680174544706, 283.27111380822413, 283.78276776908837, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 728.6691, 7.543762, 5496.707, 712.4137, 3.08607, 2198.87, 715.887, 7.681099, 5499.251, 712.6353, 3.08496, 2198.62, 711.054, 3.090881, 2197.863, 729.1414, 3.01657, 2198.856, 99.93872, 99.94725, 99.98391, 99.94747, 99.92651, 99.93438
46449.27072, 59.974686794787836, 59.97395175384596, 59.974585171050464, 22.96673358123775, 23.00290028086989, 22.96691149535321, 0.9999934378473574, 0.9999926866138299, 0.9999931226641058, 6483.195273837334, 6481.130702049965, 6481.3731927387535, 136.3777748552802, 28.179404226752013, 24.375614885079813, 6478.234016885394, 6478.623986465731, 6479.884090735301, 283.7788194817565, 283.4114904446023, 283.8432872700828, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3406, 7.614792, 5500.261, 718.7756, 3.061387, 2200.157, 709.6169, 7.742396, 5493.241, 718.8686, 3.06069, 2200.188, 716.3949, 3.072436, 2199.961, 725.185, 3.030854, 2199.531, 100.0, 100.0, 99.87974, 100.0, 99.99681, 99.99255
46451.6108, 59.97378144241709, 59.972866025479426, 59.976254791663855, 22.971559654363013, 22.95145816346867, 22.964602543588867, 0.9999914652490689, 0.9999877320968387, 0.9999935681383354, 6472.918329748292, 6477.607243340824, 6476.46184446304, 137.68081876387168, 31.8348947918671, 25.292237833352942, 6474.233119616288, 6476.598900646536, 6478.234538902629, 283.6940958853513, 283.20408430265866, 283.6548672480899, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3209, 7.614792, 5500.371, 712.3553, 3.086622, 2198.523, 716.644, 7.673737, 5499.86, 710.6157, 3.094337, 2197.544, 707.3916, 3.105857, 2195.84, 734.1117, 2.988187, 2194.721, 100.0, 99.93147, 99.99739, 99.88696, 99.82187, 99.78983
46453.92652, 59.975447964808396, 59.9733256173403, 59.97279131067538, 23.00715313081571, 22.99913858142962, 22.991757401498415, 0.9999921409429388, 0.9999870882257904, 0.9999909462038516, 6475.906739871302, 6472.94257723016, 6479.153789831533, 137.04614469736134, 30.16336745460717, 26.14274712475367, 6474.988443288191, 6479.371808756994, 6490.740679551753, 283.6368766339038, 283.1244182959638, 283.82001839738837, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 717.3528, 7.662264, 5500.319, 709.009, 3.098963, 2197.783, 718.3522, 7.662692, 5499.877, 711.8779, 3.086431, 2198.754, 711.1494, 3.091794, 2198.082, 728.9824, 3.015289, 2198.915, 100.0, 99.90441, 99.99636, 99.96061, 99.93121, 99.94926
46456.20596000001, 59.97397729770034, 59.9762849507021, 59.97804969324993, 22.98479968455969, 22.994883879839918, 22.978542352183403, 0.9999902113951769, 0.9999909187789402, 0.9999946575134948, 6477.83833632049, 6473.630797821182, 6479.475817869834, 137.4732528185259, 32.6972142645748, 25.509986504781864, 6482.188620145955, 6470.18515228791, 6477.735963824756, 283.71888184168836, 283.39548930574205, 283.7579170164472, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3209, 7.614613, 5500.486, 712.3553, 3.086991, 2199.086, 715.9064, 7.681468, 5499.192, 712.6353, 3.085696, 2199.089, 711.2065, 3.091977, 2198.197, 735.3443, 2.984341, 2195.119, 100.0, 99.94901, 99.98387, 99.94178, 99.91662, 99.74277
46458.575840000005, 59.97482866267214, 59.97825166967136, 59.97720712099881, 22.98306191503764, 23.003770725824626, 22.979728799643937, 0.9999930757294143, 0.999993710089803, 0.9999913412050713, 6483.2096008433045, 6470.381524684152, 6476.204557434543, 137.78793914333005, 26.08364605122506, 27.5225443693962, 6478.610824960183, 6465.9019250689325, 6474.493886364615, 283.51901127886646, 283.10992148964687, 283.70056783829756, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 728.5508, 7.544654, 5496.764, 718.8729, 3.061387, 2200.024, 709.5587, 7.74258, 5493.4, 718.8104, 3.059771, 2200.232, 717.3486, 3.065679, 2199.877, 741.5472, 2.949732, 2188.379, 99.93967, 99.99971, 99.8759, 100.0, 99.99301, 99.47037
46460.965480000006, 59.979380030816664, 59.97642080356091, 59.97762242204548, 22.982490351420857, 23.017649039093303, 22.970606466121918, 0.9999927005807031, 0.9999887234320114, 0.9999927122256456, 6479.713677374592, 6466.003101633039, 6482.896643474767, 138.96740490655776, 27.709263627397377, 24.000878986329553, 6485.722094900615, 6472.705262330684, 6477.236249947446, 283.8724024261999, 283.3161781521656, 283.72485695577427, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3406, 7.61497, 5500.319, 712.1802, 3.086254, 2198.958, 715.9064, 7.681283, 5499.302, 712.6158, 3.08496, 2198.532, 711.0921, 3.090516, 2197.965, 735.3642, 2.98544, 2194.954, 100.0, 99.95121, 99.98389, 99.92742, 99.90688, 99.76404
46463.36564, 59.98111986938605, 59.97767156331381, 59.977190654137466, 22.961569938633023, 22.99852406195017, 22.951130492752785, 0.9999951555441593, 0.9999914374686526, 0.9999926392367979, 6475.75843151193, 6466.009210458704, 6478.240710591165, 138.87821461372414, 27.596138118552517, 25.49557611805824, 6473.95550876627, 6479.747261504837, 6476.670518114704, 283.7130867562708, 283.2679545275018, 283.7770763199937, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3406, 7.614613, 5500.376, 712.4526, 3.08607, 2198.812, 709.5781, 7.742212, 5493.189, 712.6935, 3.085512, 2198.808, 717.3295, 3.06714, 2200.09, 734.9069, 2.986722, 2195.661, 100.0, 99.94457, 99.87979, 99.94239, 99.99625, 99.80979
46465.67512000001, 59.97870305462919, 59.977208070751345, 59.97737833512197, 22.993705291113557, 22.989679687798176, 22.965882969023934, 0.9999917113321378, 0.9999898535795646, 0.9999938420722672, 6477.081678166168, 6472.1199868692765, 6476.843670029755, 140.6448167628223, 28.81130956866309, 24.53965039421621, 6477.632181815486, 6466.744968475686, 6478.529054238806, 283.69292290969906, 283.2763202825335, 283.7462330874827, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 716.0713, 7.679754, 5499.417, 706.0518, 3.109463, 2195.643, 703.211, 7.796881, 5484.234, 707.3728, 3.104634, 2196.756, 721.7167, 3.050886, 2200.394, 732.4218, 2.99954, 2196.16, 99.98484, 99.80829, 99.69488, 99.83942, 100.0, 99.83707
46467.99732, 59.9817741206205, 59.981164695009845, 59.97685343478402, 22.961325369924115, 23.00032048740695, 22.962924929021593, 0.9999925826486562, 0.999988466160131, 0.9999941196497011, 6476.298449401827, 6478.90085662908, 6479.128757702831, 138.10506939542847, 27.38950831901093, 19.371491314118884, 6476.957488006713, 6472.670787932831, 6483.344853749649, 283.71416526070755, 283.1365985136723, 283.7123408261194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3406, 7.614613, 5500.481, 712.472, 3.086254, 2199.083, 709.5198, 7.742028, 5493.242, 708.2078, 3.101508, 2196.637, 717.3868, 3.066409, 2200.469, 729.0618, 3.015655, 2198.63, 100.0, 99.94133, 99.87977, 99.84574, 99.99546, 99.94905
46470.32920000001, 59.97647605153969, 59.98259930807609, 59.98135369515974, 22.970208656938322, 22.981185514796884, 22.968418138403198, 0.999992055989319, 0.9999898687196943, 0.9999920545550199, 6472.853125125917, 6476.505398306318, 6480.415546411319, 137.71018744343291, 29.686193202334152, 26.856041215713958, 6480.079806078155, 6475.652564694664, 6477.798970379175, 283.6629640466079, 283.1782448829981, 283.7836369142189, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.6078, 7.589806, 5499.408, 716.1102, 3.070413, 2200.317, 714.4311, 7.690303, 5498.813, 700.3433, 3.129455, 2191.301, 711.1302, 3.091429, 2198.518, 722.7794, 3.044039, 2200.292, 99.98784, 100.0, 99.97416, 99.60318, 99.92594, 99.99104
46472.647840000005, 59.975809551198786, 59.97752500018876, 59.98100739724544, 22.967457598701785, 23.00350699756001, 22.982607368971376, 0.9999916273097944, 0.9999905653545387, 0.999992915410428, 6478.703893731819, 6480.406366145036, 6479.606729819747, 136.20107410875886, 30.478327240500676, 27.08867651823266, 6480.018840313841, 6476.274684291832, 6480.4877466597145, 283.650330603945, 283.21957535735515, 283.8288849395986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 723.2278, 7.609616, 5500.492, 712.4137, 3.087359, 2199.196, 709.5004, 7.742212, 5493.182, 706.3436, 3.107943, 2195.876, 717.3868, 3.066592, 2200.269, 728.8431, 3.014556, 2198.128, 100.0, 99.92999, 99.87672, 99.81113, 99.99105, 99.92883
46474.98032, 59.9814603511261, 59.97854001284539, 59.980981357812766, 22.982759494786503, 23.00500143070523, 22.990391568767883, 0.9999912199799407, 0.9999882184687461, 0.9999934693610781, 6475.966204276956, 6478.698478337175, 6487.0805528056535, 139.83890606086948, 32.70688484730681, 23.902221837835214, 6482.754258664041, 6477.354953411171, 6480.820230938693, 283.6145999526557, 283.2807490433284, 283.8538865132947, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3406, 7.614435, 5500.486, 718.6978, 3.061387, 2200.528, 715.9258, 7.681099, 5499.134, 706.3436, 3.107943, 2195.202, 711.1684, 3.090881, 2198.336, 728.863, 3.015472, 2198.807, 100.0, 100.0, 99.98187, 99.80302, 99.92298, 99.94437
46477.3268, 59.98250543211159, 59.98435680897489, 59.98349700907523, 22.97704494323922, 22.983621133050004, 22.973094023367032, 0.999993034618711, 0.9999900328497296, 0.9999935002261453, 6484.146647646476, 6479.052072271761, 6483.980300706266, 142.90761878880176, 24.191678729543582, 27.44478050594222, 6479.924223393784, 6477.783783692838, 6477.6076998322, 283.82710005104985, 283.33200559491985, 283.8019402645313, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 716.0713, 7.679754, 5499.081, 725.0792, 3.033758, 2199.782, 722.1764, 7.61649, 5500.337, 712.7712, 3.085696, 2198.376, 704.7211, 3.114075, 2194.401, 735.3245, 2.984708, 2194.733, 99.98189, 99.99439, 100.0, 99.95229, 99.76923, 99.7592
46479.63624000001, 59.980309028343704, 59.98148912125471, 59.98308066567771, 22.978144904119866, 23.01470623785247, 22.98493190923127, 0.9999908787522414, 0.9999899343792067, 0.9999923820982066, 6479.3695408914755, 6478.843695793443, 6482.917019748952, 135.86207322160635, 31.423125553358204, 24.84786354101402, 6480.673968785915, 6476.875571773902, 6487.354554710351, 283.7359794648221, 283.26257978081077, 283.8252070408461, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3406, 7.614435, 5500.429, 718.5811, 3.061756, 2200.248, 715.9258, 7.681099, 5499.133, 706.1883, 3.108679, 2195.377, 711.1875, 3.090516, 2197.927, 730.4933, 3.008513, 2197.93, 100.0, 100.0, 99.98283, 99.78846, 99.91801, 99.90451
46482.06096, 59.98407182144667, 59.98721217445636, 59.984419855360436, 22.96462317781113, 22.977455066049266, 22.964292015771058, 0.9999948547561976, 0.999992396305928, 0.9999926383589618, 6476.819237252366, 6476.417632910181, 6477.263998049195, 138.7538708952452, 27.380384640513284, 23.347658848026185, 6476.191894033876, 6474.863590647437, 6479.550659823735, 283.749796611024, 283.3319863586571, 283.89948467451075, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3406, 7.614613, 5500.429, 718.6589, 3.06194, 2200.266, 715.9258, 7.683676, 5498.615, 713.6838, 3.081099, 2199.576, 713.6863, 3.080472, 2199.497, 739.7778, 2.961085, 2189.429, 100.0, 100.0, 99.97519, 99.96941, 99.97333, 99.55288
46484.3766, 59.988427467873166, 59.98477933456201, 59.9867281653904, 22.982412828910643, 23.003412570796055, 22.982045665679, 0.9999932567725814, 0.9999903751440825, 0.9999941053336997, 6474.575405467088, 6479.814072840463, 6482.068759584141, 140.10238394043245, 26.236015292791848, 21.665650516755704, 6481.21126015834, 6481.292522392735, 6479.208675797326, 283.6476316606324, 283.3138738027068, 283.8427824839451, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 727.9594, 7.558218, 5498.011, 714.1647, 3.076676, 2200.08, 712.8975, 7.706317, 5497.938, 713.8586, 3.080547, 2198.887, 711.1302, 3.090881, 2198.073, 735.2847, 2.984891, 2194.946, 99.95778, 100.0, 99.96111, 99.9529, 99.91099, 99.76887
46486.6986, 59.99534591491421, 59.99211402580299, 59.9914074565805, 22.973889058191055, 22.996753301504526, 22.974125700151948, 0.9999943759739047, 0.9999947328159473, 0.9999957469900715, 6478.584969532945, 6477.763791713137, 6480.456924674006, 140.1575896054551, 18.289566137204133, 22.67234213138545, 6472.50139345664, 6472.20123504492, 6481.403344006647, 283.6860262976854, 283.22792158078806, 283.8636071905994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3209, 7.614613, 5500.371, 718.6784, 3.061756, 2200.536, 709.5587, 7.742028, 5493.011, 712.5576, 3.085512, 2198.763, 717.3105, 3.066957, 2200.028, 735.225, 2.985623, 2194.726, 100.0, 100.0, 99.87979, 99.94239, 99.99987, 99.77937
46488.9902, 59.98973614126751, 59.988924604646506, 59.98544146395071, 22.953111131792443, 22.97179230179663, 22.97911436417081, 0.9999944994416008, 0.9999924109591527, 0.999994703883102, 6473.384064650527, 6477.684404301272, 6476.368381224778, 136.14497129435313, 28.289900654196572, 20.18047173357718, 6474.547520104463, 6472.135099791927, 6477.461995042464, 283.68435931436983, 283.3259501467621, 283.89869600112775, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 0 1 1 1), 5500.0, 720.0, 716.1699, 7.678683, 5499.191, 724.8263, 3.035231, 2200.292, 703.1722, 7.796881, 5483.176, 706.2271, 3.108311, 2195.988, 723.4907, 3.040842, 2200.309, 729.0022, 3.015472, 2198.863, 99.98589, 100.0, 99.6979, 99.81621, 100.0, 99.94693
