TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
46505.576440000004, 59.97132900023862, 59.96915428425216, 59.969184314148265, 30.602873340975442, 30.644258414051368, 30.606235733110694, 0.9999807820003811, 0.9999816918759576, 0.9999824138033763, 8645.795929450196, 8643.093260740226, 8648.823778126618, 193.55467453824667, 51.501163916410405, 51.477167335530794, 8645.259415292385, 8636.243945327036, 8646.56851215902, 283.8413838345975, 283.3626481617328, 283.91268480280024, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.3012, 7.61497, 5500.313, 718.7173, 3.063045, 2200.652, 721.5358, 3.049821, 2200.374, 713.4314, 7.703609, 5497.411, 712.1031, 7.718261, 5494.913, 735.1654, 7.459064, 5487.148, 100.0, 100.0, 100.0, 99.94643, 99.90611, 99.74867
46507.88552, 59.962357259127444, 59.96689440496279, 59.96661405696852, 30.581674783002967, 30.61213991141076, 30.564131004307818, 0.9999846065793075, 0.999977405486752, 0.9999802088249139, 8637.948588263962, 8633.56152495975, 8636.567175784185, 203.13054235237178, 57.49710919767904, 49.55967486468808, 8645.445511959979, 8640.79577751857, 8639.649540038781, 283.9820269418059, 283.487936863255, 283.91278441514027, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 728.5902, 7.544297, 5496.758, 712.3748, 3.086991, 2198.519, 727.7088, 3.023314, 2199.157, 719.8395, 7.641095, 5500.221, 718.2833, 7.657082, 5499.973, 743.5354, 7.363842, 5467.032, 99.93966, 99.96919, 99.96029, 100.0, 100.0, 99.39919
46510.28712, 59.96112675624518, 59.96241465176373, 59.96519373484598, 30.616171111601474, 30.638809574391903, 30.624087996429854, 0.9999808008248081, 0.9999812423926171, 0.9999815757600834, 8640.635859325477, 8637.035370708307, 8645.382293247574, 195.43618953121359, 54.13216615140027, 52.80208691250937, 8635.193384372753, 8641.873896006628, 8647.946008413594, 283.68723490236835, 283.238336476167, 283.8158605998661, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.3012, 7.61497, 5500.485, 718.6395, 3.062493, 2200.501, 721.167, 3.051109, 2200.321, 713.5673, 7.703425, 5497.918, 713.2094, 7.707121, 5497.729, 735.4238, 7.45998, 5484.341, 100.0, 100.0, 100.0, 99.94863, 99.95731, 99.71389
46512.59644, 59.97014495940468, 59.964541347967824, 59.967305278613246, 30.60584691148161, 30.604067701589138, 30.599678716363666, 0.9999746861447308, 0.9999736605425529, 0.9999800538867567, 8644.179492234634, 8638.6647623756, 8655.26555801745, 194.5827185630103, 61.82785035531924, 60.0290146027246, 8644.334627141146, 8631.796960123023, 8648.900393840593, 283.9210636051116, 283.32489303658207, 283.9546009769072, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.2815, 7.615327, 5500.376, 712.1219, 3.086807, 2198.621, 728.4658, 3.018344, 2198.451, 721.4707, 7.619767, 5500.226, 721.4306, 7.624209, 5500.245, 731.0699, 7.514, 5494.111, 100.0, 99.95697, 99.9252, 100.0, 100.0, 99.89152
46514.91152, 59.96377452403973, 59.966042342963554, 59.967288390393186, 30.6009590779915, 30.62819518480296, 30.58483732006022, 0.9999782987199887, 0.9999740514577746, 0.9999764563002882, 8639.103227711392, 8631.03446827205, 8643.046800201402, 197.03135970623225, 60.729350322642404, 59.68314933105751, 8637.932263878636, 8638.939497346084, 8652.111371121406, 283.8695083550586, 283.34836669943877, 283.89581751616345, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 717.1359, 7.669046, 5500.052, 708.5421, 3.0997, 2197.797, 730.2129, 3.014111, 2198.441, 721.3736, 7.628592, 5500.255, 718.3787, 7.655986, 5499.854, 735.6028, 7.456317, 5484.679, 99.99955, 99.89847, 99.93641, 100.0, 99.99803, 99.73893
46517.22228, 59.96657064702709, 59.968443444972614, 59.96571992175548, 30.597206940816434, 30.637993569232933, 30.609151960614767, 0.9999742530814271, 0.9999753134893237, 0.9999767345818402, 8643.991234499144, 8647.663214252634, 8638.230937308324, 193.7804140592043, 58.431857503909725, 56.45360024522506, 8651.408479328387, 8639.80461283135, 8645.117613482134, 283.9391640797645, 283.5378457698825, 284.0194212727009, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.2815, 7.615327, 5500.422, 712.2191, 3.087359, 2198.862, 733.9012, 2.991653, 2196.06, 726.1312, 7.572146, 5498.614, 718.3024, 7.656716, 5500.029, 729.4396, 7.534326, 5495.869, 100.0, 99.94687, 99.8118, 99.97339, 99.99702, 99.91923
46519.592880000004, 59.97403753482175, 59.96948453453735, 59.968240349102246, 30.587972039850648, 30.622591337539113, 30.570947759429398, 0.999981290561582, 0.9999714633677369, 0.9999741844271695, 8633.611289819119, 8646.544775659251, 8638.491324185012, 205.57827970137635, 60.052149857226595, 56.6647133980714, 8641.022377170671, 8635.0472887121, 8639.638381435407, 283.8420337195472, 283.47879134678243, 283.9955961295649, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 728.4522, 7.545011, 5496.701, 718.5227, 3.061203, 2200.211, 740.2682, 2.959257, 2190.645, 732.3645, 7.498233, 5491.529, 711.9695, 7.71607, 5495.517, 723.1373, 7.60556, 5500.1, 99.94165, 99.99751, 99.5484, 99.84767, 99.93112, 100.0
46522.0546, 59.974307694126736, 59.974321800997444, 59.97499413327551, 30.584542209764123, 30.62669545706208, 30.617864103401967, 0.999980163535227, 0.999976995344536, 0.9999801175139462, 8638.434621361084, 8642.196001745735, 8642.414008793656, 195.10015852844845, 63.356653057578114, 55.98701104088718, 8647.276922568266, 8646.05768887345, 8653.581994124148, 283.97036376978184, 283.51219338731426, 283.9642770489866, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.2815, 7.615149, 5500.538, 712.3942, 3.086254, 2198.639, 733.94, 2.992206, 2195.597, 726.1117, 7.572514, 5498.555, 718.3024, 7.657082, 5499.691, 729.4197, 7.53396, 5495.637, 100.0, 99.93673, 99.82717, 99.97233, 99.99999, 99.91617
46524.36392, 59.97848376715261, 59.97888550602002, 59.98304245594495, 30.63416521227616, 30.63791059816532, 30.596908925462035, 0.9999780031804064, 0.999976329251645, 0.9999832507566054, 8646.266846754834, 8644.14428847358, 8643.391084293613, 194.79704451266844, 56.38068854204266, 57.46211748778285, 8646.541922576283, 8643.116796918734, 8654.494672969351, 283.90645127822046, 283.3792448563038, 283.9805247049745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.2815, 7.61497, 5500.371, 718.6395, 3.062124, 2200.698, 734.0759, 2.992206, 2195.457, 726.1312, 7.572514, 5498.555, 718.2833, 7.656899, 5499.97, 722.9981, 7.606842, 5499.951, 100.0, 100.0, 99.81474, 99.97233, 99.99805, 99.9986
46526.668600000005, 59.97924938272745, 59.98107284511126, 59.97964351776463, 30.617267033755216, 30.620796464950708, 30.616011789480986, 0.9999790287885745, 0.999980621255933, 0.9999790733832468, 8645.934828639258, 8651.733701177982, 8647.673616099322, 194.11897806075012, 55.05332544307703, 54.85240099467728, 8649.573450215616, 8650.228340767027, 8652.920554160011, 283.8889394383926, 283.53539024953534, 283.9386629403658, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 715.953, 7.681003, 5499.405, 724.8069, 3.035047, 2200.074, 727.6117, 3.021657, 2199.423, 720.3832, 7.631351, 5500.27, 723.071, 7.612703, 5500.248, 719.996, 7.635042, 5500.541, 99.98283, 100.0, 99.94002, 100.0, 100.0, 100.0
46529.008680000006, 59.979932508667105, 59.98303957925117, 59.98145881615246, 30.61473040006232, 30.64754104421459, 30.61875858008924, 0.9999807473716861, 0.9999770292400219, 0.999979830702182, 8649.52753338217, 8647.450273091816, 8653.338898756949, 190.7397056619502, 58.215361624029185, 55.2405981922534, 8643.990549708571, 8647.666560799475, 8651.615208802637, 283.9621183087621, 283.5222983396138, 283.9417971756705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.2815, 7.61497, 5500.37, 718.4644, 3.061572, 2200.172, 731.5911, 3.005275, 2197.878, 726.1312, 7.572698, 5498.725, 718.3024, 7.656716, 5499.913, 716.994, 7.670018, 5499.375, 100.0, 100.0, 99.90213, 99.97125, 100.0, 99.99054
46531.42216, 59.982414769510555, 59.98383070692303, 59.98280062720138, 30.571876406910853, 30.62144274390466, 30.602041586971815, 0.9999793680489882, 0.9999712267615011, 0.9999822105021746, 8637.759839767583, 8637.126976968026, 8647.211309988146, 202.24569866218167, 63.30906210344665, 50.91312811694934, 8639.709540734533, 8642.928870128984, 8646.35857582612, 283.8173520148711, 283.4736428900911, 284.0045398967168, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 724.3318, 7.588378, 5498.945, 714.1841, 3.079623, 2199.107, 722.2734, 3.049821, 2200.725, 732.3645, 7.499153, 5491.756, 711.8551, 7.718261, 5496.5, 710.3138, 7.736125, 5493.785, 99.98914, 99.98347, 100.0, 99.8497, 99.93496, 99.8856
46533.71748000001, 59.979361809699334, 59.98463575490756, 59.98531260737148, 30.594535759098274, 30.62699140185425, 30.601764603298754, 0.9999796777361525, 0.9999809097635525, 0.9999816338882435, 8645.507494471523, 8646.38149905337, 8649.590742104327, 197.17277437820584, 58.41017514994337, 56.78278490918456, 8645.419689511484, 8644.72889032305, 8648.050035754834, 283.90433019094985, 283.5352962562135, 284.08094722662935, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.4786, 7.614435, 5500.428, 718.62, 3.061756, 2200.606, 727.6117, 3.022578, 2199.561, 726.1312, 7.57233, 5498.667, 718.3405, 7.656534, 5500.194, 716.8945, 7.670934, 5499.551, 100.0, 99.99804, 99.95817, 99.97233, 99.996, 99.98736
46536.027160000005, 59.98656943231699, 59.98419928056545, 59.9853359481988, 30.59268681828728, 30.615864578404597, 30.589576300118132, 0.9999839573381079, 0.9999784422967392, 0.9999832133986342, 8644.804164605264, 8649.23656303599, 8648.694029797114, 193.84873228106198, 56.71044012425409, 46.45637940958841, 8638.787548877148, 8644.174575010798, 8649.406607411027, 283.8059700368194, 283.41394547372425, 284.10467321989387, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.3012, 7.615327, 5500.371, 712.297, 3.086807, 2198.755, 727.5729, 3.02313, 2199.388, 726.1312, 7.572514, 5498.725, 718.3215, 7.656168, 5500.132, 710.0355, 7.730814, 5493.764, 100.0, 99.93803, 99.97076, 99.97031, 100.0, 99.89783
46538.34304000001, 59.98125663458659, 59.98132184260831, 59.98483645031622, 30.56492924397109, 30.60992871903816, 30.56817344212667, 0.9999828828458214, 0.9999780465912397, 0.9999822441005739, 8639.016929736428, 8637.820695248474, 8639.67814755803, 196.4637424319949, 56.233195715703914, 49.58006989796536, 8644.899961830477, 8639.310081338224, 8643.893768601925, 283.94077339275543, 283.43055758653816, 283.9434042570107, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 715.9727, 7.680825, 5499.353, 706.0906, 3.109463, 2195.265, 733.9788, 2.991838, 2196.233, 719.8201, 7.641095, 5500.271, 724.5016, 7.589875, 5499.522, 705.105, 7.780989, 5485.722, 99.98483, 99.78336, 99.81463, 100.0, 99.98602, 99.739
46540.712960000004, 59.976822508277934, 59.97644374615596, 59.97511888332038, 30.571496250856114, 30.624460522123474, 30.586190094763456, 0.9999860836605363, 0.9999766438328443, 0.9999884579775645, 8637.386804019097, 8639.777261352834, 8649.518133704245, 195.80901529038465, 60.84886794794602, 45.73331197029768, 8639.501164293055, 8646.914054595107, 8643.447647051662, 283.76131932539914, 283.3249586737621, 283.949383916252, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.3012, 7.61497, 5500.37, 712.3164, 3.08607, 2198.87, 727.6312, 3.021657, 2199.608, 726.1117, 7.57233, 5498.443, 718.3215, 7.656899, 5499.964, 710.5922, 7.733195, 5494.332, 100.0, 99.9338, 99.95468, 99.97329, 99.99794, 99.88801
46543.047000000006, 59.97934766828316, 59.975026368610564, 59.9775183095118, 30.567713595576354, 30.583520574553052, 30.587143074041343, 0.9999832729939954, 0.9999760812774436, 0.999981358385839, 8641.987487258526, 8634.97648477139, 8640.978911662129, 200.15859319452557, 64.74499336737108, 50.734698353940985, 8633.687179546925, 8638.620420120147, 8640.618198891307, 283.83520120986856, 283.5136575890755, 284.00503855251895, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.3012, 7.615149, 5500.371, 712.3359, 3.086807, 2198.773, 733.7847, 2.989997, 2194.755, 726.9855, 7.555415, 5497.159, 715.7463, 7.682101, 5498.0, 714.6678, 7.693274, 5498.529, 100.0, 99.93908, 99.80921, 99.95051, 99.97496, 99.97185
46545.414280000005, 59.97057958498293, 59.974883040245786, 59.97464851795156, 30.589777402156756, 30.614420304129858, 30.5972674566819, 0.9999822756047482, 0.9999737917797876, 0.9999835661534241, 8641.796275346775, 8648.001987589469, 8648.31134801212, 192.69271499457545, 59.13186696557432, 48.436015250747914, 8651.22592838836, 8644.900942739574, 8635.752184365274, 283.9059164226884, 283.48621497371596, 284.03925628743633, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 727.6045, 7.555541, 5498.321, 716.227, 3.072255, 2199.735, 736.6188, 2.981898, 2194.143, 727.3739, 7.56516, 5498.236, 718.1116, 7.657447, 5499.913, 710.4928, 7.732829, 5494.333, 99.95755, 99.98446, 99.73236, 99.9639, 99.99702, 99.89555
46547.727880000006, 59.97081061616143, 59.97190494591193, 59.96961575274874, 30.609597850823707, 30.638121596512608, 30.604891520243893, 0.9999818698155217, 0.9999778965024938, 0.9999837201086578, 8644.282607390862, 8644.95372681141, 8648.812542021878, 193.0342811960104, 57.441153136006506, 47.11708042708415, 8638.050012232014, 8643.965178235978, 8648.258583613631, 283.9307274687719, 283.54166472521655, 284.0448157719893, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.2815, 7.615149, 5500.423, 718.1336, 3.06415, 2200.423, 733.9594, 2.992022, 2195.901, 726.1117, 7.572146, 5498.438, 718.3024, 7.656716, 5499.915, 716.9144, 7.671117, 5499.723, 100.0, 100.0, 99.8123, 99.97337, 99.99704, 99.98844
46550.042480000004, 59.971281708808284, 59.97054742369859, 59.97178457502627, 30.607510226581457, 30.643377205761336, 30.57651442582911, 0.999980102195592, 0.999982972990748, 0.9999825971962049, 8646.625293553836, 8646.985366351564, 8649.839341579373, 197.34047888577652, 53.39941107765935, 54.16691496252702, 8643.884019513882, 8640.260606988384, 8647.316122549095, 283.98646721364355, 283.469331999997, 283.8368288023909, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.3012, 7.615149, 5500.538, 718.5227, 3.060835, 2200.814, 733.9982, 2.991469, 2195.86, 726.1117, 7.572698, 5498.614, 718.3024, 7.656716, 5499.913, 716.8548, 7.671483, 5499.61, 100.0, 100.0, 99.8104, 99.97339, 100.0, 99.99151
46552.413640000006, 59.967088183805274, 59.96795811237609, 59.9668081374358, 29.338430679680663, 29.58962840389035, 29.803086039063796, 0.9999813437780464, 0.9999820817531895, 0.9999848650485818, 8636.168835922737, 8642.015476141936, 8620.302796359985, 199.92133735197604, 59.092304080683334, 60.09554752395479, 8328.446993946658, 8283.60697131975, 8375.97097098395, 283.8134021925306, 283.43957116696174, 284.0557735137713, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 705.2676, 7.987967, 5295.757, 718.6784, 3.061756, 2200.487, 733.9594, 2.992574, 2196.251, 726.0923, 7.572882, 5498.501, 718.3215, 7.656716, 5499.754, 716.8548, 7.671666, 5499.38, 98.16838, 100.0, 99.82821, 99.97125, 99.99412, 99.98929
46554.74756, 59.966830205882175, 59.96460890130488, 59.9661231009724, 30.56161131619924, 30.62129842030637, 30.5880972001096, 0.9999857146019477, 0.9999758598339228, 0.9999847797392974, 8646.068152663507, 8635.140139137611, 8649.393081742412, 190.9871374199979, 57.73652062907104, 44.91365564179159, 8654.30914228434, 8650.11471275493, 8646.040617570623, 283.8241182228731, 283.54196879650857, 284.06899800438015, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.1829, 7.615684, 5500.434, 284.0226, 3.37618, 781.7302, 733.9788, 2.991285, 2195.587, 726.0535, 7.573066, 5498.654, 718.2451, 7.658543, 5500.027, 716.8945, 7.670934, 5499.553, 100.0, 38.24343, 99.83875, 99.97412, 99.9997, 99.99054
46557.154200000004, 59.96715316481512, 59.96312949419692, 59.96529307659604, 29.29967280189317, 29.217264943453994, 29.1585524208028, 0.9999838097902451, 0.9999725968404459, 0.9999815248061638, 8061.980691099402, 8026.611850417876, 7987.786057486561, 183.5087506555774, 56.076957942348145, 41.33797744974527, 7856.630036203143, 7820.684173263481, 7795.846343147684, 283.71447514719887, 283.3373895261302, 283.8120276928743, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.2224, 7.614256, 5500.435, 718.192, 3.063782, 2200.339, 812.9269, 2.692719, 2200.198, 726.0923, 7.572514, 5498.555, 718.207, 7.657812, 5500.061, 716.815, 7.672032, 5499.492, 100.0, 100.0, 99.62021, 99.97233, 99.9998, 99.98827
46559.525480000004, 59.96820606254087, 59.96387661793391, 59.9684691045499, 28.7487467953962, 29.00534566524931, 29.236623208654592, 0.9999892891351019, 0.9999868135995071, 0.999992014679162, 8463.09344618483, 8522.067817669607, 8577.678203664018, 183.6673635943207, 53.630271175738926, 47.939641775440805, 8620.655656636789, 8583.419541005444, 8541.364497298468, 283.9643471226323, 283.45674846863477, 283.925403055985, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.1829, 7.616398, 5500.583, 718.9897, 3.059914, 2200.325, 724.6805, 3.036015, 2200.354, 725.937, 7.574353, 5498.824, 445.5527, 8.425207, 3246.492, 716.7952, 7.671666, 5499.544, 100.0, 100.0, 100.0, 99.97722, 64.43059, 99.98721
46561.86252, 59.96757321780349, 59.96893813754388, 59.97147352961424, 30.58155421568217, 30.63149662591811, 30.596041424558507, 0.999983707910024, 0.999983158381544, 0.999983633046308, 8641.823801746987, 8644.551749117974, 8643.038145382192, 184.4547343363065, 51.27268230506877, 44.82292834745385, 8637.101858265769, 8644.160163932154, 8644.622781968732, 284.0175913446596, 283.5964908183671, 284.0096082136628, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.0844, 7.617112, 5500.583, 719.2037, 3.059914, 2200.236, 724.137, 3.039145, 2200.623, 725.8593, 7.576743, 5498.928, 716.5475, 7.673701, 5499.285, 707.0334, 7.770917, 5149.329, 100.0, 100.0, 100.0, 99.97911, 99.98559, 98.92986
46564.32108, 59.973811480255435, 59.97217963239463, 59.974331939233174, 30.61287361059558, 30.627883896989445, 30.61477252666599, 0.9999798910050597, 0.9999825188575033, 0.9999811637809077, 8651.506111756305, 8638.249151430426, 8645.526382532322, 189.9726441761253, 49.70669196503104, 51.073763205066825, 8644.135208772566, 8638.494888223031, 8651.980897265412, 283.93957342439967, 283.4608978068752, 284.04410027566666, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9464, 7.618896, 5500.513, 718.3865, 3.061572, 2200.704, 724.4088, 3.037304, 2200.359, 725.801, 7.576191, 5498.702, 716.5856, 7.674066, 5499.077, 712.6996, 7.71177, 5496.648, 100.0, 100.0, 100.0, 99.97606, 99.98182, 99.93136
46566.66588, 59.96944016286073, 59.97624169864805, 59.97271315705173, 30.60859337286305, 30.638251928594656, 30.584193110507364, 0.9999794375134802, 0.9999807533740389, 0.999980024273702, 8653.704266768058, 8637.319847104896, 8641.724493508744, 197.00881376908546, 54.86425018474347, 51.843962086762076, 8643.721240485072, 8639.265040578472, 8650.91671262141, 283.9788638329199, 283.53852374605043, 283.8890408227078, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9266, 7.618718, 5500.518, 718.7173, 3.061756, 2200.575, 724.6029, 3.037856, 2199.728, 725.8398, 7.576008, 5498.533, 716.6047, 7.674249, 5499.178, 712.6201, 7.71177, 5496.71, 100.0, 100.0, 100.0, 99.97606, 99.98365, 99.93979
46568.97768, 59.96913823866471, 59.97040541299869, 59.97164483482705, 30.60342138437671, 30.62918986152823, 30.59325167286137, 0.9999831501836555, 0.999978797999369, 0.9999806204157388, 8655.686571367853, 8645.284942130613, 8650.995717465845, 194.80998366005315, 52.14672066882258, 48.621041879077666, 8652.658427558903, 8650.255010862593, 8642.78880739626, 283.8136766884375, 283.4767127791626, 284.03505289656823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 715.6376, 7.683859, 5499.223, 725.1376, 3.03431, 2200.222, 718.0029, 3.06381, 2200.318, 719.4706, 7.644773, 5500.307, 722.8231, 7.608685, 5499.838, 719.002, 7.649326, 5500.197, 99.98446, 99.99904, 100.0, 100.0, 99.99969, 100.0
46571.255000000005, 59.96911855372992, 59.9710404519579, 59.972152340808975, 30.615895212150505, 30.64023810924889, 30.592436257172277, 0.9999816338596763, 0.999981646609686, 0.9999813324305884, 8645.019005185775, 8645.646709719687, 8646.38361487741, 194.8561451079927, 55.3921894505325, 52.68679756906886, 8646.821080730335, 8650.23517534611, 8646.252943651793, 283.881228077546, 283.4752722052816, 283.9419746155504, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9661, 7.618718, 5500.408, 718.8146, 3.061019, 2200.479, 724.1176, 3.038776, 2200.254, 725.8204, 7.576008, 5498.76, 716.6047, 7.674249, 5499.292, 712.7394, 7.711953, 5496.605, 100.0, 100.0, 100.0, 99.97606, 99.98974, 99.94294
46573.58844000001, 59.9726598019505, 59.9703374835153, 59.96943644681562, 30.57966710267769, 30.60002636066872, 30.570830922516404, 0.9999833562301667, 0.9999789677626957, 0.9999825818845653, 8634.40853796517, 8642.86653399462, 8636.671558033247, 199.2531138019931, 58.548057214327855, 54.338881572136415, 8632.64816594466, 8634.89579511968, 8643.615493182768, 283.77815947095826, 283.53053469437856, 283.88614359542487, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9464, 7.618718, 5500.576, 718.8535, 3.060835, 2200.143, 724.1953, 3.036383, 2199.937, 727.1215, 7.560931, 5496.889, 714.2394, 7.703834, 5497.343, 708.8427, 7.750774, 5490.366, 100.0, 100.0, 99.99572, 99.95462, 99.95028, 99.82343
46576.05636, 59.97067234386547, 59.97344288229751, 59.967760303988314, 30.605112868566593, 30.616492739282734, 30.591414103792065, 0.9999819966248027, 0.9999801567250409, 0.999980996745358, 8641.315032084021, 8649.763987398324, 8647.257518806371, 191.44414146880263, 56.326266554981885, 48.378759814235764, 8645.596800107152, 8638.551540025319, 8648.393672832066, 284.00824221887365, 283.4610513241596, 283.902270459767, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 726.4019, 7.574279, 5499.26, 716.1492, 3.070597, 2200.382, 725.0688, 3.034543, 2200.248, 725.8787, 7.575272, 5498.873, 716.6238, 7.674249, 5499.506, 712.7593, 7.71177, 5496.596, 99.98515, 99.99187, 100.0, 99.97202, 99.98168, 99.93872
46578.45680000001, 59.97116236658095, 59.97017663084756, 59.97335336952654, 30.58944850808045, 30.63475602076547, 30.579880242512402, 0.9999855894881979, 0.9999799700621506, 0.999983292526483, 8638.635198006836, 8645.743825193735, 8649.581833528646, 192.4817643099127, 57.814328911741086, 47.31317286132867, 8642.45558447118, 8644.356721446951, 8643.08406014745, 283.87039230215294, 283.6266985960492, 284.029530088019, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9464, 7.618539, 5500.576, 718.6395, 3.061387, 2200.153, 730.4653, 3.00822, 2197.683, 725.801, 7.575824, 5498.871, 716.6047, 7.673701, 5498.854, 712.6996, 7.711953, 5496.418, 100.0, 100.0, 99.92609, 99.97807, 99.98886, 99.93987
46580.763040000005, 59.973931730635556, 59.97539315687861, 59.97849685696595, 30.60547955627835, 30.62762711408986, 30.60751181126698, 0.9999841947415742, 0.9999775958168623, 0.9999831994487713, 8643.255062203838, 8643.222444854828, 8645.149943069913, 189.47147642897153, 54.453743797989944, 49.697929061883315, 8650.3060534881, 8643.25599203103, 8642.849375760585, 283.9452127479318, 283.6031111252001, 284.00731568585144, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 715.6376, 7.684037, 5499.056, 725.0987, 3.035416, 2200.12, 736.7547, 2.977296, 2193.572, 719.4512, 7.644589, 5500.137, 722.804, 7.609051, 5500.168, 719.0417, 7.649326, 5500.138, 99.98047, 100.0, 99.69764, 100.0, 100.0, 100.0
46583.077000000005, 59.9760180104076, 59.974015449706805, 59.97477572695987, 30.58557700167606, 30.633315358781022, 30.58681220780639, 0.9999838569774159, 0.9999775150791498, 0.9999855938748966, 8643.870090913804, 8645.953530121456, 8653.456529269417, 189.090388445391, 63.03445961741636, 47.684458155329594, 8641.494565239773, 8643.13288952859, 8647.88104318648, 283.8518621471311, 283.4682206704142, 284.05463204645207, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9464, 7.618896, 5500.408, 718.9507, 3.061203, 2200.533, 730.3488, 3.008588, 2197.584, 725.7816, 7.576008, 5498.931, 716.6047, 7.674066, 5499.181, 712.7195, 7.71122, 5496.367, 100.0, 100.0, 99.91472, 99.97915, 99.98674, 99.93254
46585.41272, 59.97630938687237, 59.97765342176723, 59.97728973526901, 30.577203841020786, 30.622358560992268, 30.561074744382072, 0.9999840816080638, 0.9999763123247829, 0.9999836675714259, 8641.136445875713, 8639.685936209058, 8637.749951839083, 194.5594683137835, 58.27796724359041, 49.40235041407914, 8632.611872484811, 8631.545571888255, 8642.647126616957, 283.88480739205954, 283.4676943239865, 283.9110429324579, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9464, 7.619075, 5500.46, 718.6589, 3.061756, 2200.185, 730.5429, 3.009325, 2197.906, 725.801, 7.576008, 5498.708, 716.5475, 7.673701, 5499.048, 712.1827, 7.719644, 5494.963, 100.0, 100.0, 99.90344, 99.9751, 99.98471, 99.92068
46587.78336, 59.982799284268786, 59.980934925607286, 59.9802983396911, 30.602177536086405, 30.63941654679897, 30.594819361454554, 0.9999837762866323, 0.9999775352587984, 0.9999837569114775, 8636.701831718703, 8644.816643520124, 8645.735413961425, 198.48243058698017, 56.24302550883567, 49.21018347090194, 8650.077033321215, 8641.844750136252, 8650.282788175786, 283.93462421926614, 283.55513224321845, 284.07392412133174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 728.2748, 7.547866, 5496.912, 712.4137, 3.08607, 2198.844, 724.2147, 3.037856, 2200.095, 731.3159, 7.518642, 5494.494, 712.6753, 7.706939, 5497.887, 710.4729, 7.727884, 5495.446, 99.94244, 99.94096, 100.0, 99.89078, 99.94627, 99.9158
46590.118800000004, 59.984454588725235, 59.985221938820274, 59.986715068614664, 30.60206995570814, 30.61821527890167, 30.59212285196741, 0.9999854006125065, 0.999977982088513, 0.9999863737567104, 8640.760144587543, 8639.6559562482, 8644.54517977225, 191.85814834707935, 56.791449728576026, 44.43623278243649, 8644.752960626738, 8642.712758789276, 8643.406524070695, 283.8971075119576, 283.5937618034928, 283.9417353084745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9069, 7.618718, 5500.518, 716.227, 3.070966, 2200.104, 730.6011, 3.008588, 2197.834, 725.801, 7.575824, 5498.65, 716.6238, 7.674066, 5499.074, 712.7593, 7.711403, 5496.304, 100.0, 100.0, 99.91772, 99.97403, 99.98176, 99.93974
46592.437320000005, 59.984471766355824, 59.98588334482378, 59.98331098006375, 30.567916486682126, 30.631120916708323, 30.581354345942362, 0.9999873546467832, 0.9999775714223396, 0.9999797137544276, 8645.476163858499, 8640.158358326353, 8645.036608925122, 188.5875760999279, 59.52113606555076, 45.207607686196525, 8648.242940287579, 8639.466356705037, 8641.477256298496, 283.86993135590996, 283.4164434348168, 283.8668537256041, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 719.0877, 7.652448, 5500.079, 707.686, 3.103568, 2195.856, 736.0365, 2.977848, 2193.605, 719.5094, 7.644773, 5500.25, 722.8422, 7.609051, 5500.013, 719.0219, 7.649143, 5500.024, 100.0, 99.82932, 99.70792, 100.0, 99.99979, 99.99904
46594.76608, 59.982779472493455, 59.98312984371132, 59.98170379165661, 30.594520424229934, 30.638570880559296, 30.605589812233454, 0.9999871624150183, 0.9999766616023343, 0.999989060554851, 8638.09786236, 8641.564427244111, 8650.792684535849, 188.53326182426463, 59.90669292614689, 45.21591242467093, 8643.171419771521, 8639.374018916595, 8652.808603933101, 283.800366355466, 283.34825512544177, 283.8532555540435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.8478, 7.619967, 5500.461, 712.3748, 3.08607, 2199.192, 730.4459, 3.008772, 2197.664, 725.801, 7.576191, 5498.703, 716.6619, 7.674066, 5499.236, 712.6201, 7.711037, 5496.416, 100.0, 99.94833, 99.92458, 99.97296, 99.98275, 99.93985
46597.08628, 59.98558456608124, 59.98554866873052, 59.98537717630489, 30.612311067597854, 30.63371884056652, 30.594040444079617, 0.9999901635806947, 0.9999731553160365, 0.999991181295038, 8645.421582075094, 8636.696505421878, 8647.909932499697, 190.4804747463745, 61.87122521805714, 42.05243369692607, 8646.259429303238, 8639.86600818445, 8648.423787336724, 283.9553940290398, 283.50825107011474, 283.95160658311835, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9464, 7.618539, 5500.518, 712.472, 3.085886, 2199.003, 730.2906, 3.010061, 2198.236, 725.7816, 7.576191, 5498.761, 716.5856, 7.674431, 5499.397, 712.6996, 7.712502, 5496.595, 100.0, 99.9533, 99.88192, 99.97606, 99.98479, 99.93668
46599.456920000004, 59.984480512822095, 59.982136318926564, 59.98497386505802, 30.595155627639116, 30.606925932100317, 30.581506715126217, 0.9999851249076636, 0.999975941346635, 0.9999789755363622, 8639.328885172836, 8642.373384042981, 8643.007495448019, 202.8291982847627, 60.214673716976904, 45.33536320759231, 8640.518064091195, 8642.410399121167, 8644.823028021214, 283.9061821626237, 283.4473106932296, 283.9150129109028, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 728.2945, 7.548045, 5496.912, 718.834, 3.061572, 2200.308, 724.2147, 3.03712, 2199.94, 732.0344, 7.502646, 5492.127, 709.9476, 7.730863, 5493.772, 706.437, 7.769819, 5489.012, 99.94245, 100.0, 100.0, 99.85545, 99.91358, 99.79261
46601.73648000001, 59.98430697074094, 59.98708009641432, 59.982568729412506, 30.585512998711717, 30.62907140050207, 30.590663493638132, 0.9999871716226079, 0.9999779877051742, 0.9999836123498409, 8646.550580796413, 8642.747175253493, 8651.307455024722, 191.19763023850032, 56.91034460611172, 43.81758931654076, 8646.871516882376, 8641.448251286452, 8650.502850441788, 283.86880194122364, 283.45276465313407, 283.9718517538331, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9661, 7.618539, 5500.46, 712.5499, 3.086254, 2198.794, 730.4265, 3.008588, 2197.968, 725.7622, 7.576375, 5498.754, 716.6047, 7.673883, 5499.451, 712.7791, 7.71177, 5496.359, 100.0, 99.94379, 99.8884, 99.97595, 99.98779, 99.93239
46604.068880000006, 59.98598506591027, 59.98589745196232, 59.985149753046855, 30.611425573529406, 30.629568287180028, 30.5961878981967, 0.9999852633642781, 0.9999755954470781, 0.9999841902852696, 8639.778991056159, 8647.404764663861, 8647.296750498283, 190.09602852689, 52.74393549620163, 53.13213149938383, 8649.537001078566, 8641.749325201965, 8641.320841555196, 283.8676015678421, 283.350518301979, 283.9340063371793, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9266, 7.618718, 5500.403, 718.6978, 3.061387, 2200.387, 730.1935, 3.006932, 2197.747, 724.5, 7.597336, 5499.896, 719.4278, 7.645211, 5500.15, 716.6559, 7.668004, 5499.786, 100.0, 100.0, 99.89114, 99.99325, 100.0, 99.99471
46606.412200000006, 59.98401765504951, 59.98360229039589, 59.98361402255913, 30.599776969943036, 30.60356182640484, 30.59715069835661, 0.9999856712735753, 0.9999779138053196, 0.9999846093353054, 8641.439554493481, 8646.833259296516, 8647.568185174146, 193.4341360572589, 54.736730894846914, 49.87457445708105, 8644.800404867256, 8645.212035687877, 8647.44149126552, 283.8482074767632, 283.44474123754765, 283.98380672602616, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 715.8544, 7.67672, 5499.682, 723.017, 3.045178, 2199.941, 733.6876, 2.994599, 2196.818, 723.8203, 7.593843, 5499.536, 716.9099, 7.670779, 5499.299, 712.7195, 7.712319, 5496.708, 99.9933, 100.0, 99.85396, 99.99367, 99.98389, 99.92942
46608.71892000001, 59.985924801967435, 59.98621489216382, 59.984586910792956, 30.590180471781274, 30.648510895154256, 30.591615624832478, 0.9999870979342583, 0.9999768159588956, 0.99998495870245, 8640.044139031928, 8644.292065282956, 8645.680537863816, 188.70852463179426, 52.37698152328585, 48.62213561605199, 8646.85213445101, 8641.475096683012, 8651.637051110953, 283.881999515325, 283.5309561323545, 283.9932459142282, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9464, 7.618896, 5500.408, 718.7756, 3.061203, 2200.529, 730.4653, 3.008956, 2198.347, 725.7816, 7.576375, 5498.755, 716.6047, 7.674066, 5499.451, 712.7394, 7.711953, 5496.708, 100.0, 99.99265, 99.90582, 99.9751, 99.98578, 99.93448
46611.02792, 59.98264172399027, 59.9850930361523, 59.985840577116555, 30.563499551353605, 30.612310147602138, 30.578955726761862, 0.9999843897189363, 0.999974031715788, 0.999985776872271, 8635.707054904658, 8636.275729134813, 8636.489203573296, 200.1365974538162, 63.46432227097239, 47.87667048165952, 8633.864565401333, 8634.270048023513, 8637.482520067842, 283.9739154636788, 283.51178312287107, 283.95297904691205, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 727.8805, 7.549651, 5497.022, 712.3553, 3.086622, 2198.629, 724.3117, 3.037672, 2200.32, 732.0344, 7.502646, 5492.237, 710.4626, 7.733054, 5494.493, 706.4966, 7.770185, 5488.494, 99.94445, 99.93407, 100.0, 99.85436, 99.8742, 99.79135
46613.37524, 59.98700879717833, 59.990156649558855, 59.98664145344259, 30.61327904840802, 30.635972324837354, 30.62326729991544, 0.9999861460344972, 0.9999782199416323, 0.9999863794348302, 8641.116348936761, 8643.120854137642, 8645.792247484884, 195.56197696414256, 58.32287784124719, 47.74201353372746, 8644.428577228411, 8642.379449187836, 8649.353398108256, 283.9002211943084, 283.4106351492338, 283.9834530570113, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9464, 7.619075, 5500.298, 718.6006, 3.06194, 2200.135, 730.5429, 3.008588, 2198.297, 725.7816, 7.576559, 5498.702, 716.6047, 7.673701, 5499.286, 712.7593, 7.712136, 5496.541, 100.0, 100.0, 99.90284, 99.97499, 99.98575, 99.93571
46615.677800000005, 59.98472041182523, 59.99254674715411, 59.99017238442691, 30.59311075244101, 30.651265318007862, 30.607063100996736, 0.9999875194260176, 0.9999734001004694, 0.9999860475694312, 8645.322001439514, 8640.518602325794, 8647.416918902409, 191.99496761089495, 57.01212813939674, 38.28205829287481, 8646.367376408081, 8644.247967753066, 8640.607671040605, 283.90592992635436, 283.48060820122294, 283.96991835033, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9464, 7.619075, 5500.351, 712.5888, 3.08607, 2198.924, 730.3488, 3.008588, 2198.347, 725.801, 7.576191, 5498.813, 716.6047, 7.673336, 5498.903, 712.64, 7.711953, 5496.362, 100.0, 99.94394, 99.92348, 99.97297, 99.98864, 99.9356
46618.02444, 59.987981297596434, 59.98850543271499, 59.988660190548075, 30.590108740492653, 30.63782464302476, 30.580833023732175, 0.9999863018458389, 0.9999760472300825, 0.9999879987257718, 8641.498079628109, 8649.002025335913, 8649.534867501605, 193.3077114833336, 60.59929865823224, 44.53587631393066, 8642.692275356749, 8638.026908716734, 8645.470255482855, 283.8444205157239, 283.41641698652614, 283.9384978921507, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 715.6376, 7.684216, 5499.165, 706.0712, 3.109831, 2195.744, 736.9683, 2.977664, 2193.775, 719.4318, 7.645324, 5500.249, 722.8422, 7.61106, 5499.928, 717.6699, 7.667272, 5499.246, 99.98238, 99.7934, 99.73117, 100.0, 99.99728, 99.98488
46620.398080000006, 59.98714837872871, 59.988653611970015, 59.984712980478385, 30.590692640130996, 30.633222276592594, 30.590476572551708, 0.9999888158171352, 0.9999770552849684, 0.999988010495518, 8647.122162533444, 8644.951700998352, 8648.358027428862, 189.80392196002958, 62.51573749130148, 44.06250628930411, 8641.105913301348, 8642.500931266311, 8650.923798163434, 283.81292971217476, 283.309515593366, 284.0154727495298, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9661, 7.618539, 5500.356, 712.4332, 3.086807, 2198.975, 730.5429, 3.009325, 2197.82, 725.801, 7.575824, 5498.76, 716.5666, 7.674249, 5499.4, 712.6599, 7.712685, 5496.761, 100.0, 99.94404, 99.89952, 99.97403, 99.98168, 99.93226
