TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
46636.74732, 59.98843758566705, 59.9856197826193, 59.98459024577095, 26.809683096574144, 26.814852364592646, 26.791319115445063, 0.9999868991114773, 0.9999895051875773, 0.999983682667127, 7561.078408002835, 7567.185546145466, 7566.945489014739, 169.63377554436465, 35.055818073996136, 41.85888083463351, 7567.883639021179, 7565.989663265147, 7565.2249644611975, 283.82134003723473, 283.3474631507443, 283.79727163918756, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 728.3142, 7.547331, 5496.854, 712.7833, 3.083675, 2198.899, 726.3112, 3.028652, 2199.438, 729.141, 7.541625, 5496.771, 714.4874, 7.688493, 5498.788, 718.8628, 3.060702, 2200.233, 99.94141, 99.94855, 99.99069, 99.93988, 99.97592, 100.0
46639.054200000006, 59.98679282246107, 59.98830304243448, 59.99172239853978, 26.81288898792735, 26.834736576445252, 26.803002024031887, 0.9999861782782908, 0.9999880541887661, 0.9999835228422312, 7566.360431467601, 7559.734491988635, 7568.686278069365, 162.99760366992587, 40.61550291250569, 41.80122834486019, 7567.391962354089, 7563.723372090389, 7566.928291847113, 283.72527124813945, 283.3219614121639, 283.94937726621055, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9858, 7.618718, 5500.466, 715.3709, 3.078149, 2199.245, 730.6594, 3.008404, 2198.367, 725.7428, 7.576743, 5498.707, 716.6047, 7.674066, 5499.4, 724.688, 3.035432, 2199.783, 100.0, 99.98244, 99.90772, 99.97805, 99.9857, 100.0
46641.363560000005, 59.990219893930124, 59.98986786240589, 59.99090715602792, 26.792998414413198, 26.81794571260581, 26.808008211198214, 0.9999857653929256, 0.9999849639640427, 0.9999876840040132, 7560.6860792177085, 7561.2926236561025, 7566.144586405069, 167.32360024044783, 39.75340310397996, 36.00374822883532, 7557.924123994235, 7555.843227963552, 7566.2005908007495, 283.75507985411923, 283.3968819279111, 283.8433537449476, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 717.5894, 7.668868, 5499.443, 706.3047, 3.108542, 2195.536, 736.7935, 2.97656, 2194.059, 719.4512, 7.644957, 5500.189, 722.804, 7.609233, 5500.222, 731.0897, 3.006133, 2197.547, 99.99612, 99.78513, 99.71019, 100.0, 100.0, 99.89802
46643.67272, 59.98941882466048, 59.99342671212759, 59.99332002690136, 26.807844874947282, 26.84516911202756, 26.800508508599663, 0.999984395664667, 0.9999891385310717, 0.9999833190969574, 7566.365976099424, 7567.1418969460265, 7567.6787187558375, 162.88730547404373, 36.04833765206831, 41.669748618835456, 7560.461807527696, 7570.035482589943, 7568.02315981426, 283.73266513321227, 283.31115756673006, 283.7445449304735, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9661, 7.618539, 5500.298, 712.3553, 3.086622, 2198.792, 730.5817, 3.009877, 2198.001, 725.7816, 7.576375, 5498.701, 716.5856, 7.674249, 5499.232, 724.9266, 3.034333, 2200.012, 100.0, 99.95916, 99.90772, 99.97497, 99.98761, 99.99842
46646.04288, 59.991887714336556, 59.99370325417654, 59.99548814456542, 26.813332611441147, 26.828689854184827, 26.802226277415095, 0.9999830408434945, 0.9999881086220408, 0.999987591880277, 7566.829105951138, 7564.6148092124295, 7569.470811559878, 160.59691599642377, 39.44262365866143, 42.53651812002863, 7565.1340342512485, 7560.27004878204, 7560.894551991015, 283.7840727964056, 283.2671096563373, 283.8989117628728, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9858, 7.618361, 5500.466, 712.4137, 3.086254, 2198.73, 730.6011, 3.008588, 2198.338, 725.7816, 7.575824, 5498.76, 722.8231, 7.609233, 5500.062, 731.2488, 3.005217, 2197.359, 100.0, 99.94086, 99.89817, 99.97606, 99.99876, 99.87856
46648.354360000005, 59.99714842484473, 59.996307139035075, 59.996600153122486, 26.798658164281715, 26.8603736698439, 26.79082141485179, 0.9999859596948387, 0.9999875052146295, 0.9999864024699363, 7563.743395214289, 7559.1248043056685, 7566.142220795009, 168.8443297420351, 43.45496808886219, 40.9780141135202, 7561.19140246431, 7563.839240880763, 7569.410698680988, 283.7630014843881, 283.37552033297936, 283.8788258182623, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 728.2748, 7.547688, 5496.912, 718.8729, 3.061756, 2200.681, 724.1758, 3.03804, 2199.982, 731.9955, 7.502278, 5492.577, 729.0987, 7.537827, 5495.946, 737.5511, 2.973354, 2193.709, 99.94446, 100.0, 100.0, 99.86363, 99.92489, 99.69499
46650.668320000004, 59.996210759483986, 59.99621565508163, 59.99479232217754, 26.79770637423665, 26.842431644444325, 26.825118461842376, 0.9999856259291476, 0.9999879876090048, 0.9999829565248847, 7567.219673240235, 7562.435192635051, 7567.720840632517, 161.72721483601754, 35.34730427767636, 39.37355808920893, 7558.574045520876, 7566.139723296929, 7564.0978529711965, 283.73970308820293, 283.32406343180577, 283.87272100906995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9661, 7.618896, 5500.461, 712.4137, 3.086438, 2198.844, 730.5623, 3.009325, 2197.729, 725.7816, 7.576375, 5498.706, 722.7849, 7.609051, 5500.116, 731.0699, 3.004851, 2197.521, 100.0, 99.94463, 99.91837, 99.97807, 99.99873, 99.88594
46653.11748, 60.00087532474224, 60.00320827459575, 60.0002182443865, 26.80936800730639, 26.818052695589678, 26.80478716003161, 0.9999851161969733, 0.9999895631197504, 0.99998731674977, 7560.614391422299, 7563.9336181429535, 7570.563570047382, 163.52171796685215, 38.93471833506055, 44.555780215075174, 7565.904389631208, 7559.424750836119, 7567.430100747803, 283.6633547777458, 283.25715023823676, 283.672469936662, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9858, 7.618539, 5500.299, 718.9702, 3.057703, 2200.563, 732.9694, 2.997176, 2196.413, 722.4999, 7.6194, 5500.272, 717.9781, 7.663656, 5499.386, 724.6284, 3.035432, 2199.505, 100.0, 100.0, 99.82514, 100.0, 99.99065, 99.99133
46655.4884, 60.00583916282975, 60.00666842431066, 60.010810345784954, 26.837415221395318, 26.848802181582844, 26.83557872449099, 0.9999840995752733, 0.9999858777275866, 0.999986671295602, 7561.077209968856, 7563.388746502221, 7569.352080884156, 170.16859505471757, 38.268682850303776, 41.7375880423474, 7564.848941938322, 7561.8839948517825, 7568.097293948425, 283.5288584215292, 283.2316723388039, 283.8001279875001, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 718.4371, 7.649771, 5500.579, 720.7407, 3.055861, 2200.885, 730.6982, 3.007484, 2197.777, 725.7622, 7.576191, 5498.818, 722.804, 7.609233, 5500.117, 731.2289, 3.006133, 2197.646, 100.0, 100.0, 99.92054, 99.97711, 100.0, 99.8826
46657.865040000004, 60.01125663944252, 60.01087162951032, 60.01174653295991, 26.819085639519315, 26.831108591652093, 26.810110540890456, 0.9999846570673202, 0.9999885056525375, 0.9999847212096091, 7564.506808590486, 7568.9233336404195, 7566.753975237621, 163.5893637348206, 39.76097626314686, 41.54640314199969, 7567.186466008589, 7566.485094714893, 7568.785101994096, 283.78468384695736, 283.3678267538175, 283.7155578312695, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9858, 7.618539, 5500.576, 718.6589, 3.061756, 2200.865, 730.6205, 3.008404, 2198.074, 725.7622, 7.576191, 5498.759, 716.5093, 7.674431, 5499.286, 724.8271, 3.034699, 2199.922, 100.0, 100.0, 99.91478, 99.97603, 99.98562, 99.99416
46660.198520000005, 60.01457555080821, 60.01364833860863, 60.0125593365379, 26.79251274992225, 26.813626347405584, 26.786089347529558, 0.9999835720322184, 0.9999854224754056, 0.9999856669917794, 7560.898773008127, 7556.228174215613, 7563.078933671686, 169.72950754003205, 39.70906411336304, 42.8426171253077, 7562.383700646009, 7564.14325263253, 7567.850211684505, 283.81948282455045, 283.46371737422004, 283.85488984648714, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 728.2945, 7.547331, 5496.802, 712.2775, 3.086807, 2198.692, 724.2147, 3.03804, 2200.363, 731.9955, 7.50283, 5492.123, 710.291, 7.734333, 5493.842, 718.6441, 3.062167, 2200.351, 99.94446, 99.93914, 100.0, 99.85537, 99.90184, 100.0
46662.56956, 60.014536395484505, 60.016086117282505, 60.0169881120064, 26.794950694175654, 26.84279998756889, 26.7803631338569, 0.9999873766525306, 0.9999891602260107, 0.9999890992865812, 7563.746209044219, 7562.242585641667, 7570.42331877201, 162.7664504309896, 36.80845512678411, 41.10550774987223, 7561.523395784475, 7570.03792933416, 7561.569019610981, 283.73782053616384, 283.36267350440704, 283.70044147751577, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9661, 7.618361, 5500.466, 718.6006, 3.061756, 2200.308, 730.64, 3.00822, 2198.233, 725.7622, 7.576375, 5498.59, 716.5475, 7.674431, 5499.236, 724.9465, 3.034333, 2199.78, 100.0, 100.0, 99.91826, 99.97296, 99.98668, 100.0
46665.006440000005, 60.00939305266962, 60.01388032022938, 60.014543428258165, 26.80320045618015, 26.8390053324022, 26.802747608435343, 0.9999838650127497, 0.9999870340025974, 0.9999872874795016, 7559.1653949171, 7555.678990287661, 7565.741425599706, 161.7910077124934, 36.13928538823939, 40.702255493418676, 7556.593697693748, 7562.342462491231, 7570.909069447263, 283.45419792273776, 283.17787389111083, 283.7860325188814, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9858, 7.618539, 5500.466, 712.3164, 3.085517, 2198.953, 730.4265, 3.008588, 2198.205, 725.5292, 7.585385, 5499.355, 718.3215, 7.652516, 5500.354, 727.9485, 3.019317, 2198.501, 100.0, 99.92575, 99.89796, 99.98687, 99.99979, 99.94759
46667.4256, 60.01311216740625, 60.00907147842035, 60.01363210354647, 26.82468030773284, 26.82746156162124, 26.811153361375627, 0.99998415597375, 0.9999891853649349, 0.9999865510022643, 7559.807654878839, 7560.71603259779, 7567.451984394142, 166.6633899316514, 37.83490290149848, 41.063503855055615, 7566.303433430844, 7558.4658960016595, 7566.356296000253, 283.6439688111458, 283.15867833804566, 283.72738858174733, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 715.6967, 7.683323, 5499.541, 707.4525, 3.101727, 2197.194, 734.0953, 2.994046, 2196.648, 723.7038, 7.599542, 5499.479, 716.8909, 7.673153, 5499.352, 725.0856, 3.035798, 2200.142, 99.98483, 99.84534, 99.84624, 99.98961, 99.9879, 100.0
46669.765600000006, 60.01426261657294, 60.01325080481187, 60.008988359124096, 26.817658099956414, 26.822305340266325, 26.799700688111436, 0.9999854106651158, 0.9999884750308503, 0.9999876936535572, 7567.678489406938, 7559.843592816545, 7563.277730222822, 165.09524638638254, 39.63576660612762, 41.92450503809823, 7564.686690784243, 7563.407864691629, 7568.526182156698, 283.6657197789288, 283.11376769161717, 283.7113869563832, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9464, 7.618718, 5500.408, 712.4526, 3.085886, 2198.718, 730.7371, 3.009509, 2198.051, 725.801, 7.576008, 5498.931, 722.804, 7.609233, 5500.111, 730.9506, 3.006316, 2197.206, 100.0, 99.95916, 99.91001, 99.97606, 100.0, 99.90085
46672.142080000005, 60.01260936371063, 60.01932957451417, 60.013271077162486, 26.799551112837975, 26.81810101948687, 26.793935848122768, 0.9999847722803173, 0.9999863805267499, 0.9999826323943485, 7557.8135690000645, 7559.273956428924, 7561.22823242284, 168.480131419298, 37.3864303187238, 40.912750290344775, 7557.338336752817, 7563.655212059466, 7560.779762833746, 283.71352607463183, 283.1778793468774, 283.83143645291295, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 728.2945, 7.547866, 5497.022, 718.9119, 3.06194, 2200.573, 723.9817, 3.038408, 2199.701, 732.015, 7.502646, 5492.178, 729.0796, 7.537827, 5495.886, 737.6108, 2.971706, 2192.702, 99.94446, 100.0, 100.0, 99.85246, 99.9238, 99.66686
46674.51472000001, 60.013841518386926, 60.011054945735026, 60.00779660321141, 26.81000200052656, 26.842309603387566, 26.82372889106866, 0.9999834038884045, 0.9999868729908348, 0.9999852887445732, 7565.834881385952, 7557.039477926972, 7570.136046643807, 167.15774143901808, 40.11603346704533, 40.30695999932095, 7562.513297494853, 7557.996446850298, 7567.3752069170705, 283.6901762660244, 283.1560455883986, 283.7359629280481, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9661, 7.618718, 5500.524, 712.5499, 3.086807, 2199.361, 730.3876, 3.007668, 2197.553, 725.7816, 7.576743, 5498.982, 722.804, 7.609233, 5500.003, 731.2488, 3.005034, 2197.229, 100.0, 99.95691, 99.88736, 99.97606, 100.0, 99.8741
46676.982520000005, 60.00237228503219, 60.0053021911982, 60.008503783230836, 26.819068945977506, 26.842651401883124, 26.81450786942034, 0.9999866573340305, 0.9999867367507328, 0.9999842180033501, 7561.495492112019, 7562.960756940021, 7566.171922268462, 164.52511879120357, 40.35300006068627, 39.49851836352764, 7562.380192715276, 7562.513944190617, 7562.672076999067, 283.63115638382857, 283.27379719966405, 283.87586630282124, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9661, 7.618539, 5500.351, 718.6978, 3.060835, 2200.656, 730.5817, 3.008036, 2197.941, 725.7816, 7.576375, 5498.982, 722.804, 7.609416, 5499.988, 730.3541, 3.011992, 2198.471, 100.0, 100.0, 99.905, 99.98009, 100.0, 99.92908
46679.467520000006, 60.00612881611659, 60.002600217751294, 60.00520519151038, 26.811936319201447, 26.843968801306133, 26.793219670145348, 0.9999859486590382, 0.9999878072439978, 0.9999810070590757, 7563.15346033907, 7567.5990608741085, 7569.443792778952, 168.23203926782162, 35.86661916866956, 43.512548805900224, 7564.723049181443, 7559.751539407517, 7568.14787681842, 283.72380052515166, 283.291002125687, 283.77239669937865, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 715.6376, 7.68368, 5499.003, 725.0987, 3.035416, 2200.144, 735.5511, 2.987052, 2195.537, 722.2863, 7.610758, 5500.225, 720.9919, 7.624392, 5500.173, 731.1693, 3.004118, 2197.643, 99.98247, 100.0, 99.79574, 100.0, 100.0, 99.85305
46681.747520000004, 60.00532702264959, 60.00437969769415, 60.00597239271522, 26.808716673793615, 26.833944596499123, 26.810936221957448, 0.9999857091681837, 0.9999889685434404, 0.9999826060298628, 7565.796984187609, 7566.468667921735, 7566.733663653593, 164.14759031261565, 38.19043236729249, 38.885768343637665, 7561.851022500104, 7558.983191418515, 7571.336172924143, 283.63100820392253, 283.1748957846204, 283.75795961550904, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9661, 7.618539, 5500.466, 718.7368, 3.061203, 2200.32, 730.1935, 3.00914, 2198.067, 725.7622, 7.576375, 5498.818, 716.5475, 7.674614, 5499.228, 724.7476, 3.035432, 2200.174, 100.0, 100.0, 99.9162, 99.9771, 99.98458, 99.96093
46684.05612, 60.00881606023955, 60.00932989865667, 60.0012484761875, 26.81692419364607, 26.822191057606407, 26.780179564317017, 0.9999861871608152, 0.9999843926024989, 0.9999859227248195, 7560.204911329639, 7561.0425662181915, 7568.68901750864, 167.9905727990622, 43.29462443941384, 42.93036853172316, 7562.638322151182, 7551.418281397683, 7572.701100044485, 283.6577993655108, 283.21179697794946, 283.858185666998, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 726.3821, 7.564642, 5497.866, 712.3748, 3.086991, 2199.246, 724.2923, 3.037856, 2200.193, 731.9761, 7.503198, 5492.347, 710.3482, 7.73488, 5494.016, 718.5845, 3.061618, 2200.398, 99.96728, 99.95649, 100.0, 99.86354, 99.8898, 99.98894
46686.389240000004, 60.001347823503465, 60.00322883686178, 59.99836764137142, 26.793979936030883, 26.842641984100947, 26.80334003745163, 0.9999835186315462, 0.9999891423235108, 0.999984479875147, 7563.6096258396665, 7567.8266725417425, 7563.2978547921575, 166.66514363439774, 34.45238446635085, 41.01909517829722, 7567.919664252617, 7567.421461827856, 7565.246173799377, 283.6604420326004, 283.1767270159215, 283.8207073423657, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0055, 7.618361, 5500.576, 718.8924, 3.061019, 2200.482, 730.5817, 3.008772, 2198.363, 725.7622, 7.576375, 5498.643, 716.5284, 7.674431, 5498.906, 725.0657, 3.034333, 2199.965, 100.0, 100.0, 99.92419, 99.97593, 99.98559, 99.997
46688.729320000006, 60.00033811566547, 60.00289314057528, 59.999307066077186, 26.829141497586615, 26.817528503228925, 26.77384349892516, 0.9999886191571772, 0.9999880923373128, 0.9999864187379888, 7557.766838988661, 7563.526494350122, 7567.156044220309, 164.08469788954744, 38.55413654082258, 39.882940997028385, 7566.8794332850675, 7557.837808571899, 7570.482508989555, 283.56420537727126, 283.202258046895, 283.7856593474707, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9858, 7.618539, 5500.576, 712.3942, 3.086254, 2199.17, 730.4653, 3.008956, 2197.964, 725.7622, 7.576375, 5498.871, 716.5666, 7.674614, 5498.903, 724.8271, 3.035432, 2199.611, 100.0, 99.96088, 99.92048, 99.97497, 99.97866, 99.99503
46691.07656, 59.99883124306206, 59.99282760619421, 59.99713679932909, 26.787662571317156, 26.84568848510654, 26.80176406446076, 0.9999845626822915, 0.9999862318779471, 0.9999857740848853, 7564.990064246922, 7562.244351746436, 7568.31017715954, 165.56212208451643, 35.97012227133064, 39.29415161373959, 7559.907375482216, 7561.764097882071, 7566.772616781839, 283.62853951933437, 283.23000980283035, 283.8675272876432, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 715.6573, 7.683502, 5498.998, 706.1101, 3.109278, 2195.531, 736.8323, 2.976744, 2194.059, 719.4318, 7.64514, 5500.137, 722.7849, 7.609233, 5500.221, 731.05, 3.008147, 2198.201, 99.98047, 99.80333, 99.70813, 100.0, 100.0, 99.91681
46693.378880000004, 59.99177773207949, 60.00323344947771, 59.99797097343419, 26.827392875288474, 26.84149097467339, 26.80659037100662, 0.9999849127676109, 0.9999864175055181, 0.9999829664859572, 7562.854196113136, 7561.702323442367, 7569.613038582983, 156.16270420049023, 41.32751292501462, 41.76327123784273, 7565.032177360643, 7560.131922229731, 7567.123687943307, 283.6654057039534, 283.15436755326004, 283.8289658827733, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9661, 7.618539, 5500.571, 712.5499, 3.086254, 2199.022, 730.4653, 3.008772, 2198.274, 725.7622, 7.576375, 5498.818, 717.6538, 7.656351, 5500.337, 727.9684, 3.018035, 2198.882, 100.0, 99.95414, 99.90567, 99.9771, 99.99507, 99.9257
46695.69896, 59.9947952258527, 59.99383611089273, 59.997301707407246, 26.78466740129161, 26.8238652907216, 26.800845627734514, 0.9999869115837948, 0.9999880079775063, 0.9999867928661479, 7562.557058928223, 7561.636104283555, 7566.959622829575, 169.21038045966407, 36.8091387134491, 44.55979236038985, 7559.75101067331, 7564.213357048964, 7561.868071116959, 283.5487235651159, 283.17647988879133, 283.6601709689725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9858, 7.618361, 5500.634, 712.4526, 3.086438, 2199.426, 729.7664, 3.015399, 2199.124, 727.9759, 7.543648, 5496.041, 726.5999, 7.562299, 5497.389, 736.9944, 2.976284, 2193.051, 100.0, 99.96217, 99.95878, 99.93434, 99.96386, 99.69399
46698.029, 59.98709176717992, 59.9922226079571, 59.99404873437542, 26.80312363530169, 26.826126437431657, 26.805210329681117, 0.9999848767699061, 0.9999878216409095, 0.9999846560368365, 7563.578858117189, 7566.014192978095, 7567.892184218796, 165.0429715834639, 41.92862873037711, 44.25863756497654, 7563.315789665228, 7562.325035334589, 7573.135823853018, 283.67820675107237, 283.26043594407605, 283.78742715636116, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 726.9341, 7.568033, 5499.099, 715.7601, 3.075202, 2199.757, 728.66, 3.014295, 2198.671, 726.0729, 7.572882, 5498.599, 722.8231, 7.609051, 5499.842, 731.209, 3.0054, 2197.036, 99.9765, 99.98757, 99.94123, 99.97313, 99.99971, 99.89695
46700.37432, 59.98873777755097, 59.9991652443567, 59.99276242103477, 26.802291575694134, 26.83536316536079, 26.796874955513733, 0.9999859658253596, 0.9999880898979453, 0.9999833536317769, 7564.947806859669, 7565.949053595147, 7566.070552387589, 166.27423793059415, 39.069927014096265, 41.67461834802543, 7566.587427604841, 7557.25981327703, 7564.708690456377, 283.55353799522044, 283.19686189868685, 283.77234956553633, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9858, 7.618361, 5500.466, 718.7368, 3.061387, 2200.302, 730.4653, 3.00914, 2197.988, 725.7816, 7.576375, 5498.647, 722.7659, 7.609233, 5500.06, 731.0301, 3.004851, 2197.712, 100.0, 100.0, 99.91333, 99.97701, 99.99969, 99.8946
46702.73908000001, 59.996287034518346, 59.99535439578625, 59.99404301396479, 26.791401409729062, 26.833840658901277, 26.799495532742203, 0.9999840651494926, 0.9999883402277832, 0.9999872262348066, 7562.582127669621, 7557.090377909033, 7570.591893988374, 164.12169052161335, 36.00458812484567, 42.109641168935696, 7562.331934086443, 7560.461080924828, 7568.984254978532, 283.6439861097833, 283.2954203558996, 283.8063412157488, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 715.6573, 7.68368, 5498.945, 725.1182, 3.034495, 2200.408, 736.9877, 2.976744, 2193.901, 719.4512, 7.644957, 5500.415, 716.4903, 7.674614, 5499.335, 724.8868, 3.035249, 2199.376, 99.98143, 100.0, 99.72139, 100.0, 99.98651, 99.99195
46705.054560000004, 59.99626492528997, 59.9932331381326, 59.9980260784202, 26.821536793754873, 26.831815086468104, 26.81017713721851, 0.9999859830436515, 0.9999900435436739, 0.999985517148572, 7558.264511988116, 7565.105686835821, 7567.293870123248, 164.0102346830563, 36.383604661059735, 42.76637250546514, 7566.29223693399, 7563.046868488153, 7570.570519157793, 283.54624361991745, 283.2272718019411, 283.7477326827693, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9858, 7.618539, 5500.519, 718.7756, 3.061572, 2200.649, 730.4847, 3.009509, 2197.637, 725.7622, 7.576559, 5498.753, 722.7849, 7.609416, 5499.894, 731.1096, 3.004118, 2197.442, 100.0, 100.0, 99.8912, 99.97903, 99.99666, 99.86055
46707.419120000006, 59.99711490479989, 59.99879463179582, 59.99515448459868, 26.802549506510786, 26.8132012598993, 26.80151649237192, 0.9999852724928086, 0.9999888174506001, 0.9999861599772679, 7561.106656976453, 7558.086644966749, 7565.787875782446, 165.03493281340388, 40.13934458650806, 42.838038390978454, 7560.398262771929, 7562.20418431415, 7561.749427978794, 283.7028949138055, 283.2211878500214, 283.70176715360964, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9661, 7.618718, 5500.633, 718.406, 3.061387, 2200.291, 730.5817, 3.008772, 2197.613, 725.7622, 7.576559, 5498.812, 716.5475, 7.674249, 5499.393, 724.4295, 3.038728, 2199.552, 100.0, 100.0, 99.89008, 99.97699, 99.98272, 99.99593
46709.7344, 59.99654787844062, 59.9957427762429, 59.996737602508176, 26.81553508179778, 26.84159021937125, 26.79247039484946, 0.9999853809659345, 0.9999829630688282, 0.9999869405749342, 7565.488323308022, 7564.596431163053, 7568.97457329912, 167.77821749025634, 39.35090908026791, 45.18120562934382, 7561.085992311172, 7568.45106269425, 7564.89423811798, 283.682995434565, 283.26543687469837, 283.70369285463215, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 728.2945, 7.548045, 5496.912, 712.4137, 3.086991, 2198.948, 724.2923, 3.03712, 2199.595, 730.7333, 7.518642, 5494.763, 712.4274, 7.708582, 5497.147, 722.2028, 3.045503, 2199.77, 99.94245, 99.96428, 100.0, 99.90338, 99.94603, 99.98813
46712.12172, 59.99282163681481, 59.99630783251225, 59.99328164708691, 26.793705605456104, 26.820804818666, 26.799644040765834, 0.999984740712848, 0.9999863280624247, 0.9999849599467784, 7558.896699660547, 7565.757543720647, 7569.157818047961, 164.37656616094, 40.171546279549375, 39.2700975656503, 7567.83111023011, 7566.547504179744, 7570.501412343045, 283.76345191696083, 283.21169353282227, 283.8169755076658, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9661, 7.618539, 5500.744, 717.3943, 3.070597, 2200.094, 730.5817, 3.008404, 2197.556, 725.7622, 7.576559, 5498.923, 716.5475, 7.674614, 5499.397, 724.9663, 3.033234, 2199.612, 100.0, 99.99791, 99.88752, 99.97902, 99.98259, 99.98262
46714.476, 59.995157335151305, 59.99426304229111, 59.99540034271839, 26.80943117886193, 26.82892114627705, 26.800617771292266, 0.9999851509508272, 0.9999858287876664, 0.999985724944894, 7559.546207852167, 7566.558363892677, 7564.627133069419, 166.51065820134, 37.814925383256195, 42.09291562256385, 7559.958966931054, 7557.236475339677, 7570.113856045747, 283.5539090505452, 283.2392667873112, 283.76080491588226, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 718.6145, 7.658338, 5500.0, 707.3553, 3.105779, 2196.196, 736.58, 2.977112, 2193.159, 719.4512, 7.644957, 5500.364, 722.7849, 7.609416, 5500.003, 731.1494, 3.005766, 2197.315, 100.0, 99.83263, 99.71578, 100.0, 99.99865, 99.87655
46716.77904, 59.99198994033894, 59.99701201766267, 60.00062372285472, 26.813012596712465, 26.83580052869732, 26.80907407461225, 0.9999860950414409, 0.9999866006387872, 0.9999850242745927, 7565.1666084360095, 7556.074583074349, 7566.06820198354, 162.87696082939146, 36.90401465891273, 44.16514132749808, 7565.044854933072, 7560.684491473054, 7568.250721201557, 283.63393491925603, 283.219739107225, 283.72360217612004, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.8675, 7.619075, 5500.409, 712.472, 3.085517, 2199.043, 730.2517, 3.008772, 2198.12, 725.7622, 7.576375, 5498.982, 716.5475, 7.674797, 5499.394, 724.8669, 3.034516, 2199.497, 100.0, 99.95052, 99.88857, 99.97604, 99.98666, 99.98628
46719.16348, 59.99749664512786, 59.99868019818461, 59.99816927266146, 26.82979962482853, 26.847979663114764, 26.812797964881312, 0.9999869854676393, 0.9999873628458125, 0.9999851002418968, 7559.321876322785, 7563.867622596768, 7571.630222798732, 163.24700132061344, 38.74968840945371, 39.43527136367675, 7560.483424988768, 7562.914548861331, 7568.828882217002, 283.4418704065018, 283.13190537677866, 283.5608521098936, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9661, 7.618361, 5500.519, 712.3553, 3.086622, 2199.142, 730.4459, 3.008404, 2197.444, 725.7816, 7.576375, 5498.93, 722.804, 7.609233, 5499.952, 731.2886, 3.004851, 2197.334, 100.0, 99.95414, 99.90202, 99.97499, 100.0, 99.87743
46721.587320000006, 59.99883080866682, 59.99339783345349, 60.00077426243509, 26.81121261046918, 26.822605877838065, 26.79968861970141, 0.9999846063856012, 0.9999877263237938, 0.9999851232959849, 7567.678148633939, 7566.877325220757, 7566.152198946391, 169.9327996494976, 36.795996090524795, 40.263019493333104, 7561.9594172344705, 7568.406780689477, 7563.963563126201, 283.57349140539793, 283.2206105862782, 283.8073330736293, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 728.3339, 7.547331, 5497.022, 718.7368, 3.061572, 2200.637, 724.3311, 3.037304, 2200.156, 732.015, 7.502278, 5492.242, 729.0796, 7.538375, 5495.673, 737.1336, 2.975002, 2193.297, 99.94446, 100.0, 99.98191, 99.85754, 99.92274, 99.6939
46723.95792, 59.99725643655547, 59.99815288490736, 59.996088916103446, 26.819058103087322, 26.854701707462993, 26.820537954550147, 0.9999860962223607, 0.9999855392931108, 0.9999852590323625, 7567.452792773951, 7556.9499437629465, 7570.86511190495, 160.25144287499643, 42.15280652416095, 41.330705486610896, 7566.389181408656, 7569.37369053167, 7572.296839307168, 283.5740875237531, 283.1591219519053, 283.79720570799606, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9858, 7.618718, 5500.634, 712.6472, 3.086438, 2199.236, 730.5817, 3.007852, 2197.614, 725.7622, 7.576008, 5498.59, 722.7849, 7.609233, 5500.168, 731.1494, 3.005034, 2197.131, 100.0, 99.95451, 99.90267, 99.97296, 99.99865, 99.88432
46726.32892000001, 59.99317139973866, 59.994664183035994, 59.99604712573936, 26.823940843948254, 26.847216155875476, 26.81146164364034, 0.9999847530993979, 0.9999877251189074, 0.9999834996625913, 7562.001872533259, 7567.183186831672, 7572.0968809786955, 165.07715406938905, 31.99827898467288, 44.9019127711349, 7564.796270278834, 7562.981585095823, 7561.591365139885, 283.6250693437568, 283.3140477984579, 283.7428861558132, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9464, 7.618896, 5500.646, 719.9235, 3.056598, 2200.581, 732.8335, 2.993126, 2195.106, 721.8202, 7.623812, 5500.172, 717.2914, 7.671692, 5499.181, 724.9862, 3.033967, 2200.078, 100.0, 100.0, 99.82005, 100.0, 99.98716, 100.0
46728.68028, 59.98697503546202, 59.9941346089501, 59.9928330555029, 26.820233743553636, 26.816994832158084, 26.813488636930394, 0.9999855826195592, 0.9999881083162366, 0.999985425938333, 7562.051991537093, 7559.8405672072295, 7568.615834086882, 161.86576943510272, 38.25967865912435, 39.86691322474053, 7567.107934932478, 7560.576096744264, 7567.414034157811, 283.6420846150381, 283.26002334542915, 283.72372948455103, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 719.0877, 7.649057, 5500.585, 720.4489, 3.056782, 2200.202, 730.4847, 3.007484, 2197.606, 725.7816, 7.576375, 5498.76, 722.7659, 7.609416, 5500.006, 731.2289, 3.005217, 2197.142, 100.0, 100.0, 99.8898, 99.97604, 100.0, 99.86867
46731.0066, 59.99027627282686, 59.991472151793474, 59.99456826970273, 26.82292238655153, 26.844086846424194, 26.823050657264822, 0.9999852762355408, 0.9999886982429383, 0.9999868499200698, 7564.786963876961, 7566.826728272789, 7563.664442079364, 162.90980381691134, 40.31649967522026, 39.46927202242523, 7564.162042678754, 7568.673988640981, 7570.693624021057, 283.6087288928221, 283.26023681606483, 283.791345029238, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9661, 7.618539, 5500.519, 718.7951, 3.061387, 2199.969, 730.4459, 3.008956, 2197.548, 725.7816, 7.576559, 5498.812, 716.5284, 7.674431, 5499.236, 724.7675, 3.035432, 2200.226, 100.0, 100.0, 99.89606, 99.97806, 99.98564, 99.98895
46733.31308000001, 59.99013558217813, 59.99230140818952, 59.994232277301265, 26.821235019164792, 26.803712662014963, 26.81122000513369, 0.9999861131722589, 0.9999840406544941, 0.9999826715114861, 7563.095106168562, 7557.842370729751, 7567.876509308414, 164.01474858882557, 45.30939155968122, 41.65674996055213, 7556.694311836161, 7557.097554891858, 7566.67379127428, 283.5056316583351, 283.2237487776106, 283.8399732339087, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 728.2945, 7.547866, 5496.97, 712.472, 3.086622, 2198.512, 724.2729, 3.036752, 2199.533, 731.9955, 7.503198, 5492.177, 710.3672, 7.735063, 5493.836, 718.7435, 3.061252, 2200.339, 99.9435, 99.93098, 100.0, 99.85636, 99.89663, 100.0
46735.59848, 59.99546981751975, 59.996032871415665, 59.995695445956635, 26.84012267115345, 26.87321614843499, 26.831169096240277, 0.9999825352570716, 0.9999887070045498, 0.9999863326120784, 7560.973136637031, 7568.88428040927, 7572.907042582038, 163.23168531385363, 34.44789448902043, 38.6551232168149, 7566.510596920043, 7560.495364275232, 7569.581034821777, 283.6114982158557, 283.22338628020464, 283.80122476075564, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9858, 7.619075, 5500.466, 718.7756, 3.062124, 2199.984, 730.6011, 3.009325, 2197.41, 725.7428, 7.576375, 5498.7, 716.5093, 7.674431, 5499.235, 725.2049, 3.033784, 2199.996, 100.0, 99.99787, 99.88085, 99.97604, 99.98468, 99.99916
46737.960960000004, 59.99903419424482, 59.98937553810008, 59.99321690439009, 26.79294687512989, 26.85372065732834, 26.79802496197047, 0.9999855794672636, 0.9999862952777491, 0.9999860485772663, 7552.991766656696, 7559.213980347953, 7565.061850577251, 161.34717216844638, 32.967629497338976, 43.49516651572367, 7562.620662351227, 7560.654033259116, 7568.296325370001, 283.664442044316, 283.2356097681161, 283.79872958159035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.0055, 7.618183, 5500.519, 712.511, 3.086438, 2198.68, 730.6011, 3.008772, 2198.217, 725.7816, 7.576375, 5498.759, 716.5093, 7.674614, 5499.433, 725.861, 3.02829, 2199.485, 100.0, 99.92591, 99.88835, 99.97603, 99.98155, 99.9946
46740.24756, 59.991644530431394, 59.991391721858385, 59.992999141907156, 26.802840833835432, 26.82492520796525, 26.817720435184178, 0.9999848794408047, 0.999985704273799, 0.9999855002333771, 7560.110912186414, 7567.664647141066, 7570.005917592349, 162.813844164717, 35.86458383709851, 39.75170912515887, 7563.178500152176, 7557.672925451765, 7568.192375377559, 283.617208421727, 283.3060395913564, 283.70202814331236, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 715.677, 7.683502, 5499.003, 706.149, 3.10891, 2195.687, 736.8517, 2.97748, 2194.737, 720.2279, 7.632638, 5500.368, 720.4578, 7.638819, 5500.088, 727.0538, 3.025177, 2199.684, 99.98352, 99.80253, 99.69413, 100.0, 100.0, 99.99165
46742.555920000006, 59.99178919629454, 59.994149294075555, 59.99845945120289, 26.816983938419753, 26.804531427171984, 26.791001507529487, 0.9999861593968189, 0.9999864669238415, 0.9999873962258519, 7561.350053149765, 7563.7945543111755, 7566.90899534954, 164.00719423434998, 43.2767558534033, 42.7989799435436, 7565.738203271452, 7562.925991080635, 7570.324395451031, 283.5815552162416, 283.3085124494468, 283.8494066218426, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9858, 7.618361, 5500.466, 712.4137, 3.08607, 2198.794, 730.5429, 3.007668, 2198.01, 725.7622, 7.576375, 5498.812, 716.5475, 7.674066, 5499.335, 731.2488, 3.005766, 2197.705, 100.0, 99.9234, 99.89224, 99.97699, 99.98171, 99.88998
46744.89016, 59.99453490019519, 59.994388586762845, 59.995643999461784, 26.799838586199282, 26.835739209970907, 26.791226776018473, 0.9999863584753971, 0.9999850004772088, 0.9999831590301083, 7554.879605631935, 7557.840044284097, 7565.782606819993, 171.10978919798117, 39.76499736605501, 44.104730542858306, 7559.893413055702, 7553.05330100117, 7564.710161009806, 283.604136883649, 283.28524328027356, 283.717640144874, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 723.6812, 7.593554, 5499.312, 716.5966, 3.070229, 2199.604, 725.6123, 3.033438, 2200.235, 731.7043, 7.504301, 5492.124, 710.2338, 7.735976, 5494.453, 737.6108, 2.973171, 2193.223, 99.99053, 99.9806, 99.98561, 99.8554, 99.89559, 99.69057
46747.35356, 59.99218977930941, 59.991131832128886, 59.99388200776299, 26.81264882113097, 26.816827199789603, 26.803321758000397, 0.9999840192883893, 0.9999849585426699, 0.9999850484600823, 7559.326813784494, 7563.287730102357, 7564.265486387674, 163.44925246874948, 40.15071039425493, 42.420606713739744, 7565.721764399457, 7566.626440368377, 7561.377286506461, 283.50237109691346, 283.188493190178, 283.68705301697105, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 722.4392, 7.613543, 5500.357, 712.6083, 3.086991, 2198.289, 730.5623, 3.008588, 2198.02, 725.7428, 7.576743, 5498.812, 716.5475, 7.674979, 5499.286, 731.1693, 3.004484, 2197.468, 100.0, 99.94708, 99.89496, 99.97592, 99.98562, 99.89711
46749.72808, 59.98946860538669, 59.9882526763662, 59.987353841168954, 26.803029168335584, 26.849640774987733, 26.825372723596807, 0.9999855920199815, 0.9999879187030134, 0.9999835934336446, 7564.551431285088, 7563.003858114649, 7568.708693093311, 163.70303001691806, 36.51630104128844, 43.048214674536666, 7565.739173963727, 7558.444983776467, 7569.462802994694, 283.5811179634375, 283.1816469832409, 283.7589502813552, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 721.9858, 7.618183, 5500.466, 718.7173, 3.060835, 2200.543, 730.6011, 3.00822, 2197.966, 725.7622, 7.576191, 5498.643, 716.5666, 7.674614, 5499.178, 731.3084, 3.005217, 2197.765, 100.0, 99.99986, 99.90844, 99.9771, 99.98864, 99.89699
46752.26864, 59.985189679688894, 59.98653925817534, 59.986394018140004, 26.79384436861028, 26.856276196912454, 26.808564722600444, 0.99998327443409, 0.9999879543550169, 0.9999855217156797, 7561.5637741989, 7563.066822395544, 7571.671936101793, 166.78145660975633, 32.09546530296166, 45.11525109939021, 7563.079694838037, 7562.370094202786, 7572.2794524719775, 283.5758476722879, 283.1800149683178, 283.78675063176746, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 720.0, 715.6573, 7.683502, 5499.113, 725.0598, 3.034126, 2199.996, 736.9877, 2.976744, 2193.778, 719.4318, 7.644957, 5500.188, 722.4416, 7.613069, 5500.195, 726.6761, 3.026459, 2199.023, 99.98247, 99.99605, 99.70091, 100.0, 100.0, 99.9782
