TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
46768.76784, 59.99191886204685, 59.99135978575572, 59.990494060445805, 26.80948828075099, 26.833784633387022, 26.795814178978286, 0.9999861761929397, 0.9999842459108397, 0.9999870757199012, 7557.325804803582, 7555.469730676983, 7562.522126006613, 169.26091452713626, 47.64440675655044, 40.39159289509598, 7557.224528457614, 7554.6763220958255, 7562.515267559422, 283.5811611439475, 283.2519161398603, 283.706039216254, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9661, 7.618718, 5500.576, 718.7368, 3.061203, 2200.813, 730.5623, 3.00822, 2198.048, 718.6744, 7.657275, 5499.623, 724.5208, 3.034632, 2199.778, 736.1594, 7.456134, 5484.255, 100.0, 100.0, 99.92957, 99.99173, 100.0, 99.73467
46771.081600000005, 59.986913720352625, 59.992345719382676, 59.98843803836757, 26.832917147584347, 26.858728484250186, 26.813537585916396, 0.9999848839016601, 0.9999848570703083, 0.9999870659663401, 7563.416381599131, 7568.576952051526, 7559.735727391752, 170.1201738903701, 40.31072999542744, 39.60887299862816, 7567.928029170938, 7558.26656138817, 7571.883238475401, 283.5429769668369, 283.2934997569607, 283.7913086352687, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 727.9988, 7.556076, 5497.955, 714.3009, 3.07907, 2199.566, 727.3594, 3.021289, 2198.727, 717.3734, 7.659482, 5500.177, 722.1555, 3.046503, 2200.255, 731.5271, 7.508323, 5492.994, 99.95696, 99.99937, 99.94071, 100.0, 100.0, 99.87121
46773.45708000001, 59.990303375980254, 59.99271156629752, 59.99053380170336, 26.80584616395794, 26.86887688523631, 26.838657699382008, 0.9999840263237986, 0.9999878463482201, 0.9999845571780546, 7555.422823825953, 7562.556809987561, 7566.882284422447, 167.01008042267836, 42.51698353578831, 40.476663059393104, 7559.897559255393, 7560.295175269154, 7569.757369387254, 283.5897662426804, 283.27223343552384, 283.7632470420662, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9661, 7.618539, 5500.633, 713.3281, 3.085149, 2199.071, 730.3876, 3.00822, 2197.737, 719.4318, 7.64514, 5500.247, 721.8693, 3.047051, 2200.472, 731.6066, 7.50814, 5493.062, 100.0, 99.93772, 99.90761, 100.0, 100.0, 99.86713
46775.79076, 59.99201727954802, 59.98926800614189, 59.99298136488341, 26.797446862060514, 26.832708164461618, 26.802944057717124, 0.9999879407630333, 0.9999780331788888, 0.9999852168169291, 7553.537559010084, 7562.419795075578, 7567.898904281314, 156.93606780461255, 47.60140482469933, 36.569858627496615, 7558.540592655918, 7566.517812932501, 7561.391354076044, 283.55109860337393, 283.22034647598014, 283.68610299542365, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 715.6967, 7.683502, 5498.778, 706.1296, 3.10891, 2195.35, 736.9489, 2.976744, 2193.494, 725.7233, 7.576559, 5498.642, 715.7845, 3.073167, 2199.604, 725.2447, 7.581937, 5499.075, 99.98047, 99.8107, 99.70286, 99.97795, 100.0, 99.98177
46778.10628000001, 59.99137284023807, 59.99026888439162, 59.98569932276856, 26.81255663852445, 26.830643127450568, 26.810991244782173, 0.9999857341993517, 0.9999819336551629, 0.9999851887720747, 7567.207281409658, 7560.978892085719, 7573.669210713217, 162.82509545387046, 41.42572858616131, 44.39086153160906, 7563.535996614116, 7567.331563336029, 7570.69966630825, 283.60318557553495, 283.11113356429325, 283.6348178352902, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9661, 7.618718, 5500.461, 712.4137, 3.085886, 2198.688, 730.6011, 3.007852, 2197.556, 719.4123, 7.645508, 5500.3, 721.8693, 3.047781, 2200.266, 731.547, 7.508689, 5492.999, 100.0, 99.93898, 99.90534, 100.0, 100.0, 99.86808
46780.50596, 59.99024423339716, 59.98918741676197, 59.99102677502578, 26.801159874794035, 26.84382814067352, 26.798317064125083, 0.9999922647826796, 0.9999788113228092, 0.9999897835797419, 7562.642880572765, 7566.48078588221, 7573.081932078417, 160.74490206550195, 52.497228661411555, 28.468282055406235, 7558.068858373747, 7563.715272446321, 7566.737840116077, 283.62049192340334, 283.25307240717916, 283.7317512626597, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9464, 7.618539, 5500.576, 712.4137, 3.086438, 2198.793, 730.5429, 3.007852, 2198.124, 725.7428, 7.576743, 5498.817, 715.8036, 3.073897, 2199.885, 725.2645, 7.581937, 5499.002, 100.0, 99.93328, 99.91333, 99.97497, 100.0, 99.98078
46782.84244, 59.99098558409102, 59.992362135318636, 59.99163679665972, 26.822665609956374, 26.824584708460982, 26.819698367822863, 0.999988359265509, 0.9999785886257272, 0.9999884469390266, 7555.575365779874, 7561.25366555934, 7573.906788803837, 167.20281610948075, 44.67289750935697, 36.58674078820195, 7561.2692081852065, 7565.479515240456, 7571.850795702252, 283.43736971985703, 283.2574197179513, 283.8018864316929, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 728.2748, 7.547866, 5497.08, 718.6589, 3.060466, 2200.526, 724.2341, 3.038408, 2199.972, 732.0344, 7.50522, 5493.315, 710.9586, 3.09216, 2198.924, 721.666, 7.621675, 5500.115, 99.94445, 100.0, 100.0, 99.85826, 99.93958, 99.99999
46785.120200000005, 59.98880613577512, 59.996439299024324, 59.995632921818554, 26.823292039201377, 26.839679898508752, 26.827095149163203, 0.999992065801318, 0.9999819973504805, 0.9999929053023384, 7564.757549102655, 7560.327859740957, 7568.843524074465, 165.6522926030034, 51.108317063664344, 28.29270838033426, 7561.743636795174, 7562.268220633457, 7561.821820852463, 283.61369251089786, 283.2722582307922, 283.72413848455744, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9661, 7.618539, 5500.628, 712.7833, 3.082754, 2199.159, 730.5623, 3.008772, 2197.879, 725.7428, 7.576559, 5498.648, 711.2065, 3.091064, 2198.281, 719.996, 7.643832, 5500.102, 100.0, 99.97741, 99.90221, 99.97496, 99.92045, 100.0
46787.463200000006, 59.99087583247116, 59.98999635926452, 59.99478184765002, 26.80605557329622, 26.800457901165405, 26.790944174348457, 0.9999892104015011, 0.9999827459737248, 0.9999898698514643, 7554.1999432650355, 7554.73327827963, 7560.71359646159, 163.33017469838273, 43.50479782457796, 37.87822284631693, 7558.770466108533, 7564.829339467802, 7557.12183906371, 283.67935331337054, 283.2531375054697, 283.71626790399307, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.3351, 7.631567, 5500.393, 721.0519, 3.049415, 2200.024, 734.5029, 2.989077, 2194.755, 720.8687, 7.634476, 5500.05, 703.1189, 3.119919, 2193.1, 712.7593, 7.71177, 5496.597, 100.0, 100.0, 99.78188, 99.9995, 99.71211, 99.93779
46789.806520000006, 59.99858681659044, 59.99927000433421, 59.99708483536022, 26.81468644430684, 26.871576889625675, 26.805646458935865, 0.9999892799912081, 0.99998059913086, 0.9999921932206137, 7562.195914766987, 7565.286861706149, 7564.111540812211, 160.28731501793754, 44.67383185838207, 29.781525011485883, 7560.526834682365, 7564.0269422914425, 7570.309064972697, 283.65876269470004, 283.2322296298707, 283.7947327731925, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 720.4283, 7.628534, 5500.491, 718.7562, 3.061019, 2200.276, 730.2906, 3.008772, 2198.12, 725.7428, 7.576559, 5498.753, 709.4326, 3.09636, 2197.896, 719.0219, 7.649143, 5499.972, 100.0, 100.0, 99.90322, 99.97708, 99.87546, 99.99805
46792.171120000006, 60.00649463029954, 60.00210986749271, 60.00377842520561, 26.79609677099449, 26.83605001667539, 26.80154272081073, 0.9999903435292818, 0.9999837564599245, 0.9999904393997457, 7564.40029583048, 7559.954989645874, 7572.326136042337, 161.79362488935544, 40.797206908532644, 34.37752787549039, 7563.6738550565115, 7561.421316722786, 7562.984256638196, 283.62156659364445, 283.25424821433785, 283.765248296452, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9464, 7.618361, 5500.46, 718.5227, 3.062124, 2200.374, 730.4265, 3.008772, 2197.835, 719.4123, 7.645324, 5500.188, 709.5852, 3.097456, 2197.299, 712.7195, 7.712136, 5496.649, 100.0, 100.0, 99.9161, 100.0, 99.87582, 99.93556
46794.541560000005, 60.005205670791675, 60.00416950906018, 60.006312195771635, 26.80691289711348, 26.834901798035556, 26.799662397788325, 0.9999884662777618, 0.9999784585171544, 0.9999891093992006, 7562.989025890116, 7561.610489677019, 7562.75638146993, 160.09846567080535, 46.099743479302106, 39.16094674695387, 7561.196335354917, 7562.337746484094, 7568.086023965975, 283.59610413133834, 283.186215079749, 283.7204776311737, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 728.2748, 7.547509, 5496.854, 712.3359, 3.086622, 2199.081, 724.4088, 3.037856, 2200.198, 713.1207, 7.709125, 5496.937, 715.7082, 3.073167, 2199.651, 707.0334, 7.766889, 5487.167, 99.94045, 99.9568, 100.0, 99.94691, 100.0, 99.80559
46796.85800000001, 60.01116263705966, 60.00744106335715, 60.005506058376405, 26.811167133654443, 26.83889839962553, 26.81375101145404, 0.9999906796741566, 0.9999848982159041, 0.9999879484697723, 7562.7835955620185, 7566.282246872467, 7568.41038922813, 165.32769600278095, 42.86726694536492, 35.8774711710621, 7563.673773711814, 7565.209507105341, 7565.217432936246, 283.5099201989708, 283.2178686558213, 283.7869543807195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9464, 7.618718, 5500.408, 718.5811, 3.062124, 2200.604, 730.3488, 3.008036, 2198.198, 719.4123, 7.645324, 5500.187, 709.4135, 3.097821, 2197.701, 712.6996, 7.711953, 5496.823, 100.0, 99.99703, 99.9167, 100.0, 99.89409, 99.93351
46799.16668, 60.008190841185204, 60.01129025480836, 60.00589504662643, 26.82313896229056, 26.834899973906793, 26.80300194063921, 0.9999897469452668, 0.9999880747333839, 0.9999882577801106, 7562.436405105426, 7562.172778499574, 7568.341581995766, 162.68025406638358, 35.331797125523735, 37.16565829524052, 7564.2897897198945, 7561.942352763502, 7563.60095935389, 283.59927176152013, 283.3582647032082, 283.744947850628, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9661, 7.618896, 5500.461, 718.7756, 3.061387, 2199.966, 730.7565, 3.008036, 2198.302, 719.5871, 7.643301, 5500.325, 717.692, 3.065679, 2200.463, 715.4034, 7.680273, 5499.452, 100.0, 99.99703, 99.92141, 100.0, 100.0, 99.97954
46801.46776000001, 60.00338977801392, 60.005809015466696, 60.008247940561354, 26.814170822023453, 26.853476727212147, 26.816433644680135, 0.9999883540221631, 0.9999869849686676, 0.9999879737409747, 7564.800363084978, 7560.173690251977, 7570.031828390051, 164.78799087074026, 39.69038269196062, 42.7104828939091, 7563.665823173064, 7558.317059549767, 7569.307563256322, 283.59284551807275, 283.20666215463496, 283.693974816255, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 715.6573, 7.684037, 5499.236, 724.7096, 3.038915, 2199.749, 735.0853, 2.987788, 2196.18, 722.9077, 7.612229, 5500.16, 717.3677, 3.068601, 2200.237, 713.1768, 7.711586, 5496.77, 99.98142, 99.98718, 99.76772, 100.0, 100.0, 99.93987
46803.93104, 60.00859824294366, 60.00722379248499, 60.00506124903388, 26.830085466146038, 26.86358900449994, 26.771828974616014, 0.9999866139927978, 0.9999840759847324, 0.9999875182144228, 7561.138796552692, 7559.765376062896, 7568.139881655017, 163.69034743914494, 41.29270429724943, 38.61906785504698, 7564.82976914139, 7564.151481229635, 7570.478811959576, 283.61258830404915, 283.1771046269722, 283.7093726662139, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9266, 7.618896, 5500.356, 718.834, 3.061203, 2200.32, 730.5235, 3.008588, 2197.468, 725.7039, 7.576559, 5498.812, 721.9647, 3.048147, 2200.248, 712.6797, 7.712136, 5496.478, 100.0, 100.0, 99.91038, 99.97699, 100.0, 99.93666
46806.27792, 60.004145237784016, 60.00444451388752, 60.00213395961239, 26.78732469383868, 26.830171856921606, 26.786708437999156, 0.9999900704102682, 0.9999814931304208, 0.9999899993549989, 7556.569687295356, 7558.767084063178, 7564.607402748776, 166.4561804579862, 46.10905380554823, 34.48425280563606, 7554.808569629798, 7558.739341888517, 7564.5624670985435, 283.5174637517013, 283.33662766243094, 283.8178565438237, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 727.8016, 7.549294, 5496.912, 712.5888, 3.086991, 2198.574, 724.0787, 3.038408, 2200.281, 731.9761, 7.503198, 5492.462, 728.3357, 3.019292, 2198.872, 706.3575, 7.77165, 5486.745, 99.94244, 99.9395, 99.9824, 99.85943, 99.96654, 99.7576
46808.66868, 59.99472414604858, 59.997855941493896, 59.99975082006839, 26.808112649159476, 26.86993528481631, 26.81432745948057, 0.9999901925174359, 0.9999857386807616, 0.999988763031032, 7563.465027585773, 7566.97925937396, 7572.293901341936, 162.41854556954013, 42.24307927469408, 35.68185051074488, 7562.830919023709, 7566.370224844422, 7565.633247395121, 283.5737522104854, 283.2154640529902, 283.67465029582564, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9464, 7.618718, 5500.46, 718.7562, 3.060835, 2200.193, 730.64, 3.007852, 2197.817, 725.7233, 7.576743, 5498.863, 722.0601, 3.047051, 2200.691, 712.6797, 7.712319, 5496.533, 100.0, 100.0, 99.8985, 99.97699, 100.0, 99.93672
46811.01052, 59.99856712870322, 59.99696488395688, 60.00124762536431, 26.797201418765322, 26.816515053391523, 26.79677627923425, 0.9999870182450834, 0.999978380591137, 0.999990082897527, 7556.963350575277, 7550.903548355797, 7561.395803486249, 167.02699060807117, 45.96461561272827, 34.860238173825564, 7555.557083556713, 7553.51919355145, 7562.247201159426, 283.6746931091031, 283.2932704557152, 283.70751683829235, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9464, 7.618718, 5500.518, 712.2775, 3.086807, 2198.541, 730.5041, 3.008956, 2197.663, 725.7233, 7.576927, 5498.811, 721.793, 3.048147, 2200.204, 707.1528, 7.763776, 5487.93, 100.0, 99.94101, 99.89235, 99.97803, 100.0, 99.8001
46813.31964, 59.99151041134128, 59.99250014724069, 59.993443773830904, 26.794366129657735, 26.83347032691705, 26.78928027394071, 0.9999909545914187, 0.9999806886218275, 0.9999909797571241, 7558.42091860276, 7564.233042281599, 7567.180358672287, 158.44663273981723, 43.063544629319495, 37.589952151674424, 7557.457439697017, 7558.642552687614, 7561.716912858219, 283.59027339601306, 283.23208972637985, 283.73933419167025, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 715.6573, 7.684394, 5498.887, 706.1101, 3.109278, 2195.473, 736.9489, 2.976744, 2193.494, 719.3929, 7.645508, 5500.407, 716.5666, 3.068236, 2199.907, 702.1427, 7.806077, 5483.812, 99.98341, 99.79281, 99.70281, 100.0, 99.99438, 99.69299
46815.69268000001, 59.99189198489971, 59.98957068938896, 59.99013776648532, 26.796141973095246, 26.832467242086473, 26.80092730063278, 0.9999867980107647, 0.9999852610786367, 0.9999875082129407, 7557.925255723294, 7565.122286483712, 7559.386115866258, 164.78740134354575, 47.16638484165628, 38.05272621834047, 7556.978618571154, 7560.109360682051, 7564.743518660512, 283.6333887062582, 283.23659902858884, 283.7133928623647, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9464, 7.618896, 5500.576, 712.4137, 3.086991, 2199.01, 730.6788, 3.007852, 2197.787, 725.7233, 7.576559, 5498.928, 717.0816, 3.06787, 2199.648, 705.4032, 7.77751, 5490.179, 100.0, 99.93129, 99.88752, 99.9791, 100.0, 99.82003
46818.00856, 59.98744458492476, 59.988714118474334, 59.98648985654573, 26.792458556774008, 26.835139017011556, 26.79094799545194, 0.999987935853167, 0.9999812144499935, 0.999990414508291, 7558.814808408251, 7556.1553072315655, 7567.907234002265, 166.4626160898822, 43.90398869741648, 38.05605965308587, 7555.465140065168, 7560.880141792752, 7564.855223261656, 283.6624754806385, 283.23995123577413, 283.808294181516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 723.5629, 7.601585, 5499.885, 715.4099, 3.072992, 2200.095, 726.3694, 3.032702, 2199.302, 730.9664, 7.507427, 5492.346, 709.4326, 3.097821, 2197.572, 712.6599, 7.712868, 5496.3, 99.99708, 100.0, 100.0, 99.8603, 99.89352, 99.9376
46820.341920000006, 59.987331637333156, 59.98688490796338, 59.9904756400425, 26.780430238166854, 26.822134324426514, 26.798909190739025, 0.9999913365110511, 0.9999815180027422, 0.9999915176968744, 7558.553266929795, 7559.052186476965, 7561.942643565357, 161.9825944211339, 48.944046242243076, 30.68679308922765, 7561.428813984585, 7557.556152696137, 7562.896577972729, 283.70116646291217, 283.33490283381764, 283.7636649080515, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 723.4841, 7.608367, 5500.215, 712.472, 3.086622, 2198.637, 730.5623, 3.008772, 2198.175, 725.7428, 7.576927, 5498.758, 715.8226, 3.073349, 2199.986, 705.9002, 7.77696, 5487.592, 100.0, 99.95414, 99.88535, 99.97591, 100.0, 99.773
46822.718440000004, 59.98595516215001, 59.98874524630433, 59.98915081952419, 26.809808904473858, 26.83980007776009, 26.80745077941369, 0.9999898712107407, 0.999986887370927, 0.9999878785162345, 7562.356609034495, 7564.754161888554, 7567.90484995734, 157.05610365078815, 40.709860595987266, 35.15108427722271, 7561.319594693418, 7568.546819247235, 7564.986845970826, 283.6816585264601, 283.21925548418704, 283.8028778514964, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9464, 7.618896, 5500.356, 718.6784, 3.061572, 2200.363, 730.5623, 3.008404, 2198.082, 725.7233, 7.576743, 5498.869, 715.651, 3.072619, 2200.139, 712.6996, 7.712319, 5496.65, 100.0, 100.0, 99.90267, 99.97803, 99.9774, 99.93779
46825.05836, 59.988054058742115, 59.9882696620903, 59.98804525722922, 26.803250866634784, 26.833142855525466, 26.81385270121052, 0.9999856854857174, 0.9999850047828849, 0.9999846506591088, 7564.2278283515125, 7562.624006377973, 7571.699251671359, 161.2792948644037, 42.80515429446223, 37.163048646176094, 7560.00527631458, 7564.881555670151, 7566.676121036638, 283.54756128900044, 283.253856363332, 283.8287562671197, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 715.6573, 7.68368, 5499.165, 724.8069, 3.0356, 2200.021, 736.91, 2.97656, 2193.899, 719.4123, 7.645508, 5500.129, 722.1364, 3.047781, 2199.926, 719.0219, 7.649143, 5499.916, 99.97942, 99.99957, 99.72128, 100.0, 99.99522, 100.0
46827.4734, 59.9880761451261, 59.989737941578646, 59.99300157139357, 26.82552667931336, 26.840373734521574, 26.807959602300546, 0.9999887781067185, 0.9999899402414497, 0.9999880207703364, 7565.177549245839, 7568.551498068689, 7569.319643910475, 160.96474826593658, 36.291799273411925, 42.26545822008029, 7558.532893106537, 7558.561471987985, 7569.5143690309405, 283.6765342756302, 283.2524707144362, 283.7512323125892, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9464, 7.618896, 5500.403, 718.6395, 3.061756, 2200.371, 730.6205, 3.008772, 2197.725, 725.7039, 7.576927, 5498.915, 715.918, 3.069879, 2200.126, 712.7394, 7.712136, 5496.48, 100.0, 100.0, 99.91055, 99.97697, 99.98188, 99.93461
46829.793280000005, 59.99626163079237, 59.99462763410563, 59.99261846163397, 26.792361891475903, 26.813801518776163, 26.787241602678026, 0.9999847868219602, 0.9999818639807525, 0.9999879113272264, 7557.164966437933, 7557.411719556447, 7566.446567210429, 166.92181143455127, 47.306196977320724, 38.658529761344994, 7562.632509408713, 7555.773819995437, 7563.283567236275, 283.6191877574035, 283.1904371315971, 283.8029962026656, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9464, 7.618896, 5500.351, 718.7951, 3.061387, 2200.528, 730.5429, 3.009509, 2198.224, 718.3055, 7.663527, 5499.593, 724.8259, 3.034632, 2199.428, 708.8029, 7.754253, 5490.475, 100.0, 100.0, 99.91788, 99.99781, 99.97962, 99.82541
46832.07920000001, 59.99926931490269, 59.99777022398096, 59.996067943343164, 26.797174977550313, 26.828991728208514, 26.809150678343357, 0.9999851273911355, 0.9999862825770246, 0.9999856524943948, 7568.621831767329, 7554.520327839613, 7570.791909212387, 165.29691768308157, 37.75147941834075, 39.323672431544765, 7564.385080889435, 7560.06194601392, 7568.052795256553, 283.7524368080669, 283.2837038686089, 283.83691931912233, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 727.6045, 7.555362, 5498.211, 714.1647, 3.077965, 2199.91, 727.7282, 3.022026, 2198.824, 717.3539, 7.660217, 5500.005, 722.289, 3.047781, 2199.869, 712.6797, 7.712136, 5496.48, 99.96351, 99.97759, 99.9577, 99.99869, 100.0, 99.93461
46834.381960000006, 60.00572641000508, 60.004116696336354, 60.003410647252785, 26.796782343289973, 26.844616473516638, 26.803249107065508, 0.9999845224668291, 0.9999871222409916, 0.999985078678058, 7561.745833129992, 7556.002584984233, 7567.409729444844, 164.84352451700897, 41.18167584558569, 40.658584610822345, 7558.380742942202, 7562.707663546712, 7570.520025813279, 283.62158177528056, 283.17712569234976, 283.8723833777348, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9464, 7.618896, 5500.576, 713.4838, 3.08257, 2199.002, 730.5235, 3.008772, 2197.96, 719.3929, 7.645508, 5500.076, 721.9266, 3.047234, 2199.972, 706.2979, 7.773298, 5489.386, 100.0, 99.96017, 99.90588, 100.0, 99.99811, 99.80561
46836.728800000004, 60.009678638654, 60.010362184037085, 60.01094365329848, 26.75874149074233, 26.77343663899376, 26.760079642822014, 0.9999899013415526, 0.9999790583817566, 0.9999893669903476, 7547.650018563652, 7551.102252074655, 7554.285823824579, 160.5927335210688, 47.070810315571634, 36.34599605345966, 7551.514455685741, 7552.06850322702, 7559.2778096425245, 283.69055586616844, 283.2281380555552, 283.8222338114673, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 716.1304, 7.683145, 5499.061, 706.0906, 3.109463, 2195.415, 736.91, 2.97656, 2193.325, 725.7428, 7.576927, 5498.922, 715.651, 3.072984, 2199.336, 700.075, 7.82329, 5476.468, 99.98152, 99.80087, 99.71318, 99.97697, 99.99261, 99.57075
46839.068040000006, 60.01408998417238, 60.01072843622668, 60.013927041325815, 26.809191081137314, 26.829951172507702, 26.7934074466049, 0.9999873200377853, 0.9999875541624718, 0.9999852422135124, 7552.679695618278, 7555.76191528892, 7568.599029918168, 164.65217309762062, 40.93738373307315, 41.130927547817464, 7565.565003938115, 7561.359790798573, 7562.984702064966, 283.64695646689626, 283.21550865301015, 283.84998285879135, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9464, 7.618718, 5500.351, 712.4332, 3.086807, 2199.01, 730.5623, 3.008588, 2197.956, 719.4123, 7.645324, 5500.128, 721.9075, 3.047599, 2200.576, 705.8605, 7.776228, 5488.702, 100.0, 99.95414, 99.91305, 100.0, 99.99278, 99.77876
46841.37148, 60.01423947924297, 60.01453107361754, 60.01532153094688, 26.77817089213992, 26.820505819337896, 26.790192474269727, 0.9999916399842852, 0.9999811493681025, 0.9999903872698572, 7563.799747246397, 7557.605881649685, 7562.513128026314, 161.13250910636907, 46.90570292632947, 35.26017181633006, 7568.725856649175, 7559.252682870781, 7561.643989396766, 283.682191434761, 283.28720968534816, 283.7078765993947, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9464, 7.618718, 5500.408, 712.3942, 3.086622, 2198.958, 730.5817, 3.007668, 2198.068, 725.7233, 7.576927, 5498.811, 715.8417, 3.073532, 2199.819, 706.9937, 7.764142, 5489.467, 100.0, 99.95205, 99.91077, 99.97389, 99.99038, 99.78692
46843.68768, 60.01080374115586, 60.01231272652356, 60.014883761351136, 26.803517185702976, 26.821475217413838, 26.807095916717188, 0.99998637643626, 0.9999794111412295, 0.9999877670814029, 7555.926733969117, 7552.646662376628, 7564.584572214153, 165.19492390083633, 50.08445574719036, 34.491061879684366, 7559.8396858897795, 7556.001602296704, 7570.462600505155, 283.5967366715469, 283.10693993977327, 283.73587711830885, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 728.2748, 7.547688, 5496.917, 718.7756, 3.061572, 2200.629, 724.4282, 3.036567, 2200.381, 731.9761, 7.503565, 5492.07, 709.528, 3.09636, 2198.044, 711.3676, 7.724222, 5494.996, 99.9434, 100.0, 100.0, 99.85441, 99.91164, 99.90762
46846.05732000001, 60.01310962649053, 60.016576534424765, 60.01712010113923, 26.801072489795256, 26.83794021629625, 26.785395649138735, 0.9999901889420522, 0.9999845162368323, 0.9999889597493686, 7566.4597575561365, 7562.368284482949, 7562.476328181001, 160.76762052821414, 40.123878548057746, 38.39360545658428, 7564.336964085197, 7559.705297591814, 7567.868772898834, 283.7764653538804, 283.2171524846298, 283.77454100366623, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9661, 7.618539, 5500.408, 712.4526, 3.086254, 2198.86, 730.4847, 3.008036, 2197.836, 725.7233, 7.576559, 5498.758, 715.8417, 3.073714, 2200.045, 711.2483, 7.726053, 5496.202, 100.0, 99.93866, 99.89013, 99.97803, 99.98107, 99.91618
46848.428040000006, 60.01801965775958, 60.019141498775106, 60.01782902863539, 26.800033313704716, 26.834609444419154, 26.813255619525762, 0.9999854726799783, 0.9999882150418429, 0.9999880572770607, 7556.335596673939, 7566.826256274735, 7567.525147550332, 166.43741838333108, 38.78580789872012, 40.06679594663865, 7560.101907456953, 7556.537555786378, 7567.742504224152, 283.8159169501936, 283.34650325647056, 283.8387900253738, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.69, 7.621216, 5500.341, 720.0597, 3.05273, 2200.642, 733.6876, 2.99239, 2195.676, 721.4707, 7.630431, 5500.147, 721.7167, 3.047781, 2200.415, 719.002, 7.649509, 5500.083, 100.0, 100.0, 99.78391, 100.0, 100.0, 100.0
46850.768200000006, 60.01948289540309, 60.02268451572369, 60.0244972019995, 26.80890050648916, 26.83068483078653, 26.796858056288276, 0.9999877466385986, 0.9999850921664765, 0.9999874663463999, 7563.341949456544, 7561.912345872568, 7566.547656428693, 159.4927365575677, 37.99641339713844, 39.871074693258834, 7562.964933726141, 7560.309631680818, 7570.099340184887, 283.76393133573515, 283.17864325419214, 283.80445507335224, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 719.4229, 7.639242, 5500.715, 719.6901, 3.05973, 2200.833, 730.6982, 3.008036, 2198.183, 725.7428, 7.577111, 5498.758, 715.7654, 3.073167, 2199.719, 712.6797, 7.712685, 5496.245, 100.0, 100.0, 99.91599, 99.97601, 99.98758, 99.93445
46853.10508, 60.02142773710543, 60.02272198052354, 60.02285977339291, 26.809655208659574, 26.84917427510182, 26.80963417389944, 0.999989047002843, 0.9999865745607275, 0.9999880920334334, 7561.8613922673185, 7559.570355507154, 7571.038877461451, 162.34151634893692, 45.31583362934225, 38.534005203885044, 7565.624527604555, 7564.215881293542, 7572.49406773972, 283.7574624412081, 283.00479787796576, 283.74852500229673, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9464, 7.619075, 5500.628, 718.6395, 3.062124, 2200.695, 730.6011, 3.00822, 2198.105, 719.3929, 7.645508, 5500.24, 715.6891, 3.073167, 2199.332, 712.6797, 7.711953, 5496.307, 100.0, 100.0, 99.91245, 100.0, 99.97804, 99.93862
46855.387760000005, 60.0276812767187, 60.025784108975635, 60.02696289557758, 26.79368500030941, 26.81438505108656, 26.778330912017033, 0.9999873593626502, 0.9999827718442099, 0.9999877250690631, 7554.87361439636, 7558.880796611652, 7570.411825540069, 160.32174373393264, 48.61160828952117, 32.725442345365536, 7560.479136976047, 7560.430025221563, 7566.287255521797, 283.7301044126965, 283.1691118953926, 283.7840183552763, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 728.2551, 7.547866, 5496.912, 712.3553, 3.086438, 2198.685, 724.467, 3.037304, 2200.318, 713.0818, 7.708389, 5496.825, 709.4135, 3.097456, 2197.574, 706.4768, 7.774397, 5489.762, 99.94339, 99.93882, 99.99706, 99.94086, 99.86146, 99.81245
46857.72052, 60.02650047559626, 60.03069008251668, 60.02924410924438, 26.812217765936587, 26.81253086268376, 26.79316060650602, 0.9999862382510886, 0.999983147130876, 0.9999861620555494, 7568.351508300111, 7564.8020611117945, 7570.8134856215465, 161.50069483922516, 38.15345425172836, 37.48534897284321, 7560.468684648453, 7556.249724461476, 7569.48977544848, 283.72007623928266, 283.2073036969462, 283.68834955929094, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9661, 7.618539, 5500.523, 718.6006, 3.061756, 2200.317, 730.4459, 3.008588, 2197.499, 719.4318, 7.645324, 5500.188, 715.7273, 3.073349, 2199.824, 712.6996, 7.711953, 5496.48, 100.0, 100.0, 99.91088, 100.0, 99.99061, 99.9366
46860.067240000004, 60.029231484187754, 60.025149649409634, 60.027132400826176, 26.802007339380676, 26.83677009890103, 26.812179026649876, 0.9999885333301632, 0.9999806988795819, 0.9999889044973171, 7560.4957135013265, 7560.909898124286, 7570.096109960268, 162.6369310248682, 44.658475949069725, 39.56673396103952, 7563.517746923611, 7557.9759386697615, 7567.221596841405, 283.64612992227165, 283.24922390500683, 283.89305776913903, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9464, 7.618718, 5500.408, 712.3164, 3.086807, 2198.897, 730.5817, 3.008772, 2197.906, 719.4123, 7.645692, 5500.261, 716.7192, 3.069149, 2200.031, 714.4094, 7.689612, 5498.796, 100.0, 99.94848, 99.88242, 100.0, 100.0, 99.97179
46862.37672, 60.025572021026115, 60.0265585057895, 60.02605353937609, 26.80858946840079, 26.85024829408719, 26.826093075764632, 0.9999881770180757, 0.9999822388102437, 0.9999898176504687, 7561.326724693672, 7560.088528621756, 7564.782568722099, 161.91660684475073, 45.94359818788689, 36.82720090223938, 7567.080010032764, 7552.197031263276, 7566.137171512064, 283.65910400958643, 283.1324823666581, 283.66757719145556, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 715.6573, 7.684037, 5498.945, 706.1879, 3.109094, 2196.037, 736.0559, 2.983922, 2195.518, 723.4708, 7.601933, 5500.282, 717.9972, 3.064583, 2199.897, 714.1907, 7.704445, 5496.744, 99.98341, 99.81847, 99.79486, 100.0, 99.99393, 99.93939
46864.77096, 60.02179790921941, 60.02252889027472, 60.02367307144402, 26.792855267104333, 26.85186781167205, 26.81344696520108, 0.999986907984328, 0.9999825933056146, 0.999987988232179, 7561.070890932791, 7561.318353694954, 7573.2284426356755, 161.60735253337452, 43.47314510633146, 35.44944990557087, 7556.144421329095, 7561.602142352122, 7568.812751650461, 283.6227733546513, 283.09584334854685, 283.76587667874674, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9464, 7.618896, 5500.628, 712.4137, 3.086991, 2199.343, 730.6788, 3.008404, 2198.285, 725.6263, 7.578398, 5498.98, 715.67, 3.072253, 2199.769, 712.7593, 7.71177, 5496.763, 100.0, 99.92889, 99.92065, 99.97803, 99.98808, 99.93353
46867.08056, 60.00963901389844, 60.01146558076596, 60.01058908688564, 26.92554373769907, 26.942324821406714, 26.89640343659231, 0.9999872400123138, 0.9999826100230914, 0.9999889346753746, 7557.726882338287, 7551.445793730627, 7558.909054728871, 162.65085414429495, 41.9645293609301, 39.82192788489863, 7564.3067467898945, 7554.090435427426, 7559.766081140822, 282.57847134940954, 282.1206347052161, 282.68459389251484, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 726.3821, 7.564821, 5497.866, 718.5616, 3.062493, 2200.641, 724.2923, 3.037672, 2200.2, 731.9955, 7.50283, 5492.135, 709.5852, 3.097273, 2197.191, 706.5165, 7.767621, 5489.855, 99.96936, 100.0, 100.0, 99.8616, 99.87092, 99.78859
46869.457480000005, 60.00325434622249, 60.00385440506926, 60.00803493002074, 26.862593551182613, 26.840704640248017, 26.84723853490224, 0.9999889512361684, 0.9999847664835855, 0.9999866780834659, 7560.559049486125, 7560.350262259164, 7573.18357389354, 164.85823240890795, 42.852970067614024, 38.13145868581341, 7564.818788523498, 7557.582583636168, 7569.514333002627, 283.35826525853435, 282.93494407556045, 283.5293639683817, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9266, 7.619075, 5500.466, 712.3553, 3.086807, 2198.877, 730.3294, 3.009509, 2198.025, 725.7233, 7.576927, 5498.759, 715.7845, 3.073714, 2199.444, 712.6996, 7.712136, 5496.536, 100.0, 99.959, 99.91897, 99.97795, 99.97334, 99.93983
46871.914280000005, 59.99735264446095, 59.99756628012113, 59.99556659175472, 26.85277656238997, 26.859564129761033, 26.842571762814536, 0.9999862999976523, 0.9999904695297261, 0.9999867190102171, 7563.875437575117, 7564.44152460158, 7570.345323920942, 159.17246838461824, 38.14522395194308, 40.29154452887758, 7568.696450681373, 7561.00724629934, 7569.348548632784, 283.42545155885193, 282.9456136967159, 283.5344854300806, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9464, 7.618896, 5500.576, 718.9313, 3.06194, 2200.475, 724.137, 3.037672, 2200.251, 725.7428, 7.576743, 5498.812, 715.67, 3.073349, 2200.086, 712.7394, 7.712136, 5496.762, 100.0, 100.0, 100.0, 99.97708, 99.97146, 99.93453
46874.219240000006, 59.98864946940102, 59.98869346467317, 59.98958302273009, 26.84763123882832, 26.85788335869053, 26.848130467130108, 0.9999876586302269, 0.9999857072793286, 0.9999877596848994, 7562.818548896167, 7558.849141079547, 7572.322682853264, 159.6895712970868, 40.952318817567175, 35.79448541688025, 7563.617166492814, 7565.028742992738, 7572.109187849175, 283.3920180431679, 282.89274858058513, 283.59323331927686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 715.6376, 7.684037, 5499.055, 725.0598, 3.034679, 2200.074, 718.1193, 3.064363, 2200.504, 719.4318, 7.64514, 5500.188, 721.8503, 3.049425, 2200.389, 717.7097, 7.662877, 5499.415, 99.98446, 100.0, 100.0, 100.0, 99.99789, 99.99312
46876.508, 59.98510579106259, 59.98389037109491, 59.97817491631082, 26.848163926291964, 26.874605597329968, 26.850724356752885, 0.999987885329402, 0.9999868303398368, 0.9999868300506286, 7554.770761276623, 7558.211730941839, 7574.690063569867, 163.2795049518354, 37.828218355295576, 39.917245113313356, 7568.168810737232, 7561.852560495117, 7571.796951619281, 283.0984104125342, 282.76815716350154, 283.3874763330256, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9464, 7.618718, 5500.466, 718.7368, 3.061387, 2200.302, 724.1953, 3.037304, 2200.236, 723.8592, 7.597888, 5500.307, 715.8608, 3.073714, 2199.664, 712.7195, 7.711953, 5496.368, 100.0, 100.0, 100.0, 99.99671, 99.9833, 99.93877
46878.841120000005, 59.9787272253571, 59.98184501441562, 59.98117718398928, 26.83584437291674, 26.8619751445615, 26.842178735054887, 0.9999872288033383, 0.9999793736881387, 0.9999868098266442, 7558.501802002979, 7552.494903841294, 7563.083626057234, 164.6356866351225, 44.96893922131562, 38.83406875272976, 7556.968794437575, 7553.958928191212, 7560.766403179178, 283.23899602768915, 282.71684787178253, 283.24427006136995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9464, 7.618718, 5500.333, 717.2386, 3.069308, 2199.619, 726.5052, 3.025339, 2199.154, 715.5286, 7.6889, 5497.879, 710.1002, 3.095082, 2197.526, 706.3973, 7.770002, 5488.373, 100.0, 100.0, 99.96012, 99.97311, 99.87077, 99.7872
46881.188120000006, 59.97605361358508, 59.97939681681564, 59.97915702603135, 26.859613593940804, 26.89186213427676, 26.86370653074043, 0.9999868144277894, 0.9999821854792554, 0.9999872729450683, 7564.849005447453, 7566.146332118839, 7569.369155797762, 162.2036329400512, 44.695233112582855, 40.0669893654499, 7561.260731736736, 7561.371289207566, 7576.941823947792, 283.0729594623963, 282.62287931055766, 283.139269942862, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 724.8444, 7.587129, 5499.768, 716.9663, 3.066913, 2200.287, 724.5252, 3.036936, 2200.143, 719.3929, 7.64514, 5500.077, 715.7082, 3.073167, 2199.821, 712.7791, 7.711953, 5496.542, 99.99437, 100.0, 100.0, 99.99999, 99.97825, 99.93572
46883.52904, 59.975143951885315, 59.97181854937116, 59.973893122014964, 26.866220870048583, 26.879753964814334, 26.855840964772305, 0.9999890452288941, 0.999984334258014, 0.9999879169422692, 7559.035544227659, 7555.5169871184, 7570.217731807519, 164.33175900432445, 44.83760244217501, 33.510300172515144, 7564.79541049964, 7558.531811302392, 7569.012789381911, 283.1265601310945, 282.6051528319154, 283.186400772349, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 720.0, 721.9464, 7.618718, 5500.519, 712.4526, 3.086254, 2198.467, 730.4653, 3.009325, 2198.168, 719.4123, 7.64514, 5500.024, 709.4326, 3.097273, 2197.526, 712.7394, 7.711586, 5496.589, 100.0, 99.95382, 99.90511, 100.0, 99.88614, 99.93572
