TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
46899.95984, 59.988417167112274, 59.98848762931698, 59.988932828345476, 23.028698228598653, 23.048207108744734, 23.02937518567441, 0.9999906457693368, 0.9999959519962793, 0.9999883815898828, 6483.926738491445, 6477.302281954477, 6486.90937582215, 132.89552813563193, 20.994277878965477, 28.9090198115764, 6483.274378622068, 6479.221409205967, 6491.117690915655, 283.1432088087025, 282.6689163330663, 283.33884105004023, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.9661, 7.618539, 5500.577, 718.7756, 3.061572, 2200.251, 724.3505, 3.037672, 2199.578, 725.7233, 7.576743, 5498.98, 715.7082, 3.073532, 2199.915, 706.1189, 3.109596, 2195.375, 100.0, 100.0, 99.97941, 99.97911, 99.98836, 99.78886
46902.27796000001, 59.986837120928406, 59.98892843776874, 59.99039418025689, 23.01302996415786, 23.04767353808101, 23.008460778913662, 0.9999919864990529, 0.9999950537820187, 0.9999873338896494, 6481.6819489394065, 6482.472107693773, 6484.932667141926, 135.6563908209439, 23.116100599731453, 24.12806205963534, 6484.345146014235, 6479.834958610126, 6484.645394318704, 283.2173364396288, 282.8068910832895, 283.42968549123526, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.9661, 7.618539, 5500.351, 718.8535, 3.060835, 2200.443, 724.3699, 3.036936, 2200.025, 719.3929, 7.645508, 5500.193, 721.774, 3.047599, 2200.486, 705.8804, 3.109229, 2195.394, 100.0, 100.0, 99.99407, 100.0, 100.0, 99.78924
46904.679240000005, 59.99106569210242, 59.99245110531356, 59.99277425091315, 23.031475210965, 23.06156692323092, 23.032710956835903, 0.9999916479367327, 0.9999909450240827, 0.9999907748038911, 6478.472112295483, 6476.169659259036, 6486.507140409524, 138.90134829430508, 24.31411566519637, 27.508954140024798, 6482.85747251868, 6478.311729277801, 6490.243441120491, 283.1159754950622, 282.6970767874995, 283.32000686122007, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 728.3142, 7.547331, 5497.022, 712.6083, 3.086254, 2198.863, 730.5041, 3.008404, 2197.733, 713.1013, 7.708573, 5496.877, 728.2975, 3.022579, 2199.345, 711.4073, 3.091833, 2197.921, 99.94857, 99.94693, 99.8929, 99.94182, 99.96031, 99.9041
46907.01264, 59.99392327411278, 59.995157171316386, 59.99321815999515, 23.030041194492572, 23.040493964336537, 23.019144573812383, 0.9999922048365482, 0.9999935739881433, 0.9999897321353557, 6483.532216220141, 6478.256497834576, 6487.813880349017, 133.3449172493979, 22.65433705600799, 31.207196086580097, 6485.374601331903, 6481.218673893684, 6485.18560935732, 283.22928548017455, 282.71027911834796, 283.26270401386193, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.9858, 7.618539, 5500.576, 718.6006, 3.062124, 2200.482, 724.2923, 3.036567, 2199.815, 719.3929, 7.64514, 5500.304, 721.9838, 3.047416, 2200.296, 710.4928, 3.091833, 2198.553, 100.0, 100.0, 99.99017, 99.99999, 100.0, 99.91311
46909.354360000005, 59.9954069461056, 59.99676661076491, 59.99669481594998, 23.004001755207664, 23.03818998110767, 23.017497561430716, 0.9999909848050152, 0.9999920710223769, 0.9999918845513027, 6481.910579329759, 6476.8502654849235, 6483.503215378164, 130.19651237720882, 28.58876310011692, 25.400827029947266, 6483.571152982547, 6476.391081722848, 6484.118780523909, 283.2789557522399, 282.7868604134041, 283.38786078078385, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.9661, 7.621038, 5500.427, 710.9351, 3.092332, 2198.127, 733.1247, 2.993126, 2195.217, 723.1989, 7.600829, 5499.614, 716.4712, 3.072984, 2199.937, 718.664, 3.061618, 2200.409, 100.0, 99.91735, 99.80375, 99.99158, 99.99572, 100.0
46911.69316, 59.99396115239468, 59.99424991659665, 59.99702238454283, 23.035636913012787, 23.065100885676483, 23.04458310644252, 0.999992044171777, 0.999993879273101, 0.9999907687652534, 6480.888406272399, 6481.876021749785, 6487.992973404509, 132.74018530632975, 24.829064786228628, 26.292084821767105, 6485.775367009637, 6481.985297550009, 6486.32696283734, 283.26956068477216, 282.70039754218215, 283.29097813999823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 718.9891, 7.64995, 5500.631, 710.6627, 3.091227, 2198.9, 730.6982, 3.008956, 2197.565, 719.4123, 7.645324, 5500.077, 721.9266, 3.047599, 2200.321, 712.2424, 3.086522, 2198.681, 100.0, 99.95384, 99.8879, 100.0, 100.0, 99.93866
46913.978240000004, 59.99166402582011, 59.996873694709215, 59.99533172667398, 23.029577617666526, 23.05276765976904, 23.029034132708663, 0.9999887708652287, 0.9999892722862725, 0.9999897065579012, 6474.867934545045, 6472.004667003803, 6486.802630604052, 135.95811618839434, 30.798508678881717, 26.651281886685048, 6477.163360501786, 6478.883615692016, 6482.637337958142, 283.16591480021344, 282.72926245412697, 283.3863493872415, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.9661, 7.618718, 5500.461, 712.5499, 3.08607, 2199.13, 736.8712, 2.97656, 2193.548, 725.7039, 7.576559, 5498.646, 715.7082, 3.073897, 2199.729, 718.5646, 3.061435, 2200.229, 100.0, 99.95906, 99.69043, 99.97398, 100.0, 100.0
46916.34936000001, 59.993411889427264, 59.99605927515725, 59.99443624855239, 23.033794043235883, 23.035429993171032, 23.015853713660857, 0.999990782186662, 0.9999920990995763, 0.9999900232782823, 6480.694336794155, 6481.205794986127, 6483.980807393492, 134.61300294835064, 28.099065252242326, 25.895541093063144, 6483.800630525514, 6479.536156858483, 6485.8247758551015, 283.1006370318976, 282.74676946924467, 283.34157655916704, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 728.2748, 7.547688, 5496.969, 718.7368, 3.061756, 2200.371, 743.0635, 2.941586, 2186.565, 731.9178, 7.503565, 5492.125, 709.6425, 3.09709, 2197.704, 724.9663, 3.034333, 2199.936, 99.94549, 100.0, 99.38515, 99.85542, 99.88362, 99.99629
46918.78044, 59.996700106114424, 59.997469133448476, 59.9955897551704, 23.02683666146538, 23.045080648496523, 23.02652137200285, 0.9999904907139492, 0.9999907850106953, 0.9999912270658283, 6481.950749093352, 6475.96534101482, 6481.976716762221, 133.57798996962265, 29.275582236213268, 27.879242932892566, 6484.874333985078, 6481.627705548484, 6481.116562486056, 283.1518292378248, 282.7486919099617, 283.2977311168374, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.9661, 7.618539, 5500.351, 712.5305, 3.086254, 2199.126, 736.9683, 2.977112, 2193.325, 725.7039, 7.576743, 5498.752, 715.6319, 3.073714, 2199.667, 718.5845, 3.060153, 2200.202, 100.0, 99.95889, 99.6952, 99.97398, 100.0, 100.0
46921.08352000001, 59.999039750411356, 59.997421707822475, 59.99992323034447, 23.039697618937208, 23.023062038563882, 23.023393374641213, 0.9999931909062111, 0.9999876759409254, 0.9999928486945255, 6479.039058671591, 6474.775475540883, 6485.616018064426, 129.92358944368107, 24.986057962380528, 26.258453590602215, 6481.957615197943, 6469.229384458449, 6483.865191355619, 283.0990269854771, 282.70584400142707, 283.31525879784704, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.9661, 7.618361, 5500.408, 718.7562, 3.061203, 2200.358, 736.8906, 2.976928, 2193.448, 725.7039, 7.577111, 5498.856, 708.5933, 3.100195, 2196.228, 726.9147, 3.024811, 2199.263, 100.0, 100.0, 99.7008, 99.97591, 99.8704, 99.96508
46923.411080000005, 59.99774658476537, 59.99804021355198, 59.99887136289695, 23.021354177819944, 23.05183184061767, 23.045177571778943, 0.9999885333677191, 0.9999922722059602, 0.9999912258186127, 6476.519464480272, 6480.242703518791, 6486.80297058605, 129.67030419221737, 27.825720935564277, 27.196318223755668, 6483.0455242015905, 6480.085469705245, 6485.981249504463, 283.06345314881196, 282.66096530606154, 283.33283209662886, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 715.677, 7.683502, 5499.003, 725.0598, 3.035968, 2200.112, 732.0765, 3.001778, 2196.852, 721.5289, 7.615906, 5500.233, 707.0292, 3.104213, 2196.619, 725.6821, 3.033051, 2200.197, 99.98143, 100.0, 99.84522, 100.0, 99.84491, 99.98975
46925.8006, 59.99727245618075, 59.99683083758721, 59.99531973151538, 23.03510897021708, 23.055269968863374, 23.05565134177616, 0.9999917841888097, 0.9999889182548346, 0.9999926442127711, 6484.885599634851, 6479.414534903246, 6489.332708950699, 139.24229196230408, 26.109626073619893, 24.15646987321942, 6481.679221608389, 6480.781664259602, 6487.644334873217, 283.1066850713081, 282.6169668453808, 283.2796444981522, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.9661, 7.618361, 5500.409, 718.834, 3.061572, 2200.452, 731.96, 3.005459, 2197.645, 719.5482, 7.643853, 5500.246, 709.4135, 3.097456, 2197.415, 724.8868, 3.03415, 2200.075, 100.0, 100.0, 99.89672, 100.0, 99.90536, 99.99595
46928.079560000006, 59.995114147588765, 59.99357415824538, 59.991696881794475, 23.04936050978115, 23.06064849104826, 23.023474205591036, 0.9999929196839867, 0.9999914158832809, 0.9999915557963155, 6482.815936358926, 6480.952852881274, 6485.580762886629, 138.27421009040881, 28.39963536807909, 27.845699976886067, 6486.211619157286, 6477.212069254361, 6488.083558536888, 283.0641696583363, 282.66881461234584, 283.30500588644924, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.9858, 7.618539, 5500.461, 718.7562, 3.061572, 2200.358, 730.6205, 3.008588, 2198.17, 719.3929, 7.645508, 5500.188, 709.4135, 3.097638, 2197.471, 724.8271, 3.035615, 2199.946, 100.0, 100.0, 99.90023, 100.0, 99.90312, 99.99612
46930.44688, 59.991456544861876, 59.981127924325314, 59.98574737961506, 23.05337457657503, 23.092073331938224, 23.05163331776918, 0.9999927303219625, 0.9999912627738441, 0.9999913602092579, 6468.466107218808, 6451.260133103575, 6462.116503080206, 140.5522191373284, 30.79416722608562, 26.830744475852953, 6408.091246708586, 6396.5505264205885, 6389.794757340048, 283.0402722432222, 282.59062189549473, 283.22915658580166, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.9661, 7.618361, 5500.409, 718.9119, 3.06194, 2200.149, 730.2129, 3.009877, 2198.048, 719.4318, 7.64514, 5500.018, 709.3182, 3.097456, 2197.999, 738.5253, 2.964747, 2199.862, 100.0, 100.0, 99.90687, 100.0, 99.88722, 99.99451
46932.75944, 59.98642036117007, 59.9892981156718, 59.99062513084025, 21.2116495508207, 21.105604062237045, 20.95596031659419, 0.9999912651879981, 0.9999916186129089, 0.9999937200334437, 5741.448545919083, 5703.641297208299, 5676.6202115003525, 116.70805213943868, 23.583152942455968, 16.947425496876576, 5544.96418394752, 5498.803976046435, 5454.764849510343, 282.9143588927525, 282.44224086158323, 283.15879423040224, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 722.0449, 7.618361, 5500.454, 718.7173, 3.061756, 2200.947, 730.3682, 3.008772, 2198.067, 719.4123, 7.645324, 5497.196, 706.3616, 3.108779, 2196.129, 721.8251, 3.04825, 2200.507, 100.0, 100.0, 99.91072, 100.0, 99.82266, 100.0
46935.06852, 59.983095276912756, 59.98733060915312, 59.98592396128195, 21.749153030281416, 21.874532582193815, 21.94191608851921, 0.9999932014422201, 0.99999554090061, 0.999991850962243, 6250.1019239176685, 6253.967422601484, 6282.552491645187, 120.11076934072253, 19.590973508384494, 22.695825066158704, 6429.705522776851, 6449.171879657274, 6476.5711310083, 283.0235130361976, 282.5647016716673, 283.2919350411618, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.8675, 7.61961, 5500.46, 718.7756, 3.061756, 2200.417, 579.7321, 3.343969, 1776.44, 719.4123, 7.646427, 5500.128, 709.3563, 3.098004, 2197.281, 721.0895, 3.050448, 2200.75, 100.0, 100.0, 80.74615, 100.0, 99.87113, 100.0
46937.40544, 59.99026438816516, 59.98585021547112, 59.983270411333635, 22.712013130580452, 22.637417487089408, 22.781972090733046, 0.9999939481642037, 0.9999910445249549, 0.9999929213128788, 6489.144358411103, 6483.572194211145, 6482.829672372945, 133.81209596323242, 28.969076887377582, 27.721655272023327, 6477.991921769938, 6482.39253781768, 6488.40380910018, 283.1164699052604, 282.5332854418814, 283.23977830562205, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.8872, 7.621395, 5500.685, 437.585, 3.37047, 1114.163, 728.1359, 3.021657, 2199.33, 719.3735, 7.644957, 5500.308, 709.2037, 3.098552, 2197.529, 721.5667, 3.049532, 2200.257, 100.0, 56.79893, 99.95092, 100.0, 99.86168, 100.0
46939.71224, 59.98285668761321, 59.98377621511847, 59.98802826211291, 23.032854105212664, 23.051617250860364, 23.012279931683672, 0.9999930516085951, 0.9999888436717831, 0.9999907424836725, 6485.837557309869, 6479.355039282288, 6485.14746673682, 130.79535212672272, 26.889704374361827, 25.531360934361146, 6487.844091287087, 6488.117736967037, 6484.343850016696, 283.19163385900356, 282.62577921284594, 283.39455415679635, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 459.7594, 8.414327, 4609.958, 715.5266, 3.070966, 2199.966, 727.8447, 3.020921, 2199.408, 719.257, 7.64606, 5500.187, 709.28, 3.098369, 2196.87, 721.6462, 3.047335, 2200.309, 78.70342, 99.99703, 99.94936, 100.0, 99.85632, 100.0
46942.018480000006, 59.986449916820185, 59.98339938501354, 59.98517787421624, 23.04392089338076, 23.06165239862217, 23.036291339963853, 0.9999918055426564, 0.9999886924714424, 0.9999913336184701, 6485.278704270473, 6477.379128758502, 6490.208639824627, 133.47290795835585, 29.972660382721187, 28.491855187960937, 6479.20016888448, 6476.348020854379, 6491.896510673295, 283.24666921773337, 282.69200932922666, 283.2860572436507, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.7294, 7.621038, 5500.563, 715.6044, 3.072808, 2199.768, 727.6117, 3.022026, 2199.423, 719.2958, 7.646427, 5500.178, 708.7459, 3.099465, 2196.552, 721.4076, 3.050081, 2200.459, 100.0, 99.98805, 99.97238, 100.0, 99.84188, 99.99159
46944.41908000001, 59.98589438355377, 59.98210337085604, 59.98178249837077, 23.036815520155205, 23.052576193961283, 23.053367081837482, 0.9999905369340618, 0.9999866717033098, 0.9999913061778722, 6481.284577556057, 6478.084060710007, 6487.793239835153, 134.05137320031508, 29.69947587029992, 30.121604175801394, 6483.272200205465, 6479.470419374231, 6488.999450131016, 283.06823014793207, 282.6538714408434, 283.3264448469188, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.7491, 7.620681, 5500.505, 715.799, 3.072992, 2199.931, 727.7282, 3.023682, 2199.382, 719.2958, 7.646611, 5500.348, 708.8413, 3.09983, 2196.756, 721.507, 3.049898, 2200.471, 100.0, 99.97514, 99.95191, 100.0, 99.85113, 100.0
46946.744000000006, 59.989827246924015, 59.98771409242728, 59.98697516426192, 23.051097159846307, 23.062780704185624, 23.039740440895294, 0.9999912171592082, 0.9999946602662089, 0.9999895449432853, 6481.285312295804, 6474.417509336235, 6488.344053307161, 139.1130790373693, 21.087452731176654, 25.46018652271823, 6481.789251413444, 6475.579163278773, 6483.1665872414505, 283.16566675431346, 282.61986736511267, 283.3220997060664, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 728.0382, 7.5509, 5497.118, 709.3203, 3.098227, 2197.736, 721.4193, 3.050925, 2200.051, 712.9653, 7.709493, 5496.984, 715.1741, 3.075541, 2199.606, 715.1649, 3.075535, 2199.723, 99.94725, 99.86746, 100.0, 99.93759, 99.96655, 99.98245
46949.07164, 59.98950723277948, 59.988212329097394, 59.98702751510634, 23.057527362683583, 23.065958052632485, 23.04328152395298, 0.9999907423112068, 0.9999907941966875, 0.9999895339410375, 6486.33944889259, 6480.070849189583, 6488.2696280752525, 138.4324562220845, 31.93632045991899, 27.591209414919774, 6487.490074723659, 6474.77093474746, 6487.87636068159, 283.13944298492373, 282.63707646614927, 283.23324865046834, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.7491, 7.621038, 5500.615, 715.6823, 3.073729, 2199.924, 727.5729, 3.021842, 2198.988, 719.2958, 7.646427, 5500.072, 708.6887, 3.099465, 2196.977, 721.4275, 3.050081, 2200.526, 100.0, 99.99516, 99.94507, 100.0, 99.86117, 100.0
46951.35572000001, 59.993798723920854, 59.99504942657524, 59.99117669035633, 23.024926629011695, 23.04460016758833, 23.023230265347134, 0.9999927111654071, 0.9999880601461169, 0.9999922098525831, 6483.061655084735, 6480.940965365449, 6484.099661491651, 139.14715444053581, 29.428565731383515, 24.854433912016702, 6480.71141543927, 6480.113068439909, 6479.906417123143, 283.20329535959314, 282.65017562083375, 283.27926661980086, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.7491, 7.62086, 5500.453, 709.4759, 3.097306, 2197.688, 727.67, 3.022394, 2198.809, 719.2958, 7.646611, 5500.348, 715.1741, 3.076089, 2199.604, 721.3281, 3.050265, 2200.168, 100.0, 99.88972, 99.958, 100.0, 99.98337, 100.0
46953.72368, 59.996195510619046, 59.99522479848306, 59.993958916382255, 23.058626343892936, 23.074702593456298, 23.05159544367412, 0.9999903526279372, 0.9999893086528072, 0.9999923921164591, 6478.343272207851, 6479.038676697003, 6487.252402280079, 137.54609241021217, 27.99904356258071, 27.52654210014657, 6489.367023272248, 6477.956207246255, 6488.072241613117, 283.1794274163952, 282.60936422849437, 283.3743559834651, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 715.4601, 7.685643, 5498.712, 703.0945, 3.119225, 2193.457, 734.0953, 2.991285, 2196.111, 725.4515, 7.585752, 5499.466, 719.6948, 3.059835, 2200.317, 724.35, 3.037263, 2200.295, 99.97919, 99.70561, 99.78855, 99.98888, 100.0, 99.99285
46956.03072, 59.9947147530749, 59.99575578160876, 59.996133109196435, 23.041793240357038, 23.068577285524153, 23.0436071859362, 0.9999919808891881, 0.9999884111530064, 0.9999905176843026, 6480.866387364125, 6475.196246855018, 6489.441234611588, 139.43700548262268, 27.452542509909335, 30.7581244879284, 6484.856295777946, 6481.539442918324, 6488.409877921086, 283.2763609845648, 282.6753679835353, 283.3158267297335, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.7294, 7.621038, 5500.453, 709.5343, 3.097306, 2197.625, 730.077, 3.00822, 2197.835, 723.0048, 7.603035, 5499.66, 720.6295, 3.053443, 2200.42, 727.6503, 3.020782, 2199.197, 100.0, 99.89778, 99.90021, 99.99242, 100.0, 99.96207
46958.46856, 59.999544821638, 59.99995556708299, 59.99624019761605, 23.01266693171761, 23.051468245989046, 22.99538021299296, 0.999992166048993, 0.9999934427960717, 0.9999931424840582, 6475.962840015165, 6471.974326726149, 6481.929546509671, 138.05940661420345, 22.620601746264356, 27.316326570665524, 6481.463854537025, 6477.746998900524, 6481.892318328409, 283.19867096443613, 282.6640616329131, 283.159649579192, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 723.8784, 7.593376, 5499.454, 713.3087, 3.080912, 2199.837, 739.4918, 2.959257, 2190.657, 731.6072, 7.498785, 5491.42, 727.7253, 3.021666, 2199.266, 734.0123, 2.9913, 2195.581, 99.98867, 99.9658, 99.54888, 99.84483, 99.96746, 99.79774
46960.86896000001, 60.00191493511167, 59.999624665517295, 59.99917781713501, 23.048831950364264, 23.051933147310645, 23.044117242076595, 0.9999913374689782, 0.9999890818097349, 0.9999874432770478, 6476.565006420427, 6479.5977134834075, 6489.3786116608435, 141.36579663403154, 27.148609353978827, 29.95864028451672, 6478.48449514147, 6483.448058205033, 6486.34256148298, 283.1675770052474, 282.6866629008504, 283.2114154733454, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.8675, 7.621038, 5500.62, 709.437, 3.097121, 2197.67, 734.0759, 2.990365, 2195.32, 725.6068, 7.57803, 5498.918, 721.4306, 3.050338, 2200.353, 727.9286, 3.021515, 2198.912, 100.0, 99.89318, 99.81929, 99.97477, 100.0, 99.94915
46963.14908, 60.00062686542913, 60.00621982456376, 59.999978681336785, 23.037826326411395, 23.031001725016772, 23.056597340020893, 0.9999914844936968, 0.9999912762125293, 0.9999911634764513, 6479.822598713201, 6481.374889464197, 6487.299413555964, 132.42542696886676, 30.329611317155013, 29.821059538746113, 6481.718756440773, 6479.866328775975, 6488.78702046394, 283.04441490020275, 282.6792366967395, 283.3842711511694, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.7491, 7.62086, 5500.396, 715.585, 3.074281, 2199.869, 733.9788, 2.991653, 2195.403, 725.6263, 7.57803, 5498.749, 721.259, 3.049425, 2200.305, 734.1316, 2.990751, 2195.594, 100.0, 99.99265, 99.81668, 99.97585, 100.0, 99.80599
46965.49964, 60.00088565818757, 59.999136305828586, 59.99976516024487, 23.02961333449441, 23.063870121799827, 23.056027095246616, 0.9999900450898828, 0.9999965365168502, 0.9999914065660469, 6481.529459222016, 6481.169520438939, 6488.0927566254395, 128.57762033212884, 20.164761456384895, 28.28603589840452, 6484.1280431877485, 6476.346190613231, 6487.558750546695, 283.12517421287583, 282.6823196661801, 283.23490924819544, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 715.4601, 7.685643, 5498.99, 721.9664, 3.047388, 2200.537, 727.6506, 3.022394, 2199.217, 719.3152, 7.646427, 5500.066, 715.0597, 3.076089, 2199.868, 740.4538, 2.957606, 2190.482, 99.98024, 100.0, 99.94236, 100.0, 99.99261, 99.53884
46967.76788000001, 59.99492098430115, 59.995958939790114, 59.99543186584695, 23.03770442774663, 23.057833222660836, 23.0399578285297, 0.9999894967051668, 0.999990140948488, 0.9999928154399422, 6485.664032649963, 6478.99759821431, 6485.4105905688675, 133.10075683114337, 31.546571934978147, 28.87028742047721, 6484.122026099023, 6476.133863554648, 6491.159642305477, 283.19213869450095, 282.7754649323978, 283.35780352968396, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.7491, 7.621038, 5500.396, 715.6238, 3.07336, 2200.097, 734.0565, 2.991838, 2195.391, 725.6263, 7.578398, 5498.86, 720.9537, 3.052895, 2200.279, 734.1316, 2.9913, 2195.522, 100.0, 99.98795, 99.78909, 99.97678, 100.0, 99.80599
46970.040080000006, 59.99470809235409, 59.99506050950556, 59.99451963852882, 23.034906276325287, 23.04837161231811, 23.042577591799873, 0.9999888960995313, 0.9999902265428584, 0.9999910069355684, 6480.647875326986, 6476.125545222191, 6486.692181865693, 133.59809041875542, 26.182168845426986, 30.850864173841728, 6485.413162472738, 6474.334348517476, 6482.1343006248035, 283.11583315933456, 282.7024208936745, 283.22372716011074, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.7491, 7.621216, 5500.453, 715.799, 3.073544, 2199.758, 727.767, 3.024419, 2198.974, 726.2865, 7.565527, 5497.509, 712.7325, 3.086681, 2198.297, 730.6324, 3.010161, 2198.265, 100.0, 99.98758, 99.97291, 99.95331, 99.93347, 99.91972
46972.42584, 59.990572672909614, 59.991647987568875, 59.99136622806094, 23.05452440334065, 23.07887898894159, 23.043326589622428, 0.9999921130735193, 0.9999910628153496, 0.9999926206811677, 6481.7621278215875, 6481.8533280856445, 6486.875348183403, 130.94409926116577, 25.693222793583345, 26.749478784687426, 6478.777801543976, 6477.387023117974, 6485.230955730475, 283.0957968094963, 282.6945221707908, 283.3105378199755, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 727.7228, 7.55911, 5498.167, 711.2853, 3.088649, 2198.761, 724.1953, 3.035463, 2199.452, 727.6458, 7.562218, 5498.491, 714.8307, 3.076454, 2199.61, 734.0521, 2.990934, 2195.874, 99.96577, 99.93889, 99.9737, 99.96182, 99.97882, 99.81103
46974.78136, 59.98983561559777, 59.99016887065768, 59.9877454004357, 23.046372372593638, 23.06414117439827, 23.04640159444002, 0.9999913238436753, 0.9999849306979336, 0.9999912775431831, 6484.132509287555, 6481.3148173144855, 6483.120430928097, 131.98995387021296, 34.830507818307524, 24.37558383728333, 6478.894130924185, 6476.069120802943, 6487.244820305598, 283.09279009774934, 282.57032297261946, 283.18273630136713, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.7294, 7.621038, 5500.563, 710.2542, 3.0962, 2197.527, 727.7476, 3.021289, 2198.997, 725.5874, 7.578398, 5498.976, 708.8985, 3.099282, 2197.466, 727.6503, 3.021332, 2199.13, 100.0, 99.89154, 99.97115, 99.97998, 99.85394, 99.95903
46977.07460000001, 59.982242241583194, 59.98704053218725, 59.9827657705894, 23.031500987078964, 23.047781855311822, 23.02135890616783, 0.9999905178232829, 0.99998667149929, 0.9999923711825939, 6478.158828471813, 6471.179292800351, 6473.815681196974, 138.380487745354, 30.81170592056492, 28.010439095381116, 6475.258296908158, 6470.171783489181, 6478.55796500686, 283.0957064600473, 282.7150466016921, 283.28160523583284, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 715.4996, 7.685287, 5498.885, 703.1918, 3.120146, 2193.499, 733.9788, 2.991469, 2195.779, 719.3152, 7.646795, 5500.126, 702.5466, 3.121197, 2192.927, 721.5269, 3.050265, 2200.703, 99.97928, 99.72134, 99.79887, 100.0, 99.69682, 100.0
46979.37616000001, 59.98089392235966, 59.982954999952526, 59.98318290597086, 23.058556919368982, 23.065797880129793, 23.032807320799353, 0.9999907371774371, 0.9999886529573634, 0.999990161012641, 6481.130766014009, 6479.258556474147, 6480.296258948787, 140.377037262685, 31.378355858530313, 24.91718222595, 6484.448655398106, 6475.697381104623, 6486.797019672605, 283.17556250573506, 282.60955799404996, 283.21844708686297, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.7491, 7.621038, 5500.563, 709.4565, 3.097674, 2197.846, 727.67, 3.021842, 2199.321, 725.6263, 7.57803, 5498.69, 708.8604, 3.100013, 2197.137, 727.7497, 3.021148, 2199.272, 100.0, 99.89056, 99.96506, 99.98096, 99.86846, 99.96553
46981.716720000004, 59.9767053710094, 59.97922701127939, 59.980545364735356, 23.05314660166333, 23.07345551506678, 23.050437024818464, 0.999989850471235, 0.9999901520656533, 0.9999917091676526, 6481.111151174111, 6480.172988725657, 6480.99069987718, 137.22023452143503, 31.801971885672174, 26.483818790328314, 6481.307920703715, 6475.488937641517, 6479.011099902166, 283.1435614053058, 282.67759241912796, 283.2635467771215, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.7491, 7.621216, 5500.396, 709.437, 3.097306, 2197.242, 733.9206, 2.992206, 2195.762, 719.2958, 7.646611, 5500.237, 709.0702, 3.098917, 2196.754, 727.869, 3.021148, 2198.83, 100.0, 99.91106, 99.80598, 100.0, 99.88167, 99.94957
46984.0256, 59.97550590120498, 59.9794812121953, 59.97897152214028, 23.024440562957064, 23.06024653582535, 23.039291058606736, 0.9999918609904017, 0.9999908466075565, 0.999989025329339, 6477.526528076227, 6476.490527833104, 6485.153489321139, 135.75963549061748, 28.1384686025267, 26.8052737415685, 6482.085035782887, 6485.775805792375, 6487.598975335261, 283.034396598537, 282.6379258524999, 283.1836151685022, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 727.9791, 7.550722, 5497.453, 715.6433, 3.073913, 2199.71, 740.2682, 2.95852, 2190.018, 712.9848, 7.709493, 5496.644, 714.6973, 3.077367, 2199.091, 732.7797, 2.998441, 2197.202, 99.95229, 99.99334, 99.57066, 99.93758, 99.96134, 99.87143
46986.45596000001, 59.97584858777734, 59.97469937858238, 59.97785312877905, 23.043571287103116, 23.05685502259207, 23.021175111560897, 0.9999911080208486, 0.9999920136710758, 0.9999931636161784, 6476.852204201004, 6482.946177587159, 6483.8394206765515, 133.62751471487218, 22.764999692730726, 25.840221684729528, 6482.00938069702, 6487.026557578508, 6485.2030516089035, 283.1308289995211, 282.78797062671663, 283.36289265281613, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.7294, 7.621038, 5500.563, 709.651, 3.094543, 2198.124, 734.1341, 2.990917, 2195.986, 719.2764, 7.646611, 5500.177, 713.3239, 3.081202, 2199.525, 733.7141, 2.992948, 2195.837, 100.0, 99.92586, 99.80582, 100.0, 99.95232, 99.80795
46988.89508, 59.97396731067888, 59.97282460166028, 59.97672147285362, 23.03610435580141, 23.04713455312665, 23.047550159198664, 0.9999890330828854, 0.9999947830135504, 0.9999928567932524, 6482.252079846145, 6482.372978204664, 6481.217882908539, 132.12578701578332, 26.78262129756922, 25.861137222351317, 6478.345909869081, 6477.764452329655, 6482.985029650675, 283.1732157899801, 282.7344490044848, 283.2731074295471, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 719.1666, 7.648165, 5500.027, 719.5733, 3.055677, 2200.451, 728.4464, 3.020921, 2198.876, 725.5874, 7.57803, 5498.631, 721.2971, 3.049973, 2200.626, 740.3544, 2.958155, 2189.998, 100.0, 100.0, 99.96358, 99.98, 100.0, 99.53063
46991.222400000006, 59.970953112729156, 59.97301855869619, 59.97275714095797, 23.02553729865578, 23.05997262651497, 23.042015439438288, 0.9999909439982464, 0.9999961309060281, 0.999992322899842, 6480.310401873237, 6475.280331631889, 6484.876019483883, 136.42239763083262, 17.807235981168333, 23.2918417984165, 6481.513934496265, 6481.736080747361, 6486.679757266789, 283.2577371239203, 282.8074995916062, 283.21388370256545, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.1183, 7.622644, 5500.615, 715.7017, 3.073729, 2200.045, 733.9594, 2.990181, 2195.767, 719.257, 7.646979, 5500.125, 715.0787, 3.076271, 2199.563, 734.2509, 2.990201, 2196.05, 100.0, 99.98836, 99.80619, 100.0, 99.97875, 99.78978
46993.5074, 59.97669397279056, 59.977745213112584, 59.97651144753784, 23.035568641799415, 23.073309005231753, 23.034214111126442, 0.9999898407514056, 0.9999932358682678, 0.9999906614250155, 6489.098052836655, 6485.075408909426, 6480.548721228519, 134.40676729348775, 25.478953958645434, 28.731005349597126, 6482.996713837535, 6485.0033205916625, 6489.989326524882, 283.21681407177164, 282.7423594628872, 283.33061452196927, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.7491, 7.62086, 5500.453, 721.8302, 3.048494, 2200.652, 727.7088, 3.021842, 2199.163, 725.6263, 7.578398, 5499.029, 721.3543, 3.050704, 2200.298, 734.3701, 2.990751, 2195.539, 100.0, 100.0, 99.95528, 99.97585, 100.0, 99.80279
46995.78644, 59.981734125954105, 59.97967421815808, 59.98301359699069, 23.041071374419438, 23.07630397970297, 23.030884933942755, 0.9999907306588809, 0.9999927340585812, 0.9999908690998986, 6481.025871414994, 6483.615047486908, 6489.073671527585, 134.95160723366462, 24.471590289804226, 28.52739123970582, 6487.278898621675, 6480.946503422709, 6489.831637763577, 283.19658746158484, 282.81334646530354, 283.30133401211265, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 728.0382, 7.5509, 5497.396, 728.27, 3.019206, 2199.318, 721.497, 3.049821, 2200.389, 731.8596, 7.504485, 5492.446, 727.7062, 3.022214, 2199.488, 727.531, 3.019867, 2198.92, 99.95429, 99.94564, 100.0, 99.86238, 99.93799, 99.94952
46998.212120000004, 59.98972615959204, 59.9871000438047, 59.98416230322289, 23.040404927754746, 23.053241484023125, 23.05265479917236, 0.9999906076852978, 0.9999943012495673, 0.999990223275987, 6490.331361572584, 6484.09954480706, 6490.241500153853, 132.19346606900376, 21.829055369139496, 25.835016054153584, 6487.660923695409, 6482.519065899915, 6491.181189319135, 283.23154576882933, 282.6733303697871, 283.20591357732707, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.7491, 7.621216, 5500.563, 721.9274, 3.04702, 2200.5, 727.7476, 3.022026, 2199.32, 725.6068, 7.57803, 5499.029, 721.4879, 3.049425, 2200.307, 732.7001, 2.998075, 2196.843, 100.0, 100.0, 99.95756, 99.98094, 99.99291, 99.82089
47000.5232, 59.99363512490444, 59.99129539180537, 59.99010485237124, 23.058916699375654, 23.04904945589872, 23.0399154338334, 0.9999903962006086, 0.9999920603104268, 0.9999904752240764, 6483.024662254299, 6480.874504733591, 6483.647721207027, 133.62578913833704, 21.669370383987825, 25.56259633727933, 6482.754712754985, 6480.211259815272, 6488.625080730934, 283.17682749334585, 282.64587018896185, 283.2329024788347, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.7491, 7.621038, 5500.563, 721.9274, 3.048125, 2200.301, 727.7864, 3.022394, 2199.123, 725.4904, 7.584649, 5499.469, 719.7711, 3.059104, 2199.938, 724.4494, 3.03708, 2200.441, 100.0, 100.0, 99.95845, 99.98895, 99.99575, 99.9773
47002.83664, 59.99529253580541, 59.99328481890361, 59.99533736294435, 23.05553221310413, 23.07206765450557, 23.056098030036214, 0.9999932851727046, 0.9999916039116694, 0.9999897270120048, 6484.3863031011215, 6485.714423305438, 6491.57013388712, 132.57622216834943, 21.08611449531827, 30.42936451404102, 6488.949030145914, 6482.252885516884, 6490.248176118467, 283.1555365964034, 282.62802453765767, 283.29705120104546, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 715.4207, 7.684751, 5499.179, 716.869, 3.06544, 2200.251, 731.7076, 3.006011, 2198.052, 722.9271, 7.603587, 5499.709, 720.6104, 3.051434, 2200.223, 727.7497, 3.021148, 2199.365, 99.98366, 100.0, 99.91005, 99.99331, 100.0, 99.96971
47005.147520000006, 59.990663786282134, 59.993333055981246, 59.9945581282548, 23.0527851123893, 23.066555794692206, 23.061846008564792, 0.9999893717902207, 0.9999931855910418, 0.9999915177428881, 6485.391313755089, 6483.205382547626, 6486.046804974842, 136.94317865099129, 25.521425778810226, 20.730173407180473, 6482.674455441697, 6483.426783383305, 6489.352848315803, 283.0999958036982, 282.7009217750896, 283.2495872784105, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.7491, 7.62086, 5500.453, 717.511, 3.067282, 2199.859, 727.67, 3.02221, 2199.15, 719.3347, 7.646427, 5500.072, 715.0406, 3.074628, 2199.344, 727.6304, 3.021881, 2199.053, 100.0, 99.9922, 99.96316, 99.9999, 99.9677, 99.95991
47007.517120000004, 59.99578559013813, 59.991178137768365, 59.98949618964717, 23.032890573892907, 23.04589492524319, 23.035594500661144, 0.9999917477939557, 0.999992218889824, 0.9999894355375272, 6478.253526002122, 6480.488407946459, 6479.736886900713, 144.35219894306238, 26.43196296729093, 28.294950007608463, 6483.698015783663, 6483.956131690295, 6478.243032918875, 283.1334946223315, 282.71831234716444, 283.2529807443166, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 727.013, 7.557325, 5497.448, 709.4954, 3.097121, 2197.078, 721.2834, 3.049821, 2200.502, 712.9848, 7.709493, 5496.815, 708.8413, 3.099282, 2196.935, 734.0918, 2.990567, 2195.696, 99.96085, 99.87646, 100.0, 99.94071, 99.85148, 99.7899
47009.84636, 59.99379579496681, 59.99438348131839, 59.99388464598856, 23.04538308503374, 23.07173726933185, 23.058052785590395, 0.9999923368338566, 0.9999942078091613, 0.9999922572280042, 6483.506044996224, 6475.546568010482, 6486.066167352765, 135.50357477111402, 22.023391635536882, 25.9772809670053, 6484.964974366475, 6483.501707569168, 6488.5926072000775, 283.14916151415355, 282.64391273409666, 283.2667330237772, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.7491, 7.62086, 5500.673, 715.8573, 3.073176, 2199.947, 727.767, 3.022026, 2199.112, 719.2764, 7.646795, 5500.294, 715.2123, 3.075358, 2199.514, 727.6105, 3.021148, 2198.984, 100.0, 99.97577, 99.95822, 100.0, 99.95905, 99.95941
47012.1598, 59.99585638559858, 59.995117673231036, 59.997227568512734, 23.032625587537737, 23.04706962309305, 23.034229016025787, 0.9999903481873996, 0.9999895194558726, 0.9999902546329358, 6478.846107079093, 6475.719816456952, 6486.316447738034, 136.0454403571166, 30.899326338098263, 24.078983615738935, 6484.853788061225, 6475.495805249664, 6482.645700645297, 283.1238313360284, 282.8124984151092, 283.3154257238913, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 721.7689, 7.620681, 5500.401, 709.3787, 3.097306, 2197.616, 727.7088, 3.022394, 2199.495, 719.2764, 7.646611, 5500.236, 708.8032, 3.099099, 2197.029, 734.0123, 2.9913, 2195.645, 100.0, 99.88042, 99.96555, 100.0, 99.8538, 99.80583
47014.499800000005, 59.99620718956849, 59.99408300983029, 59.99512735657621, 23.03160040341698, 23.034615938403828, 23.028216046999585, 0.9999930780386176, 0.999994917769064, 0.9999932226999032, 6474.312715721539, 6477.282351236764, 6483.924638426214, 136.18410572300218, 26.05283089577256, 27.354359296087523, 6482.914128357765, 6482.145985839172, 6480.5941561210075, 283.1300541508735, 282.7321453275354, 283.2812777065257, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 720.0, 715.4601, 7.686, 5498.822, 703.0945, 3.119594, 2193.343, 733.9788, 2.992022, 2196.114, 725.6068, 7.577847, 5498.918, 702.4894, 3.120467, 2193.242, 739.2808, 2.963649, 2191.966, 99.98014, 99.70822, 99.81196, 99.97893, 99.68612, 99.6334
