TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
47162.46772, 60.01172191253681, 60.006863894355284, 60.008732863933645, 23.021129963691276, 23.036225933035677, 23.025419538245014, 0.9999919027496, 0.9999941589943593, 0.9999939525870328, 6478.735824164332, 6483.25180673389, 6483.330593748473, 131.15310762941056, 22.654187276410994, 24.290378825804964, 6483.139055282897, 6480.761555818187, 6485.102424133071, 283.5237110253612, 283.0036479256536, 283.6493000701709, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7294, 7.621395, 5500.505, 715.8379, 3.073913, 2199.653, 727.767, 3.021473, 2198.935, 705.8776, 3.109598, 2195.474, 715.918, 7.680458, 5498.784, 721.4473, 3.048983, 2200.387, 100.0, 99.98283, 99.96229, 99.79289, 99.9795, 99.99876
47164.77104000001, 60.01169189076111, 60.00963820631438, 60.009038246927965, 23.01028555060925, 23.037839443771457, 23.010637275072302, 0.9999909733495529, 0.9999937424360174, 0.9999918580539424, 6481.375218410203, 6479.393620054036, 6485.4942236506395, 128.26754757765798, 20.77322769216744, 26.815335682892055, 6485.537065283493, 6475.431791269924, 6481.838034880596, 283.5677883907003, 283.01077351097223, 283.56415215511845, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7491, 7.621038, 5500.505, 715.7211, 3.073544, 2199.994, 734.0953, 2.990917, 2195.938, 712.2857, 3.08735, 2198.3, 722.2699, 7.61526, 5500.166, 727.6304, 3.021332, 2198.983, 100.0, 99.9951, 99.81396, 99.95191, 100.0, 99.94202
47167.14192, 60.00209233207429, 60.00199234503174, 60.00056013104032, 23.012683336629976, 23.032623103215577, 23.007121138879775, 0.9999933829634043, 0.9999930722281326, 0.999992306656286, 6483.463943627285, 6483.496674631351, 6483.170789500005, 132.5083339562325, 20.37734136552217, 27.77887069137705, 6489.343980540668, 6481.943324477039, 6483.842289850068, 283.4615750082351, 282.987156994427, 283.51239132922603, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 727.9791, 7.551079, 5497.008, 709.5927, 3.096937, 2197.576, 740.3071, 2.9576, 2189.972, 718.5967, 3.062161, 2200.776, 727.401, 7.557185, 5498.083, 731.9844, 3.003935, 2197.613, 99.9482, 99.89355, 99.5725, 99.99416, 99.96186, 99.8901
47169.48808, 59.99494190230603, 60.000083608023914, 60.001721114735076, 23.014124194001713, 23.011949028089393, 23.026921091253346, 0.9999911557937877, 0.9999947167729117, 0.9999942821159389, 6484.589909928876, 6478.780504330013, 6486.434963361311, 128.198917659191, 15.985305059322855, 27.044765561586246, 6486.576983882049, 6477.248436528565, 6486.595205074167, 283.5374699510211, 283.05018890487764, 283.5605496731926, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7294, 7.621216, 5500.453, 715.7017, 3.073729, 2199.93, 734.0759, 2.991285, 2196.098, 715.6063, 3.073193, 2199.583, 726.8097, 7.565038, 5497.672, 727.6503, 3.021332, 2198.677, 100.0, 100.0, 99.82124, 99.97966, 99.95156, 99.93844
47171.82200000001, 59.99995768541457, 59.99920875893427, 60.000415120254786, 23.02597724218415, 23.036583713745433, 23.007884318526244, 0.9999918668445789, 0.9999943833089397, 0.9999907527202619, 6483.64140248241, 6483.158403850294, 6485.449205195475, 133.19092142766476, 21.011828949339474, 24.75737456266097, 6481.869063621235, 6482.5723485462795, 6484.838974365813, 283.59042084056057, 283.0254473449929, 283.55252471658156, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 720.7831, 7.637636, 5500.417, 718.5227, 3.060282, 2200.414, 729.747, 3.013927, 2198.493, 723.8009, 3.037891, 2200.439, 734.7448, 7.46916, 5487.85, 721.4672, 3.0488, 2200.221, 100.0, 100.0, 99.94135, 99.98157, 99.77768, 100.0
47174.105, 59.99933875106336, 59.99539104935654, 59.99725521291527, 23.027994500979926, 23.056008055175738, 23.024545747084538, 0.9999906797678424, 0.999994835278053, 0.9999904781103738, 6486.457244765668, 6475.976261899086, 6484.068860335432, 127.09376790823171, 21.86144415127228, 25.03689951551587, 6484.770485964282, 6480.231902252869, 6489.1164071465655, 283.44513802294193, 282.9646678442641, 283.5527747447465, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 720.0931, 7.634602, 5500.755, 715.7017, 3.073913, 2200.048, 734.037, 2.992206, 2195.491, 718.5579, 3.062713, 2200.682, 728.5073, 7.545132, 5496.926, 727.6901, 3.021881, 2199.074, 100.0, 99.98335, 99.82983, 99.99797, 99.93258, 99.94181
47176.4694, 59.993169133949756, 59.99629836858816, 59.99512436057746, 23.035636253201005, 23.01428750380292, 23.020201898059405, 0.9999926094271696, 0.9999942547554125, 0.9999896528918399, 6482.107278841326, 6482.912173848834, 6488.149949408034, 134.30247619404463, 19.800945852989116, 26.07622916453738, 6487.790103321883, 6478.19311227342, 6490.171042923231, 283.53639496203374, 283.0622781157598, 283.6194394921207, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7294, 7.62086, 5500.395, 715.7795, 3.07336, 2199.896, 727.7282, 3.021842, 2199.429, 718.519, 3.061426, 2200.727, 728.5073, 7.545497, 5496.329, 727.8292, 3.021148, 2198.751, 100.0, 99.99387, 99.94796, 100.0, 99.94465, 99.9499
47178.81156, 59.98977249193286, 59.99174060286402, 59.995349862039845, 23.02027732226574, 23.019882400788784, 23.02443708755268, 0.999990637982588, 0.9999936258634463, 0.9999928812233896, 6481.461220609684, 6483.286027003506, 6484.925436833494, 132.437865708843, 25.569644622938085, 26.631578521558367, 6482.132208399193, 6479.6457445218875, 6482.344083199487, 283.5098394674506, 283.0048033876161, 283.58390011666785, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 727.9791, 7.550722, 5497.003, 709.4954, 3.098227, 2197.414, 721.3029, 3.050189, 2200.159, 712.1498, 3.087718, 2198.353, 722.2509, 7.61526, 5500.222, 734.1912, 2.990567, 2195.63, 99.94725, 99.88105, 100.0, 99.92375, 99.9996, 99.78782
47181.119880000006, 59.99328780619795, 59.98699703548119, 59.99054613828344, 23.012559012550266, 23.036847267099, 23.02515064114116, 0.9999929817318451, 0.999996810396225, 0.999991628600818, 6486.1930180085055, 6482.372180531779, 6483.778161090487, 126.37849581615751, 9.83895674768246, 29.956684081706953, 6490.080281059559, 6478.216594191725, 6488.250262176811, 283.52147128021033, 283.08477012337784, 283.52876810917223, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7491, 7.62086, 5500.505, 715.6823, 3.073176, 2199.927, 727.5535, 3.02221, 2198.892, 718.3637, 3.062161, 2199.893, 728.5455, 7.544584, 5496.762, 727.9088, 3.020416, 2198.688, 100.0, 99.99527, 99.96539, 99.99375, 99.93274, 99.9559
47183.429800000005, 59.99032692128934, 59.99267070343868, 59.98801524579912, 23.02157921503328, 23.026371884403165, 23.02660162897093, 0.9999878542816164, 0.9999957080049877, 0.9999918580082419, 6477.715880529655, 6477.63949868805, 6486.985396497512, 127.19658342906803, 21.612711691313052, 28.57081730332311, 6486.056188645166, 6476.446075097257, 6483.9926303641205, 283.46614974642563, 283.00335146466256, 283.49848833639805, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7491, 7.621216, 5500.396, 715.7795, 3.072992, 2200.163, 727.7476, 3.021657, 2198.998, 712.3051, 3.086983, 2198.288, 721.8121, 7.625487, 5500.188, 725.6224, 3.033784, 2199.505, 100.0, 100.0, 99.95512, 99.92076, 100.0, 99.99562
47185.748040000006, 59.99067858447256, 59.98806321893664, 59.9878788862654, 23.048719012310308, 23.05462953747011, 23.013723407510575, 0.9999894662587456, 0.9999974131188852, 0.9999919138831005, 6487.779998501251, 6478.175162448217, 6487.971572415369, 128.83459079781306, 16.651518994053276, 23.981824338854494, 6485.195852021849, 6483.251831099459, 6487.586680469636, 283.4839293148362, 282.96022346916465, 283.5372292430419, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 715.4601, 7.686, 5498.99, 721.8302, 3.047757, 2199.935, 732.7947, 2.998832, 2197.186, 708.6156, 3.098382, 2197.437, 720.0573, 7.633888, 5500.484, 726.4177, 3.023895, 2199.272, 99.98024, 100.0, 99.86878, 99.88211, 100.0, 99.94753
47188.08612000001, 59.98929884836526, 59.98727397763591, 59.986568475629326, 23.03397724225832, 23.043163320725814, 23.01550894472964, 0.9999895391811154, 0.9999951752056152, 0.9999917373942597, 6493.1006217621225, 6483.317070779041, 6497.9231239727915, 128.53752738535036, 22.116012709989718, 28.129040519776936, 6487.20244401745, 6482.4488095052775, 6484.673196691595, 283.5391510163506, 282.98605367918674, 283.54234027058465, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7491, 7.621216, 5500.615, 719.5539, 3.058072, 2200.484, 732.3676, 2.996255, 2195.959, 712.1886, 3.086615, 2198.808, 722.2509, 7.615443, 5500.063, 721.2883, 3.050448, 2200.313, 100.0, 100.0, 99.81493, 99.92418, 100.0, 100.0
47190.45008, 59.98418685807195, 59.98300328779049, 59.982361143102466, 23.021141449706075, 23.050368778046643, 22.99594585759289, 0.999990615931335, 0.9999956743916931, 0.9999923344192218, 6482.821736847241, 6472.980761124996, 6483.9604859955325, 129.96076142978063, 21.023626040327144, 24.757958801971654, 6487.870651207514, 6480.844339463462, 6483.33499020675, 283.52640418561083, 283.0158381933314, 283.6110176315012, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 726.3624, 7.565356, 5497.808, 728.3478, 3.018838, 2198.71, 740.3847, 2.9576, 2189.915, 718.5579, 3.06161, 2200.067, 728.5264, 7.545314, 5496.659, 715.0655, 3.075718, 2199.823, 99.96926, 99.94239, 99.56116, 100.0, 99.93965, 99.99054
47192.85424, 59.98591303567149, 59.98456701391296, 59.98874377865578, 23.032680126105067, 23.035884806843054, 23.020467318707706, 0.999991911316875, 0.9999936438729669, 0.999992779824796, 6485.165979549267, 6480.388084895067, 6487.2623659690125, 126.4698731707972, 18.887803408756554, 26.459018959445032, 6487.563798989145, 6477.235166066015, 6485.148270916717, 283.4815428139823, 282.98262278918105, 283.59491788765524, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7689, 7.621038, 5500.505, 722.0831, 3.048309, 2200.139, 734.0565, 2.991838, 2195.771, 712.2857, 3.086983, 2198.919, 722.2509, 7.615443, 5500.272, 721.2684, 3.050081, 2200.311, 100.0, 100.0, 99.81707, 99.92923, 100.0, 100.0
47195.16100000001, 59.98049760810306, 59.98299584902911, 59.98341174843263, 23.03688483555298, 23.05093794101816, 23.026385794556475, 0.9999897254588658, 0.9999938177860966, 0.9999934174115238, 6482.997170605291, 6487.198259443338, 6490.494829017747, 129.56677890782885, 22.105587709647807, 23.426377348330107, 6488.468247645826, 6482.166394296986, 6490.049142039512, 283.3629944777622, 282.87213524393127, 283.5261515105671, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7294, 7.621216, 5500.338, 722.0052, 3.047388, 2200.547, 734.0565, 2.990733, 2195.998, 718.5579, 3.061977, 2200.388, 728.4501, 7.545314, 5496.597, 721.6064, 3.049166, 2200.291, 100.0, 100.0, 99.80077, 100.0, 99.93673, 100.0
47197.46948000001, 59.98195414996977, 59.98767593688486, 59.98434356281978, 23.02473459191766, 23.059494685312064, 23.01857154654281, 0.9999905189155919, 0.9999932556331147, 0.9999900321916677, 6484.677762347486, 6482.418003583688, 6485.711003554737, 136.3875350229996, 21.324336218434382, 31.06030236930428, 6486.178188040755, 6478.2542820755725, 6490.220341059273, 283.506407246519, 282.9728002653302, 283.5298126530717, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 715.4207, 7.685822, 5499.047, 715.7795, 3.074097, 2200.092, 727.6506, 3.02221, 2199.212, 724.8107, 3.035685, 2200.018, 734.6876, 7.468429, 5487.245, 727.9088, 3.024628, 2199.385, 99.97823, 100.0, 99.96539, 99.99943, 99.77383, 99.97723
47199.81592, 59.98737841644039, 59.98649036899661, 59.988963166477525, 23.021681984985143, 23.031997841270922, 23.026053919109774, 0.9999912094686925, 0.9999960214288419, 0.9999919794356665, 6485.919602855383, 6482.000860767332, 6488.56713733861, 133.95748131095615, 19.46481305806907, 28.008177383938346, 6487.927678590588, 6480.586735438189, 6484.737964605827, 283.60891496449625, 283.0621658730888, 283.66606416163876, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7294, 7.621038, 5500.505, 722.2971, 3.046836, 2200.652, 733.9594, 2.992942, 2196.861, 718.5385, 3.061977, 2200.054, 728.4883, 7.544584, 5496.432, 725.5826, 3.029389, 2199.657, 100.0, 100.0, 99.8559, 100.0, 99.92775, 99.97101
47202.150440000005, 59.992874676692225, 59.99634706195572, 59.99419129653851, 23.021848716969384, 23.044034630916418, 23.00998680060902, 0.9999894008556879, 0.9999936023603151, 0.999992317943792, 6483.9373264885235, 6481.069868873425, 6486.497890113196, 129.77475323917952, 23.59466808371019, 28.617767979853397, 6484.526458359058, 6480.069204484325, 6485.395952571343, 283.59772921205916, 283.151432395059, 283.63379647478683, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7491, 7.62086, 5500.532, 714.69, 3.08036, 2199.573, 725.1464, 3.033806, 2200.166, 714.8295, 3.079628, 2199.119, 723.4335, 7.606677, 5499.912, 733.9924, 2.991117, 2195.978, 100.0, 99.97919, 100.0, 99.95853, 99.99512, 99.81578
47204.52296, 59.99647386933147, 59.997402889415525, 59.99765097933606, 23.020392099024217, 23.04638964578378, 23.016933980805035, 0.9999904581543426, 0.9999947128952015, 0.9999913808886047, 6483.394180704663, 6485.947184174199, 6489.112725063629, 129.71997270677957, 22.498797591738594, 29.435768496115998, 6482.1677940759055, 6485.507265024245, 6488.1013317465295, 283.44744372773795, 283.04145732414975, 283.60216051981615, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 725.0416, 7.591948, 5499.689, 714.3009, 3.079254, 2199.916, 727.1846, 3.022394, 2199.143, 718.5385, 3.061977, 2200.387, 728.431, 7.544949, 5496.154, 727.8292, 3.022064, 2199.244, 99.99295, 99.99776, 99.95962, 100.0, 99.93163, 99.92923
47206.83008000001, 59.9920551904788, 59.995283525547826, 59.9944808699149, 23.027496851831927, 23.019753202426386, 23.00528740101006, 0.9999907962250248, 0.9999980520766395, 0.9999924864509168, 6481.789304212127, 6486.188200511437, 6477.052250887484, 126.8001002952924, 10.113268770416653, 27.150734591383298, 6488.24537920867, 6483.292145508102, 6488.625175494145, 283.5685274872112, 283.09241207104355, 283.5498406331908, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7491, 7.62086, 5500.563, 715.6628, 3.073544, 2200.256, 727.7282, 3.022578, 2199.101, 712.111, 3.087167, 2198.808, 722.2509, 7.61526, 5500.114, 727.71, 3.020599, 2199.149, 100.0, 99.99056, 99.95772, 99.94153, 100.0, 99.93136
47209.20680000001, 59.9925344425569, 59.99582230644614, 59.996152453715325, 23.00209657038547, 23.04569697198049, 23.003306522412377, 0.9999902792584974, 0.9999950625947904, 0.9999916919718428, 6483.4432014015865, 6479.434054526183, 6475.952318485315, 131.76098393194707, 22.027940120367703, 29.450905765478637, 6488.052835103817, 6480.109093270395, 6482.952570763591, 283.48602316982334, 283.1328049146037, 283.6631596643938, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 715.4207, 7.686, 5498.875, 721.908, 3.047573, 2200.206, 734.0176, 2.992022, 2196.232, 705.8582, 3.110149, 2195.479, 715.9562, 7.680823, 5499.0, 721.5468, 3.049166, 2200.419, 99.97918, 100.0, 99.80619, 99.7909, 99.97945, 99.98892
47211.57748000001, 59.992353923867995, 59.99454680432381, 59.99357798694279, 23.01567184653244, 23.018374882836113, 23.003014833393546, 0.9999930790608873, 0.9999970178761814, 0.9999910662088958, 6480.300901151266, 6480.849660233628, 6489.103530369155, 127.53487212866435, 13.472304841375035, 28.132754128544093, 6484.873286837832, 6481.9273270326685, 6485.270490671169, 283.5423356290536, 283.0663918977046, 283.6039977184672, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7491, 7.62086, 5500.505, 715.799, 3.073729, 2200.262, 727.67, 3.021473, 2199.272, 712.2663, 3.086431, 2198.406, 722.2509, 7.61526, 5500.172, 727.7895, 3.021515, 2198.711, 100.0, 100.0, 99.9655, 99.94968, 100.0, 99.94001
47213.972200000004, 59.99249243591835, 59.991187100516164, 59.9886365926437, 22.997557101531807, 22.997240448437832, 22.982836753541434, 0.9999906763851516, 0.9999931718449753, 0.9999910618627086, 6476.217093413262, 6469.7452287356, 6476.671789681706, 128.14708282450397, 20.457614658241937, 28.691721628228606, 6474.136571523425, 6470.04321672235, 6476.763924731248, 283.47279287909333, 282.9421298872396, 283.54778826568537, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7097, 7.621038, 5500.505, 715.7017, 3.073544, 2200.097, 734.1147, 2.992206, 2196.164, 705.9747, 3.109598, 2194.156, 715.0215, 7.693607, 5497.862, 730.4734, 3.006865, 2196.99, 100.0, 99.99548, 99.79865, 99.78314, 99.95973, 99.89618
47216.28768, 59.99306229333249, 59.9927311505886, 59.99155970135902, 23.009578374766658, 23.029190047699533, 23.009855856450177, 0.9999903306547648, 0.9999937768555522, 0.9999924554504453, 6479.322442269243, 6475.972434007218, 6485.920676021167, 127.63264103734798, 19.33637088046089, 24.61391749640279, 6487.367219525894, 6480.73319531081, 6486.4328541168725, 283.53860340990957, 282.99277187525394, 283.58640470213794, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 728.0185, 7.550722, 5497.118, 710.079, 3.095648, 2198.65, 738.793, 2.969565, 2193.232, 702.7512, 3.11971, 2193.489, 714.1441, 7.698355, 5498.643, 728.1672, 3.020233, 2199.105, 99.95135, 99.92179, 99.69098, 99.70262, 99.97107, 99.9579
47218.567160000006, 59.99369907496025, 59.99323239735009, 59.99158551424361, 23.010286327713608, 23.024461493034938, 23.000725948497507, 0.9999919929727734, 0.9999954270661483, 0.9999903835369729, 6486.589512589575, 6479.140440755703, 6485.936189786977, 131.28433535659155, 22.53490636781362, 24.81060439941075, 6487.577549405258, 6477.864385971193, 6481.7932567188745, 283.53619093212484, 283.0142886224446, 283.58228242245787, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7097, 7.621216, 5500.343, 715.7017, 3.073913, 2199.881, 734.1923, 2.990917, 2196.279, 705.9941, 3.109046, 2194.82, 715.9562, 7.68064, 5499.063, 727.7298, 3.020782, 2199.1, 100.0, 99.99318, 99.82945, 99.79027, 99.98146, 99.94152
47220.87668, 59.98985198233131, 59.989649056614965, 59.98821831100015, 23.02141898619972, 23.04477776182396, 23.00979767931441, 0.9999909542392927, 0.9999951270160264, 0.9999915409715427, 6483.46910394889, 6484.014796685065, 6487.978453676369, 131.77746714305496, 19.401728277653547, 27.42701050552114, 6488.029472496557, 6479.002416513465, 6488.578964056698, 283.47573828449254, 283.02361462943685, 283.5684702805744, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 717.7668, 7.668868, 5499.613, 721.266, 3.047757, 2200.486, 727.67, 3.021473, 2198.589, 712.2275, 3.086799, 2198.304, 722.2318, 7.615443, 5500.163, 721.348, 3.049715, 2200.347, 99.99412, 100.0, 99.95485, 99.92151, 99.99957, 100.0
47223.186480000004, 59.987952973749124, 59.98730755327889, 59.988125087912614, 23.015372408939495, 23.01704294766446, 23.018241626756126, 0.9999903141207002, 0.9999946682877904, 0.999991179663053, 6475.523251371809, 6479.652209387914, 6482.0811155270785, 124.67484867080248, 21.045362052375367, 27.954654884239744, 6483.190603788174, 6477.5761359501175, 6489.340869720104, 283.5175733417873, 282.9754208684724, 283.53750970742306, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7294, 7.621038, 5500.563, 715.6823, 3.073729, 2199.982, 733.9788, 2.991285, 2195.672, 705.9359, 3.109414, 2195.311, 715.9753, 7.680458, 5499.0, 727.7696, 3.020965, 2199.251, 100.0, 99.97086, 99.80664, 99.78544, 99.98053, 99.96454
47225.501280000004, 59.98746908257338, 59.98606093191069, 59.983211690880005, 23.023671728598924, 23.025775390097216, 23.026505869989727, 0.9999908852567139, 0.9999968439440208, 0.9999921424924297, 6483.396666466637, 6483.741126789342, 6488.491843846732, 127.231272540271, 17.19192579594892, 26.428962191427445, 6487.570662818967, 6485.586584003999, 6480.494259656331, 283.54331710936765, 283.0329139460918, 283.5399829684646, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7491, 7.62086, 5500.563, 715.7795, 3.07336, 2199.826, 727.6312, 3.022394, 2199.112, 712.111, 3.086431, 2198.26, 722.2509, 7.61526, 5500.109, 727.7895, 3.021515, 2199.094, 100.0, 99.97722, 99.94002, 99.92923, 100.0, 99.96203
47227.86148000001, 59.98988310571387, 59.988403671549825, 59.988333114453305, 23.020521342348353, 23.030468794204367, 23.010061005206225, 0.9999900471998334, 0.9999929129422794, 0.9999924359937042, 6484.933075132318, 6480.924200485208, 6492.186087939676, 128.9255315102514, 21.441142637945177, 26.809543463950376, 6484.978413649636, 6482.465636485988, 6491.255957043795, 283.50866688998497, 282.95244711090555, 283.56133641152854, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 727.9988, 7.550365, 5497.228, 709.437, 3.097674, 2197.681, 721.3029, 3.050373, 2200.158, 718.4802, 3.062161, 2200.063, 728.4692, 7.544766, 5496.701, 734.1117, 2.990567, 2195.811, 99.9482, 99.85832, 100.0, 100.0, 99.93271, 99.81067
47230.323840000005, 59.991244935077255, 59.99252255000484, 59.99247127187409, 23.017910187389134, 23.026341870282398, 23.006942739060282, 0.999990641871837, 0.9999966433349127, 0.9999923159546151, 6485.380869465637, 6484.8087795825195, 6488.693401954013, 132.7075422762682, 15.686904183407478, 26.893942338904708, 6489.2769099476, 6489.36146085052, 6489.583785787874, 283.5110481168183, 283.09343078642445, 283.6125104263346, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7294, 7.621038, 5500.395, 715.6628, 3.074097, 2199.476, 727.8641, 3.021657, 2199.385, 713.2761, 3.081467, 2199.288, 724.5398, 7.582935, 5498.82, 727.7497, 3.021881, 2199.082, 100.0, 99.97477, 99.95268, 99.96624, 99.97715, 99.96387
47232.66160000001, 59.994824835444895, 59.99355601357757, 59.994856511382224, 23.014804648717675, 23.026271533027224, 22.9933768226305, 0.9999899523478913, 0.9999953239311468, 0.999990901341751, 6480.7611490450345, 6475.5689180429645, 6490.54049098294, 128.3327146170068, 23.525644641377312, 23.194847333782945, 6483.210508286188, 6480.947850283779, 6480.752087329395, 283.5146648509507, 283.00667959424834, 283.5785426074173, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7294, 7.621216, 5500.426, 716.8301, 3.069492, 2200.604, 729.9218, 3.009509, 2198.217, 722.1309, 3.04451, 2200.371, 733.7148, 7.477925, 5488.063, 721.5468, 3.049532, 2200.408, 100.0, 99.98559, 99.91755, 100.0, 99.79834, 100.0
47234.970960000006, 59.996563868270535, 59.99459273861735, 59.993242253041764, 23.03044434656157, 23.06552316459437, 23.018148833536493, 0.9999903850984266, 0.9999966442056581, 0.99999101139874, 6486.391208054099, 6485.632054806578, 6486.074973705944, 129.9806627316034, 17.63888040937718, 25.06761417915834, 6483.599575978643, 6483.166377514013, 6488.763242185445, 283.4852885006741, 282.9710808525793, 283.5550179758759, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 718.3385, 7.650664, 5500.377, 717.7834, 3.066545, 2200.292, 728.2135, 3.022026, 2199.259, 718.7133, 3.061242, 2200.223, 728.5264, 7.545132, 5496.654, 727.8889, 3.021148, 2199.254, 100.0, 100.0, 99.96489, 100.0, 99.93777, 99.95415
47237.263040000005, 59.99529757377796, 59.99718920810622, 59.99586744056129, 23.01725016875369, 23.037723715798624, 23.008763259647203, 0.9999900472817131, 0.9999957603711191, 0.9999904917527954, 6478.474387816649, 6476.1653279507855, 6489.1372702767585, 127.37194059421017, 18.527702792820946, 27.438970975544635, 6482.6220080724015, 6480.47941497474, 6484.422126866464, 283.4668355142653, 283.00750173863634, 283.5141137157199, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7294, 7.621395, 5500.453, 715.6238, 3.073544, 2199.65, 734.0176, 2.991101, 2195.999, 718.6938, 3.062713, 2200.384, 728.5455, 7.544949, 5496.926, 727.869, 3.021332, 2199.2, 100.0, 99.99772, 99.81674, 100.0, 99.93878, 99.95224
47239.6554, 59.9989783690329, 59.99517063548764, 59.99482774855461, 22.988712938739422, 23.021478794220528, 22.999773823232424, 0.9999908196322362, 0.9999937548961375, 0.9999931826543671, 6478.99581256969, 6474.902502535828, 6484.316357358246, 132.96513660926666, 23.239114325307128, 25.001236031085, 6477.402851866008, 6476.964798001347, 6483.383527657709, 283.42934097272644, 282.9912370396678, 283.55134343646483, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 728.0185, 7.5509, 5497.118, 709.437, 3.097674, 2197.284, 740.3265, 2.959073, 2190.081, 712.208, 3.087167, 2198.75, 722.2699, 7.61526, 5500.279, 734.0719, 2.991117, 2195.577, 99.9462, 99.89056, 99.56626, 99.93452, 100.0, 99.79527
47241.97312, 60.00221080733872, 60.00067241333773, 59.99671133615028, 23.022679980177536, 23.03716827553225, 23.008800708811034, 0.9999930840995909, 0.9999965315543548, 0.9999915169219595, 6484.349393056895, 6476.387090765693, 6486.563185014254, 125.51268645991149, 15.542192602699288, 32.26047527951005, 6482.0542745883, 6478.316242239194, 6483.112037757996, 283.5680273575462, 282.9750803466327, 283.52850161187075, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7294, 7.621038, 5500.453, 715.4682, 3.074281, 2200.044, 734.0176, 2.990917, 2195.878, 718.4608, 3.062529, 2200.441, 728.5073, 7.545497, 5496.762, 727.8491, 3.021698, 2199.313, 100.0, 100.0, 99.80604, 100.0, 99.93878, 99.96737
47244.269640000006, 59.9989726743384, 60.00348816015097, 60.00298564365223, 23.025120499230354, 23.049147875290615, 23.016387410170896, 0.999991815127966, 0.9999956562322438, 0.9999913786006452, 6481.641727619515, 6477.539933905912, 6488.721965339056, 129.20791782826564, 20.316483485348726, 26.736134925354918, 6485.861503463392, 6482.860886933396, 6484.975097369349, 283.42344578531095, 282.91601746886823, 283.5499975833748, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7491, 7.621038, 5500.563, 715.6238, 3.073176, 2199.88, 733.9594, 2.991101, 2195.948, 712.1886, 3.086799, 2198.71, 722.2509, 7.615443, 5500.267, 727.6901, 3.024261, 2199.758, 100.0, 99.99312, 99.80642, 99.93995, 100.0, 99.96957
47246.60648, 60.00398835555697, 60.00351152047128, 60.00788712945235, 23.01496325316511, 23.01781685874891, 23.01621649189899, 0.9999917975255177, 0.9999961822104138, 0.9999894163982936, 6479.857771464622, 6479.64180494771, 6486.841340081629, 128.6056554042916, 13.650197867119914, 26.116871719202436, 6484.013300371499, 6481.242525838711, 6486.7841855635, 283.521831226931, 283.05901573228346, 283.5619621179266, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 715.4404, 7.686, 5498.933, 721.9469, 3.048125, 2200.562, 728.0582, 3.020369, 2198.8, 707.4699, 3.102059, 2197.135, 718.9318, 7.650324, 5500.304, 725.6224, 3.02829, 2199.436, 99.97918, 100.0, 99.94404, 99.84226, 100.0, 99.98481
47248.956000000006, 60.00833517714064, 60.00662578896123, 60.00783001445383, 23.008783863980682, 23.043064400473906, 22.99047920460301, 0.9999904421210845, 0.999996772861768, 0.9999918184122377, 6481.552687007079, 6483.325775477672, 6486.606553944059, 127.1253526022906, 16.606331974944624, 25.7662320966391, 6483.585141657363, 6483.5935793778235, 6481.179172328435, 283.5616351142391, 283.0211655145988, 283.57499821987517, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7491, 7.621038, 5500.343, 717.7445, 3.062677, 2200.675, 730.2906, 3.009509, 2198.268, 707.5476, 3.105553, 2195.799, 716.1851, 7.679727, 5499.006, 727.9088, 3.021148, 2199.387, 100.0, 100.0, 99.92959, 99.80764, 99.97857, 99.95691
47251.265880000006, 60.008967419576216, 60.00842191504988, 60.008826559993956, 23.001188066107996, 23.012565112216095, 22.991686569574302, 0.9999908112159824, 0.9999940715731666, 0.9999904869341263, 6477.609010217557, 6471.367066527016, 6476.031492819625, 128.69248281204705, 19.3238606306968, 28.714471678900054, 6478.320038751554, 6480.191549832238, 6478.9252108725605, 283.478821069331, 283.0844755665311, 283.5582964465563, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 724.6078, 7.582667, 5499.054, 726.519, 3.026942, 2198.844, 721.497, 3.050189, 2200.097, 699.683, 3.13111, 2190.623, 709.6996, 7.740177, 5493.453, 734.1514, 2.991666, 2195.644, 99.9814, 99.98725, 100.0, 99.56975, 99.87956, 99.80861
47253.55176, 60.00664913841329, 60.01095298034631, 60.01158462326946, 23.042082469300123, 23.026318816071864, 23.032591049613096, 0.9999898093265385, 0.9999964243461744, 0.9999929936651505, 6483.174605463831, 6477.23669983774, 6487.019706596219, 126.6542746138997, 18.16962412240173, 24.726252541823214, 6481.315334121951, 6483.208409994406, 6488.18584849535, 283.3621731628636, 282.8611518278516, 283.44240941818697, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 722.0252, 7.620681, 5500.563, 722.0831, 3.046652, 2199.985, 727.67, 3.022026, 2198.877, 705.8776, 3.109966, 2195.309, 715.918, 7.680458, 5498.897, 727.8292, 3.021515, 2199.144, 100.0, 100.0, 99.96012, 99.77548, 99.98053, 99.96257
47255.885440000005, 60.00631048897783, 60.00572154282335, 60.008250800471494, 23.024908378664193, 23.029136859686318, 23.023354036680193, 0.9999908654932782, 0.999996393506548, 0.9999908239715918, 6484.380814805934, 6479.506673930819, 6487.519780729635, 126.1377202300763, 15.365944368065357, 28.786719920189626, 6485.165014629139, 6486.0467786165445, 6487.913441939818, 283.3222940444814, 282.8403278127364, 283.4360120202219, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7491, 7.621038, 5500.511, 721.9664, 3.047573, 2199.984, 727.6506, 3.022026, 2199.036, 706.0135, 3.109414, 2195.251, 715.9371, 7.680823, 5498.948, 727.71, 3.021515, 2199.271, 100.0, 100.0, 99.95789, 99.77288, 99.97947, 99.96545
47258.261920000004, 60.00749606986837, 60.006914252604545, 60.00717106222012, 23.028123293972484, 23.028507445927318, 23.024081904283033, 0.999990152682228, 0.9999938754148887, 0.9999909579248026, 6484.658967079255, 6485.900855521508, 6486.2061829932445, 137.63413050754025, 20.213137185235155, 29.05856196656987, 6487.913572658728, 6481.1077943029495, 6487.354905777616, 283.4061859564878, 283.0444350151924, 283.5593241328137, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 715.4404, 7.685822, 5498.828, 715.8184, 3.073729, 2199.692, 734.0565, 2.990917, 2195.441, 712.208, 3.086799, 2198.154, 722.2127, 7.61526, 5500.165, 721.5667, 3.0488, 2200.703, 99.98119, 99.98763, 99.79138, 99.91467, 99.99864, 100.0
47260.598640000004, 60.006836005976666, 60.00738115866991, 60.00747577771561, 23.036394364474237, 23.052806976625483, 23.02006490462004, 0.9999913240557647, 0.9999984992391406, 0.9999901352059716, 6486.714853847786, 6483.496119840886, 6489.333221828164, 127.30621756954088, 14.614934852905435, 25.018620890380134, 6483.252860338855, 6483.18273086298, 6479.768959251422, 283.4587502215511, 282.9834885279249, 283.4574048372271, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7294, 7.621216, 5500.62, 722.0052, 3.047388, 2199.918, 727.6894, 3.021289, 2199.356, 706.033, 3.109598, 2195.296, 716.3376, 7.676805, 5499.694, 727.8093, 3.020965, 2198.739, 100.0, 99.99487, 99.94214, 99.78016, 99.98932, 99.96224
47263.057360000006, 60.00352916759375, 60.00677609429978, 60.00370540272075, 23.01746620536205, 23.038158798733193, 23.009936462964912, 0.9999925646899144, 0.9999938082866783, 0.9999926467050645, 6477.905201038335, 6479.433852204212, 6479.203840319868, 133.81424304128768, 26.963115697217233, 27.56783579857438, 6482.123579698304, 6478.597041349081, 6485.428518833319, 283.27806642471967, 282.9062427422571, 283.4822569042959, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7491, 7.621038, 5500.563, 715.8379, 3.075939, 2199.693, 735.5317, 2.984291, 2194.316, 714.7713, 3.073561, 2199.585, 726.2756, 7.565769, 5497.463, 733.5749, 2.993314, 2195.53, 100.0, 99.99304, 99.72124, 99.9834, 99.96422, 99.79344
47265.427840000004, 60.00880118916688, 60.00609981185975, 60.0045582185156, 23.026394307604985, 23.037329549412416, 23.03043246726884, 0.9999917315256012, 0.9999949325907733, 0.9999908042768296, 6486.288926462157, 6478.8232199177055, 6483.168556313809, 130.67898273416813, 19.045586461933055, 25.362889742008065, 6487.073078387321, 6479.055673997066, 6482.514839746961, 283.3880428077312, 282.8722065995434, 283.4184755041211, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 726.0667, 7.57999, 5499.82, 713.0363, 3.081833, 2199.685, 735.0076, 2.988708, 2195.767, 712.3051, 3.086799, 2198.75, 722.2509, 7.614895, 5500.107, 727.7895, 3.021515, 2198.764, 99.98479, 99.98429, 99.80619, 99.9418, 100.0, 99.9424
47267.858920000006, 60.00099620793678, 60.00004178733451, 60.00137618335686, 23.025123100852554, 23.031741045164562, 23.027259826507226, 0.9999905148703673, 0.999995937589814, 0.9999918496045537, 6487.190367623563, 6483.541197777518, 6482.856281762287, 129.9986373974757, 18.9471648363359, 27.221334483036117, 6489.280657798401, 6483.086540383912, 6490.942752254361, 283.3185563011338, 282.88935792350026, 283.4731718115254, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7294, 7.621216, 5500.505, 715.5655, 3.074465, 2200.06, 733.9982, 2.991469, 2196.06, 718.4996, 3.061977, 2199.665, 728.4501, 7.544949, 5496.429, 727.6901, 3.020965, 2198.916, 100.0, 100.0, 99.81163, 100.0, 99.93367, 99.94648
47270.16216000001, 59.99840415904378, 59.999065827800656, 59.9993886271791, 23.035104273801647, 23.041101456660375, 23.003364657664378, 0.9999911285278407, 0.999992583489838, 0.9999906475878695, 6488.34197817651, 6477.863462614787, 6485.441803698526, 134.34090328580623, 25.355247292743343, 28.16590611198626, 6483.097634934181, 6483.4890058625, 6484.929185028386, 283.33147536023876, 282.9431709343115, 283.41165892915717, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 715.4404, 7.686357, 5498.77, 721.9469, 3.048125, 2200.692, 727.6506, 3.022946, 2199.381, 724.8301, 3.035317, 2199.35, 734.0963, 7.470803, 5487.313, 721.3877, 3.049532, 2200.408, 99.98118, 100.0, 99.97044, 99.9961, 99.76793, 99.99947
47272.50908, 59.99442450093928, 59.99611802418297, 59.997265095858694, 23.04477518181919, 23.047129354851382, 23.04232160232125, 0.999991229674265, 0.9999954245624108, 0.9999895046951224, 6484.438185702199, 6480.81497242399, 6487.560984010881, 126.66807044355755, 16.593095813741343, 28.66252291085175, 6488.804823537079, 6484.327769017232, 6487.691484741392, 283.3524905142272, 282.89959050267214, 283.4746311180298, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7294, 7.621395, 5500.453, 715.799, 3.073729, 2200.151, 734.0759, 2.991285, 2195.937, 718.519, 3.062161, 2199.822, 728.4501, 7.544766, 5496.261, 727.8491, 3.020782, 2198.858, 100.0, 100.0, 99.81391, 100.0, 99.93471, 99.9504
47274.8698, 59.99651009905798, 59.99551400186836, 59.995890760712335, 23.040797072238483, 23.032121284055016, 23.043540403004176, 0.9999906022944234, 0.9999967796022703, 0.9999917436080579, 6478.876067107241, 6482.112101711416, 6483.290585637964, 128.74569646784084, 23.054844829918125, 22.67425837835981, 6473.289872211665, 6479.521710416096, 6489.229850694404, 283.2444238475792, 282.87067839203434, 283.43075195152994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.7294, 7.62086, 5500.725, 715.8184, 3.073913, 2200.086, 727.6117, 3.022578, 2199.317, 718.5967, 3.061058, 2200.25, 728.431, 7.545497, 5497.363, 729.3004, 3.01419, 2197.667, 100.0, 100.0, 99.95507, 99.99005, 99.93481, 99.90063
47277.219240000006, 59.99581176229271, 59.9899960097578, 59.99101450098419, 23.041556788924666, 23.05907659979898, 23.047569749349858, 0.9999904384324174, 0.999995846789463, 0.9999929776882588, 6482.148192644932, 6486.878969644955, 6488.007754763268, 127.6311927621814, 20.019023572020842, 24.734205403312444, 6485.747933577778, 6489.043534360383, 6489.30088657489, 283.27787609584504, 282.89918374907614, 283.38495418934076, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 720.0, 728.0185, 7.550008, 5497.176, 709.3592, 3.097674, 2198.187, 722.487, 3.045403, 2200.043, 714.946, 3.076502, 2199.852, 725.6843, 7.570334, 5497.943, 728.8034, 3.018402, 2198.583, 99.94726, 99.89548, 100.0, 99.95728, 99.96119, 99.94125
