TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
47555.89336, 59.987947214324514, 59.98930476359515, 59.98697326888923, 34.381674747065894, 34.40614428231112, 34.3699228351971, 0.9999734438560703, 0.9999673805854368, 0.9999734626728588, 9711.831951951104, 9701.669220876787, 9703.0326931555, 245.5111536321201, 76.53327239537111, 64.8397070189867, 9709.381652895032, 9701.612730646066, 9714.013493821782, 283.83819542052595, 283.2428080528699, 283.7330137201561, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 714.3561, 3.07868, 2199.469, 722.55, 7.616021, 5500.465, 723.2635, 7.604341, 5499.951, 710.2856, 7.732475, 5495.103, 726.0085, 7.568691, 5497.759, 746.5971, 7.305609, 5452.834, 99.97446, 100.0, 99.99771, 99.91004, 99.96969, 99.1514
47558.30388000001, 59.9887009391395, 59.9904981454172, 59.99595384176337, 34.40945015480662, 34.44428504368386, 34.413777427055514, 0.9999711111800809, 0.9999723323076988, 0.9999746074721576, 9717.145451516115, 9707.129352751857, 9719.576580580206, 243.60552926849448, 78.34681069788849, 71.79820363553517, 9717.082655870327, 9713.676772077848, 9705.370368444615, 283.68969561325366, 283.1984907857638, 283.7133149618994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 710.4526, 3.093671, 2198.397, 720.3321, 7.63002, 5500.434, 723.5352, 7.59661, 5499.452, 706.732, 7.766674, 5488.923, 721.6214, 7.621469, 5500.215, 739.9766, 7.390943, 5474.322, 99.93013, 100.0, 99.99124, 99.8139, 100.0, 99.50626
47560.63212, 59.994747862366765, 59.99256804840963, 59.98563508094335, 34.395705077954425, 34.43588991563872, 34.392497975753585, 0.9999767518920023, 0.9999684020425349, 0.9999787096762597, 9715.875235295498, 9717.960997093112, 9711.345620044023, 247.84794886013276, 79.65067582827669, 62.98531188823381, 9723.568903146725, 9711.147130489007, 9722.128011871931, 283.6990997101164, 283.1974115297861, 283.79524933909585, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 714.297, 3.079037, 2199.489, 716.5188, 7.674595, 5499.59, 718.7405, 7.652384, 5500.128, 713.043, 7.707654, 5496.887, 721.6595, 7.621835, 5500.314, 740.1158, 7.397352, 5473.927, 99.98253, 99.99114, 100.0, 99.94179, 100.0, 99.52454
47563.002960000005, 59.98876540632, 59.99345356709368, 59.98607307612369, 34.4161573848421, 34.44171791286096, 34.36732719143251, 0.9999777304995332, 0.9999669431108226, 0.9999770142474805, 9719.870003365786, 9713.230627305287, 9718.12968908224, 245.85270990654158, 78.28397456838138, 66.74806916192301, 9718.437805585461, 9712.01871635523, 9724.115834435159, 283.7485803577015, 283.1438637821835, 283.8076876173727, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.6254, 3.053159, 2200.391, 709.4759, 7.732617, 5495.429, 712.4899, 7.714601, 5496.159, 719.3929, 7.645876, 5500.3, 715.403, 7.686302, 5498.831, 734.3503, 7.474263, 5488.689, 100.0, 99.88831, 99.92875, 99.99994, 99.97345, 99.79074
47565.28184, 59.98803795870077, 59.98914190264793, 59.98824386462459, 34.4033271356196, 34.444931574112694, 34.39429854618096, 0.9999790267357135, 0.9999705852341563, 0.9999765525217971, 9721.763038615774, 9709.587913944015, 9720.222742811411, 243.14898421273028, 80.26262613371364, 60.96880107322522, 9723.033542126705, 9716.289510142858, 9726.161527267188, 283.70626193152367, 283.1431896606584, 283.78250579505715, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 714.435, 3.079572, 2199.464, 716.5966, 7.674963, 5499.358, 718.7405, 7.652568, 5500.411, 713.1207, 7.709125, 5496.595, 721.6595, 7.621652, 5500.214, 740.2947, 7.395521, 5475.107, 99.97424, 99.99109, 100.0, 99.94275, 100.0, 99.54601
47567.62272000001, 59.987896701279915, 59.98620477708553, 59.98587785017052, 34.426501724632054, 34.451241247099816, 34.402236393847325, 0.9999742626029806, 0.9999642253540767, 0.9999761340163488, 9715.156979485248, 9707.60599644478, 9716.088824328042, 243.75516917313234, 84.57644567188436, 70.15278394964025, 9720.56581101869, 9712.303764991635, 9714.069125154896, 283.75144657320834, 283.13524573778835, 283.6596342370099, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 714.4153, 3.078858, 2199.636, 716.5383, 7.675148, 5499.585, 712.4316, 7.714785, 5496.611, 719.3541, 7.645876, 5500.298, 715.3649, 7.686667, 5498.41, 733.5153, 7.488913, 5491.58, 99.97253, 99.98813, 99.92984, 99.99996, 99.96968, 99.8455
47569.96196, 59.98730847649113, 59.987219610134794, 59.99010810687907, 34.438897335154365, 34.45453635069251, 34.41730266649971, 0.9999708515828646, 0.9999608509232584, 0.9999725637139608, 9722.033797034866, 9714.314909308665, 9721.023402147148, 243.25991247579577, 85.52948828962508, 66.61653988473151, 9721.826209258086, 9714.959453140355, 9719.187110776822, 283.735338714541, 283.2143968325263, 283.7235473200339, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 708.1657, 3.102773, 2196.823, 722.803, 7.60939, 5500.128, 706.2781, 7.771295, 5490.199, 723.9951, 7.596233, 5500.036, 712.084, 7.712417, 5496.827, 732.2826, 7.4999, 5490.218, 99.85727, 100.0, 99.81698, 99.99666, 99.9409, 99.83057
47572.332480000005, 59.98776444570829, 59.98695580105402, 59.992766835143684, 34.39865353395374, 34.44418085869157, 34.41488822916298, 0.9999706781177454, 0.9999608563391111, 0.9999761993237933, 9719.778352866226, 9717.977671998775, 9720.191269190134, 246.40036534995943, 87.54138130825868, 72.07505167672548, 9722.83508421535, 9708.57609486545, 9728.897889471727, 283.677613524163, 283.1676780921366, 283.68574527417144, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 714.2773, 3.079037, 2199.914, 718.834, 7.651939, 5500.697, 707.8116, 7.75749, 5489.601, 724.1893, 7.587591, 5498.859, 715.403, 7.686484, 5498.511, 728.0678, 7.550441, 5496.901, 99.97013, 100.0, 99.82214, 99.98253, 99.97152, 99.94225
47574.64336, 59.98676653259736, 59.987980492528386, 59.98681582998935, 34.39496898859966, 34.42930205631231, 34.38182926397324, 0.999972877861367, 0.9999620776737366, 0.9999741003616448, 9713.26057892309, 9702.162859690747, 9721.804370983378, 236.29728000165778, 78.61478949554976, 75.94834878577285, 9715.602654173572, 9708.098253807924, 9716.397123435183, 283.74826592070946, 283.12417203264243, 283.7691391023159, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 718.5554, 3.060655, 2200.893, 727.589, 7.548789, 5496.184, 700.2021, 7.825413, 5475.263, 731.9761, 7.503565, 5492.463, 721.6786, 7.621469, 5500.267, 721.7654, 7.620393, 5500.21, 100.0, 99.93567, 99.54884, 99.85945, 100.0, 99.99818
47576.94492, 59.99441550007952, 59.99627269327707, 59.994114125586634, 34.401061216382985, 34.45263825286822, 34.40522091805146, 0.9999701382438636, 0.9999629433762302, 0.9999705702228856, 9715.907779210764, 9713.993081314224, 9717.574485067325, 245.8188988423508, 86.46054346836968, 72.41776883174816, 9720.76852441233, 9718.286635071187, 9721.917903563228, 283.72699652707234, 283.2287783875539, 283.7419195326991, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 714.3561, 3.079751, 2199.971, 722.8224, 7.609205, 5500.123, 706.1616, 7.771847, 5488.575, 725.7233, 7.577295, 5498.759, 715.4412, 7.685754, 5498.622, 728.0479, 7.550258, 5497.018, 99.98319, 100.0, 99.78489, 99.97604, 99.97545, 99.94438
47579.31164000001, 59.99766306386212, 60.00005325227403, 59.995565187773465, 34.40264742229835, 34.44252900911854, 34.403740145585516, 0.9999723879784151, 0.9999592916779437, 0.999975590304749, 9718.18839019752, 9714.269550475476, 9726.339028701492, 243.47949418990356, 82.94314563792273, 76.24600673042232, 9720.334213754457, 9711.040559669076, 9710.557548909053, 283.7822579352403, 283.2138815811482, 283.7851524929047, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 714.3561, 3.079037, 2199.694, 722.803, 7.609205, 5500.12, 706.2781, 7.771295, 5488.88, 725.7428, 7.577111, 5498.7, 721.6404, 7.621652, 5500.265, 721.7058, 7.620942, 5500.382, 99.98229, 100.0, 99.78806, 99.97495, 100.0, 100.0
47581.753000000004, 60.00333866762387, 60.000091292241514, 60.004025749414076, 34.41968179608316, 34.45518249414605, 34.41045574422089, 0.9999734141437878, 0.9999621215395318, 0.9999727365182199, 9725.281145172217, 9711.746303879328, 9721.424184106892, 243.81128834244464, 83.61166737926283, 75.0582356720347, 9725.236862675827, 9715.650514099027, 9718.319200868906, 283.72664939487663, 283.2026469385782, 283.63516513031055, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 708.0869, 3.102773, 2196.886, 716.5966, 7.674595, 5499.643, 712.354, 7.714232, 5496.615, 719.3735, 7.64514, 5500.357, 727.8779, 7.552254, 5497.241, 715.6619, 7.677343, 5499.13, 99.86443, 99.98909, 99.93705, 99.99689, 99.94843, 99.98532
47584.1126, 60.002788510689925, 60.00664326841705, 60.00451352426176, 34.42903186181626, 34.46439528214024, 34.415557250816356, 0.9999734556528473, 0.9999579861960468, 0.9999790974209375, 9720.087151423022, 9720.524452197065, 9725.552225926958, 245.36711462543735, 88.85948801366067, 70.33208471444186, 9724.696877082877, 9721.247930417778, 9719.18248092152, 283.64954658363126, 283.13620589355764, 283.76198048443865, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 714.4941, 3.079394, 2199.857, 722.8224, 7.609205, 5500.235, 706.1228, 7.772584, 5489.168, 725.7233, 7.576743, 5498.869, 721.6214, 7.621835, 5500.27, 717.9085, 7.660679, 5499.438, 99.98513, 100.0, 99.80165, 99.97601, 100.0, 99.99048
47586.426920000005, 60.007065442377424, 60.00851189051904, 60.008682448194726, 34.41420195699574, 34.43370578031442, 34.41670740379543, 0.9999709184838539, 0.9999621180316609, 0.999973076962627, 9722.9340940287, 9712.793315051767, 9707.984519930773, 241.74482409333996, 82.77182445271637, 71.57467059985083, 9725.621357857452, 9712.859039420238, 9707.938336247304, 283.7242597928779, 283.27997192835136, 283.69229628195154, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 714.3167, 3.079215, 2199.837, 715.9157, 7.686752, 5498.348, 714.2758, 7.694353, 5498.849, 728.9857, 7.534454, 5494.976, 716.8145, 7.671692, 5498.657, 708.3854, 7.745281, 5490.5, 100.0, 99.98089, 99.97767, 99.90724, 99.97894, 99.82588
47588.76144, 60.0106361635699, 60.01101274340552, 60.009192502501165, 34.42062844847424, 34.46744941529942, 34.38961403967023, 0.9999740003407953, 0.9999645398530632, 0.999970801141782, 9722.582632890892, 9714.025050749286, 9722.862081166413, 243.86308854283288, 82.17811704393625, 74.14101944946253, 9725.645217249239, 9713.64135576961, 9718.663060491646, 283.7890746314196, 283.2940224378774, 283.76690583134035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 717.8062, 3.06583, 2200.567, 714.0285, 7.69412, 5498.542, 713.4799, 7.711103, 5496.341, 725.801, 7.576375, 5498.869, 721.6595, 7.621469, 5500.325, 715.4034, 7.68595, 5498.789, 100.0, 99.97209, 99.93975, 99.97803, 100.0, 99.9652
47591.08236, 60.00900056727084, 60.008004772578836, 60.00998191576873, 34.405360549479084, 34.44078082217366, 34.43162908591211, 0.999971713208025, 0.9999643284463372, 0.999971957212098, 9722.95506097604, 9716.560470479017, 9717.913613711073, 240.60187848390933, 80.57726356853163, 70.28899860902834, 9727.323881957125, 9706.789050605063, 9722.453466827483, 283.741376804618, 283.1543875088771, 283.6889787674489, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.448, 3.054944, 2200.941, 716.5772, 7.674779, 5499.584, 712.2958, 7.714232, 5496.218, 725.7039, 7.576927, 5498.699, 715.4221, 7.686119, 5498.619, 709.2601, 7.750774, 5492.113, 100.0, 99.99114, 99.93922, 99.97898, 99.97627, 99.8552
47593.471880000005, 60.01077865486888, 60.01022635374163, 60.008827114955956, 34.3929961867635, 34.42564062013842, 34.369645098264684, 0.999975185632951, 0.9999636949895884, 0.9999724063350418, 9710.416432216993, 9703.006461764471, 9716.435416982175, 244.03815758094686, 81.16432605453792, 72.01924412687958, 9716.847190569697, 9717.920113732052, 9719.004337219585, 283.610836706009, 283.1196057645764, 283.66753896615745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 726.7961, 3.025854, 2199.532, 722.7835, 7.609574, 5500.122, 706.2198, 7.771663, 5488.577, 719.3735, 7.645876, 5500.297, 709.0511, 7.74456, 5492.897, 702.0632, 7.807358, 5482.652, 99.97734, 100.0, 99.79091, 100.0, 99.86358, 99.67483
47595.75608000001, 60.016440843278936, 60.01861165700281, 60.0138791460896, 34.41507938973995, 34.42857702735326, 34.4252140172007, 0.9999686548205029, 0.9999617496095383, 0.9999715761026711, 9714.148445910854, 9712.672901222213, 9717.260617272304, 241.92409840328116, 81.86204506010972, 74.23398191463457, 9719.362321350343, 9711.37310162208, 9717.88670035963, 283.7465582651467, 283.2006450928599, 283.74214111065584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.7831, 3.053873, 2200.454, 716.5383, 7.674595, 5499.364, 712.3928, 7.715705, 5496.322, 725.7039, 7.576927, 5498.752, 715.4793, 7.685936, 5498.67, 708.1866, 7.753155, 5491.242, 100.0, 99.99325, 99.93173, 99.97494, 99.97441, 99.87298
47598.065440000006, 60.014305684678924, 60.0130976425842, 60.01493006014596, 34.41197582331326, 34.41806601490153, 34.40329012885301, 0.9999705080570965, 0.9999652754741516, 0.9999702212595278, 9710.293339407133, 9716.79361303809, 9715.62683582451, 235.61532594916434, 82.06818720615092, 75.84679497902744, 9715.587674179313, 9711.3278463857, 9716.784225898327, 283.8184267965471, 283.34252399984183, 283.6973935738668, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.6846, 3.053516, 2200.401, 716.5383, 7.674779, 5499.426, 706.0646, 7.772952, 5488.403, 725.6845, 7.576927, 5498.699, 715.4412, 7.685754, 5498.502, 709.3198, 7.738688, 5493.734, 100.0, 99.98998, 99.78774, 99.97494, 99.97136, 99.89449
47600.375040000006, 60.012158757929626, 60.01283583049671, 60.013995667639314, 34.40534296971018, 34.4244792211115, 34.399833303026156, 0.9999746130975936, 0.9999619317195956, 0.9999729002631559, 9716.567936101257, 9715.722225557398, 9723.948505452983, 234.61982493384585, 84.57890528478677, 73.23814736429176, 9718.359540514506, 9708.792170115006, 9716.484278247823, 283.7611188348545, 283.3055775249212, 283.7676322096823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 714.4153, 3.078501, 2199.551, 710.6238, 7.732617, 5494.96, 699.6974, 7.825597, 5476.734, 731.2576, 7.512023, 5494.545, 719.981, 7.645759, 5499.805, 712.0435, 7.724039, 5495.116, 99.97901, 99.90697, 99.57003, 99.88966, 100.0, 99.90624
47602.861240000006, 60.00660291488528, 60.01579114384958, 60.010337595073466, 34.420243246213246, 34.46794708117426, 34.41227307468257, 0.99997311256811, 0.9999595319279091, 0.9999727191611474, 9711.044558968806, 9709.625654797052, 9715.00306852251, 242.81053096810138, 84.78851194810545, 71.39906298147707, 9713.696010811982, 9713.11724843505, 9719.446526093761, 283.7720523448915, 283.22671126862963, 283.73728425358763, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 719.3834, 3.062083, 2200.272, 716.5772, 7.675516, 5499.311, 706.1616, 7.772216, 5488.354, 725.7039, 7.577295, 5498.869, 715.4602, 7.686302, 5498.785, 715.4432, 7.685584, 5498.729, 100.0, 99.9921, 99.79323, 99.976, 99.97651, 99.97247
47605.32948, 60.00870322816699, 60.011566605568376, 60.0150768526245, 34.42417025781609, 34.443951196347676, 34.41782368339435, 0.9999728052991989, 0.9999647205248384, 0.9999708562048494, 9718.845300212692, 9706.66821365276, 9723.777461954445, 246.06449893633635, 87.9650555899334, 70.09915865633673, 9720.375059371232, 9715.076828331059, 9710.586375161354, 283.8084464019966, 283.22344562738033, 283.7680712923644, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 709.4669, 3.099739, 2196.614, 722.6862, 7.610126, 5500.174, 712.3734, 7.714785, 5496.435, 719.3347, 7.646244, 5500.35, 709.0893, 7.747116, 5492.474, 721.7257, 7.621308, 5500.147, 99.84854, 100.0, 99.9278, 100.0, 99.86175, 100.0
47607.70324, 60.00066626489647, 60.0037824267417, 60.00889983988828, 34.40221833169061, 34.42487712803897, 34.39973466884854, 0.9999740833818758, 0.9999594606575138, 0.9999745315272108, 9714.545880143105, 9714.561369507746, 9716.569377921704, 245.65952900918637, 83.77321488077996, 73.79260371076748, 9725.617079939011, 9709.750503863339, 9719.388949529031, 283.80358745372155, 283.32270412889875, 283.8139988150437, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 714.3956, 3.078501, 2199.574, 716.5772, 7.674595, 5499.529, 706.1422, 7.772031, 5488.307, 725.7039, 7.577111, 5498.757, 715.3839, 7.686302, 5498.505, 715.4631, 7.685584, 5498.795, 99.97923, 99.98294, 99.79408, 99.9759, 99.97141, 99.97357
47609.97912, 60.007029182872, 60.00674976688168, 60.01023895665142, 34.437705138023006, 34.45065811304428, 34.40203146577825, 0.9999745360873307, 0.9999612125729641, 0.9999723375668089, 9719.534317153999, 9710.223754941264, 9719.716230989274, 253.5826904349733, 88.10688302886501, 72.69728619848706, 9722.06655659261, 9707.932868817745, 9722.398511984478, 283.78823252147646, 283.3268373043894, 283.8122296595593, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 708.0474, 3.102773, 2196.193, 716.5577, 7.674595, 5499.14, 712.451, 7.715337, 5496.168, 719.4123, 7.64606, 5500.134, 715.4412, 7.685571, 5498.836, 715.483, 7.686316, 5498.56, 99.82556, 99.99434, 99.92969, 100.0, 99.97548, 99.97242
47612.380000000005, 60.00382604284942, 60.00728403527592, 60.00878440931568, 34.42367741977899, 34.447279628874746, 34.428533412685034, 0.9999744443985261, 0.9999663984157902, 0.9999759864306075, 9715.894076485067, 9710.833685676804, 9721.461033086263, 246.72122133549033, 80.04594217373597, 61.10023199635998, 9721.41111692015, 9714.42772071046, 9709.417251784964, 283.7230701523082, 283.2102341847461, 283.78885934065016, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 701.7386, 3.124725, 2192.795, 709.9818, 7.734275, 5494.281, 718.7211, 7.653121, 5499.959, 713.2761, 7.702138, 5496.432, 721.3162, 7.628775, 5500.294, 710.5127, 7.728067, 5495.276, 99.63826, 99.90961, 100.0, 99.93373, 100.0, 99.91271
47614.743800000004, 60.00058667137415, 60.005839962465835, 60.0090769983225, 34.442742418172045, 34.4518712003764, 34.415142044558884, 0.9999732779099796, 0.9999639008671182, 0.9999730619943058, 9715.35426981679, 9711.263322490247, 9720.39942746218, 245.40340769549493, 84.45002958220357, 73.98997729509892, 9724.926938344897, 9714.101219376997, 9721.380522907768, 283.7570242495485, 283.1832912639989, 283.6965674787337, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 708.008, 3.103487, 2196.661, 716.5577, 7.674779, 5499.593, 712.4316, 7.715153, 5496.047, 719.3541, 7.645508, 5500.187, 715.4221, 7.685936, 5498.73, 715.4034, 7.685217, 5498.68, 99.84682, 99.99127, 99.93592, 100.0, 99.9755, 99.9746
47617.08368, 60.008547848293574, 60.00845933119395, 60.00509153551825, 34.40398976830208, 34.45076214868774, 34.38754582344838, 0.9999739768468292, 0.9999595936154869, 0.9999727253476676, 9705.570609918064, 9711.250427516634, 9720.752744563133, 249.53779605810246, 86.33524844292879, 69.8596334800659, 9710.7580910452, 9707.60110477067, 9716.838512707927, 283.7297497215884, 283.24315153564737, 283.77270309436807, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 709.112, 3.097955, 2198.076, 718.8535, 7.651755, 5500.759, 709.0928, 7.754545, 5490.628, 724.2281, 7.586672, 5499.182, 709.013, 7.746751, 5493.08, 721.7257, 7.620942, 5500.208, 99.91113, 100.0, 99.82821, 99.98515, 99.84387, 100.0
47619.4008, 60.00764281733468, 60.00940458565, 60.01316200394944, 34.42185763948672, 34.46256039970095, 34.40527704874511, 0.9999700827478084, 0.9999589680215202, 0.9999726788600598, 9721.544094354182, 9719.37813924897, 9720.207371702549, 244.7170813274231, 84.6111012782876, 73.08318654834693, 9724.45982894276, 9708.642448299099, 9713.053201928835, 283.76465101690883, 283.15067099091425, 283.7541454365274, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 710.3737, 3.095634, 2197.271, 717.4916, 7.670175, 5499.824, 712.4316, 7.714969, 5496.5, 719.3929, 7.645876, 5500.466, 715.403, 7.685936, 5498.613, 715.3836, 7.68595, 5498.616, 99.89433, 99.99201, 99.9319, 100.0, 99.9736, 99.97669
47621.7612, 60.006669561771936, 60.00604365086771, 60.00457663343025, 34.41067128787146, 34.43162500916783, 34.41253571690328, 0.9999749268554439, 0.9999566814105352, 0.999974557695249, 9717.742372558803, 9715.447088508134, 9723.932536397167, 243.05614987266927, 83.8757200288992, 66.05312913931994, 9712.230101307532, 9718.478230276627, 9716.21390382083, 283.7801045147978, 283.200993374925, 283.7446355774751, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 714.3956, 3.07868, 2199.924, 716.5772, 7.674779, 5499.7, 712.4316, 7.714785, 5496.726, 725.7233, 7.577111, 5498.863, 715.403, 7.685754, 5498.563, 715.4432, 7.685034, 5498.849, 99.99512, 99.99314, 99.9309, 99.98004, 99.97248, 99.97133
47624.14288000001, 60.00427269198247, 60.001720583367025, 60.006323304528955, 34.40789741215303, 34.437187576347945, 34.40880558205171, 0.9999747396445151, 0.9999624353637697, 0.9999720122082635, 9718.217584396221, 9717.511530214015, 9723.464612807677, 245.29245857431624, 81.93531481630794, 69.50488187785322, 9719.975963716162, 9716.124767809704, 9728.007672584032, 283.67112632238735, 283.1799015094137, 283.7579488775213, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.6254, 3.052802, 2200.826, 709.6899, 7.741274, 5493.289, 718.7793, 7.652568, 5500.357, 731.9567, 7.503565, 5492.462, 721.6786, 7.621652, 5500.215, 709.6578, 7.741069, 5493.813, 100.0, 99.87996, 100.0, 99.86154, 100.0, 99.82843
47626.5114, 60.004104616906936, 60.0056719374687, 60.00523133979491, 34.395322969282816, 34.4462835954121, 34.40977471017005, 0.9999731884118294, 0.9999642960240513, 0.9999732962457815, 9722.665553793646, 9716.074830155, 9718.316660092292, 243.2177451244106, 87.91270890341423, 71.97784557743353, 9719.477697831282, 9710.740430026048, 9721.619532485973, 283.68531216561246, 283.21608107823624, 283.62725364828697, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 714.1787, 3.079037, 2199.789, 716.5577, 7.674411, 5499.426, 712.4122, 7.715153, 5496.44, 725.7039, 7.577295, 5498.974, 715.3839, 7.686667, 5498.813, 714.6479, 7.696388, 5497.073, 99.98902, 99.98919, 99.93095, 99.97398, 99.97702, 99.96229
47628.97380000001, 60.002724839108446, 60.00618349623567, 60.002703945793584, 34.39741979033967, 34.42944924419484, 34.39866971360563, 0.9999743667989869, 0.999968835903923, 0.9999730338785955, 9709.51638880184, 9707.262973418696, 9715.857001038896, 240.72791762391262, 83.08037219665266, 67.89616982576172, 9709.044904958295, 9711.500713054445, 9711.196528973458, 283.6850384027418, 283.10927659388875, 283.692009163247, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.6057, 3.052981, 2200.664, 716.5383, 7.675148, 5499.537, 712.1793, 7.723252, 5494.915, 723.9174, 7.596784, 5499.805, 725.0548, 7.584214, 5499.029, 704.8267, 7.790694, 5483.854, 100.0, 99.99018, 99.90613, 99.99969, 99.98095, 99.70503
47631.313760000005, 59.99960432830018, 59.99812361348369, 60.002907780248336, 34.42884757599519, 34.43224956985152, 34.41517262178372, 0.9999740132894105, 0.999967333735934, 0.9999766548273542, 9711.682906612836, 9713.806552773356, 9722.887916468217, 244.65201032772347, 78.45305990647148, 73.69897718380116, 9722.977010618804, 9717.597186731418, 9716.222567845256, 283.710419570469, 283.1227654375227, 283.70200868002365, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 725.9287, 3.032635, 2200.19, 720.5267, 7.638124, 5500.21, 710.2963, 7.735033, 5495.131, 724.2281, 7.586672, 5499.118, 721.7358, 7.621835, 5500.27, 709.0017, 7.744731, 5492.368, 99.99867, 100.0, 99.89817, 99.98256, 100.0, 99.86713
47633.6114, 59.998331313031535, 60.000097725778794, 60.000974107775306, 34.422733299214336, 34.43211698692158, 34.417186794418676, 0.9999724937878498, 0.9999635995937107, 0.9999711358809509, 9722.998147709672, 9714.127560572198, 9721.580411046038, 244.6567075606954, 87.25152456436535, 71.41280468690138, 9721.15531678732, 9717.109102214024, 9722.332366006598, 283.6904689333429, 283.17379501947204, 283.7360799458703, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.724, 3.053873, 2200.516, 716.5383, 7.675148, 5499.59, 712.4316, 7.713864, 5496.335, 725.7039, 7.576927, 5498.81, 721.6595, 7.621835, 5500.272, 708.8427, 7.747661, 5491.7, 100.0, 99.98608, 99.93197, 99.97696, 100.0, 99.83549
47635.99368000001, 59.99462989366029, 59.9966933866055, 59.997410948129975, 34.422331114338824, 34.42758963304463, 34.395835702259866, 0.9999738093353285, 0.9999616815613088, 0.9999721147757792, 9716.503452646863, 9711.930334961582, 9725.73366219445, 244.19284800609603, 81.79679683351014, 76.01820920040836, 9720.143714989827, 9714.17659369929, 9717.830079668838, 283.64960533731926, 283.1438998046705, 283.6567637149017, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 714.3167, 3.079215, 2199.684, 710.5265, 7.738143, 5494.357, 718.7405, 7.652384, 5500.299, 731.9567, 7.503565, 5492.344, 715.3839, 7.686302, 5498.784, 715.4631, 7.685217, 5498.502, 99.98274, 99.89027, 100.0, 99.86049, 99.97433, 99.97562
47638.272800000006, 59.99359308710167, 59.99379944606024, 59.994252822816264, 34.408612450820065, 34.43270352489975, 34.42973252326613, 0.999971579830969, 0.9999640428816219, 0.9999726748728082, 9718.21637764058, 9716.615637157433, 9719.920855009685, 242.80926353791074, 80.61272353921231, 73.36116548092014, 9726.930006730787, 9713.861865817737, 9717.382427464427, 283.720657982552, 283.1068654599957, 283.64909344855596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.586, 3.053694, 2200.774, 716.5772, 7.675148, 5499.424, 712.354, 7.715337, 5496.44, 725.7233, 7.577295, 5498.641, 721.6786, 7.621652, 5500.38, 707.8287, 7.741984, 5494.045, 100.0, 99.98796, 99.93388, 99.97898, 100.0, 99.89033
47640.5982, 59.99146123205056, 59.9925138520753, 59.994307684965264, 34.44641132855932, 34.442487456336806, 34.433602601914075, 0.9999732063611992, 0.9999632835373852, 0.9999714834483933, 9718.551030475524, 9713.667276147475, 9721.813979039029, 247.5679091012189, 79.25035957296473, 67.72326451651406, 9722.067370985527, 9710.200459745796, 9719.520879717935, 283.76502895465916, 283.1702946184826, 283.5998444209728, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 714.4153, 3.07868, 2199.747, 716.4799, 7.674043, 5499.476, 712.4122, 7.714969, 5496.212, 725.7039, 7.577478, 5498.752, 715.4602, 7.685389, 5498.67, 715.4233, 7.6854, 5498.502, 99.98708, 99.98916, 99.92973, 99.981, 99.97755, 99.97879
47642.98300000001, 59.99111562988805, 59.99197628338281, 59.992907961839045, 34.429369995751415, 34.461558036518525, 34.42324285131407, 0.999977134280414, 0.9999631358860621, 0.9999718975327595, 9721.866066092423, 9712.977608640776, 9715.738761401793, 244.66544228107705, 86.21034196847165, 67.9515057860458, 9718.740601690786, 9713.91008250628, 9726.965085440188, 283.68455063118114, 283.1823884009723, 283.80209102666777, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 708.0474, 3.102238, 2196.613, 722.7835, 7.609574, 5500.238, 706.1228, 7.772216, 5488.412, 719.3929, 7.645692, 5500.517, 709.528, 7.730132, 5495.47, 718.9025, 7.650241, 5500.042, 99.85899, 100.0, 99.79827, 100.0, 99.91471, 99.99936
47645.3142, 59.98535081342804, 59.99257507665253, 59.99238224278885, 34.43646135685109, 34.464409731739565, 34.42926503851277, 0.9999717043781848, 0.9999595312752614, 0.9999748965605348, 9714.67376001046, 9716.643888611608, 9721.03324226387, 247.56476437881474, 81.72098800294894, 75.58827586148072, 9723.984410350486, 9714.036784920145, 9723.739276012371, 283.6319030822792, 283.0492922884731, 283.6583445733184, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 714.3561, 3.078323, 2199.856, 716.4994, 7.675516, 5499.596, 712.4705, 7.714601, 5496.331, 725.7039, 7.577111, 5498.979, 715.3267, 7.686119, 5498.565, 715.4631, 7.685217, 5498.449, 99.99207, 99.98903, 99.93188, 99.97909, 99.9725, 99.97658
47647.69984, 59.98767189324176, 59.98429067595587, 59.98509820145319, 34.386992926535356, 34.41663625058099, 34.38943639319131, 0.9999759559804356, 0.9999666303176449, 0.9999721667407149, 9712.711112511312, 9703.989467959362, 9713.190700934352, 246.04090583334892, 82.46251247901091, 67.05018838644537, 9716.527597072956, 9714.50032422685, 9712.361807857946, 283.79071811474, 283.21441380383305, 283.70431048198145, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 706.6871, 3.110269, 2195.468, 713.6394, 7.708303, 5496.622, 716.7023, 7.666742, 5499.98, 731.5684, 7.504669, 5492.462, 721.6404, 7.621652, 5500.265, 708.445, 7.751873, 5491.712, 99.79258, 99.93717, 99.99966, 99.86246, 100.0, 99.86642
47650.0198, 59.98726027883564, 59.98570607363805, 59.98891738220741, 34.43261747442184, 34.435645041813466, 34.419355665194104, 0.9999741447208901, 0.999966624790234, 0.9999732535727333, 9718.477435312941, 9713.570911045781, 9718.860984422205, 248.971499714645, 85.11614278575507, 68.00338236234984, 9725.106746880076, 9717.651873030982, 9713.91473793456, 283.74255769691234, 283.247557987282, 283.7952032675849, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 707.3179, 3.102952, 2197.063, 716.5383, 7.674963, 5499.415, 712.3734, 7.714969, 5496.443, 725.6845, 7.577295, 5498.867, 715.4221, 7.685571, 5498.506, 715.4233, 7.685217, 5498.615, 99.85272, 99.99018, 99.93089, 99.978, 99.97234, 99.97341
47652.32252, 59.98931350740169, 59.98672547432329, 59.98662335624593, 34.4336864039602, 34.45188417600693, 34.39627228055723, 0.9999737027012718, 0.999960936122324, 0.999974824739491, 9716.940541394735, 9713.904914208177, 9715.456251028225, 249.3832382693504, 79.830346428334, 70.20774995157808, 9721.618763375567, 9710.393887146134, 9726.71315782516, 283.82321523110096, 283.21782137918376, 283.69181618744585, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 708.146, 3.101881, 2197.269, 716.5772, 7.674779, 5499.366, 712.4122, 7.714785, 5496.162, 725.6845, 7.577295, 5498.757, 721.6595, 7.621104, 5500.158, 715.4631, 7.6854, 5498.789, 99.84137, 99.98706, 99.93605, 99.97495, 100.0, 99.97137
47654.68276, 59.98823349889349, 59.9905351601987, 59.99180647542528, 34.43240178252703, 34.44838389388474, 34.40691182152253, 0.9999755287674025, 0.999959624890845, 0.9999722240994228, 9721.21050928187, 9718.903518061186, 9722.687859593192, 246.87523377972408, 81.84205979521357, 65.72890426747472, 9721.129042819375, 9712.894423295678, 9717.381399124723, 283.6703229949443, 283.1700318252347, 283.7540222252595, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 714.3956, 3.07868, 2199.684, 722.803, 7.609205, 5500.35, 706.1034, 7.772768, 5488.596, 719.3929, 7.645692, 5500.246, 727.916, 7.551524, 5497.193, 721.7455, 7.620759, 5500.154, 99.98424, 99.99986, 99.79134, 100.0, 99.94466, 100.0
47656.971000000005, 59.99036589881492, 59.991962582999584, 59.99340573587054, 34.43450137633686, 34.45984412867075, 34.42254055780613, 0.9999747569392308, 0.999960943618964, 0.9999779630818764, 9721.10474973472, 9714.79269421814, 9718.024333408955, 249.58752058151617, 84.9137581496907, 65.00944487219431, 9721.36307786391, 9712.031430795263, 9722.948942694171, 283.7723436675042, 283.1628417942438, 283.7172182783168, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 708.1066, 3.102595, 2196.981, 716.5772, 7.674595, 5499.253, 712.3928, 7.714785, 5496.049, 725.7039, 7.576927, 5498.81, 721.6595, 7.621287, 5500.38, 715.483, 7.6854, 5498.73, 99.84227, 99.98909, 99.93294, 99.97696, 100.0, 99.97551
47659.271400000005, 59.99584219542952, 59.99399084908854, 59.99299433652731, 34.424024495315486, 34.46260617647636, 34.39959588527345, 0.9999739476826138, 0.9999635003768282, 0.9999770985966447, 9716.61258629204, 9712.944893471424, 9724.591330960546, 245.78631911429125, 83.69694536412499, 69.88182189020972, 9723.79781129194, 9716.364061540891, 9713.33416303576, 283.78972483778847, 283.08492515849326, 283.67510046526405, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 714.3759, 3.078858, 2199.359, 716.5577, 7.674779, 5499.366, 712.451, 7.714785, 5496.277, 725.7039, 7.574169, 5498.406, 720.3815, 7.635167, 5500.136, 713.1768, 7.713601, 5496.14, 99.97253, 99.98702, 99.92877, 99.97522, 100.0, 99.92842
47661.643000000004, 60.001686373704416, 59.99817547826623, 59.99259802485093, 34.42751829456411, 34.443764212911184, 34.40621886784655, 0.9999739799120291, 0.999965274898352, 0.9999742223426183, 9723.751133298503, 9714.805230797421, 9723.059134095807, 244.8555448945824, 81.07942482865747, 72.42008236201946, 9726.800872331129, 9717.886289291628, 9722.959826500442, 283.7039318078497, 283.2193680181645, 283.7229818681239, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.586, 3.052624, 2200.383, 711.0323, 7.727828, 5495.997, 716.5275, 7.675025, 5498.974, 728.5973, 7.548428, 5497.412, 720.2671, 7.629688, 5500.5, 715.3239, 7.686865, 5498.91, 100.0, 99.9229, 99.97993, 99.95153, 100.0, 99.97564
47663.97512, 60.000902205378324, 60.00328799874112, 60.00131408557265, 34.415108109522876, 34.44337313040406, 34.41099316855291, 0.9999737721739678, 0.9999654419302402, 0.999976204369945, 9715.101007117293, 9707.10844565351, 9716.166517209876, 242.93309573387717, 85.73442036052256, 70.9380642785427, 9722.598650500811, 9708.801545414484, 9722.227906875598, 283.72968811066414, 283.15389346801, 283.7075107876462, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 717.2936, 3.065295, 2200.225, 716.5577, 7.674595, 5499.534, 712.3734, 7.714969, 5496.222, 725.7039, 7.577111, 5498.757, 715.3649, 7.686302, 5498.624, 709.6578, 7.742351, 5494.075, 100.0, 99.98597, 99.92865, 99.97803, 99.97733, 99.86436
47666.31512000001, 59.99977579302397, 60.00420308217216, 60.00585696902265, 34.37634104366986, 34.42588452629164, 34.40250792929269, 0.9999755797362876, 0.9999665604652687, 0.9999765703468281, 9709.072550743458, 9706.244433265007, 9711.296656525383, 245.5814039315922, 80.26792891444529, 70.73441666911594, 9712.779471099282, 9707.835596205863, 9707.286847627809, 283.67124356866947, 283.1752099489781, 283.72450815713285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 725.771, 3.028352, 2199.395, 722.7057, 7.609942, 5500.067, 706.0063, 7.771847, 5488.479, 719.3929, 7.645692, 5500.354, 709.1465, 7.745472, 5492.282, 702.9379, 7.80278, 5482.83, 99.97107, 100.0, 99.78799, 100.0, 99.85827, 99.67634
47668.65828, 60.00470746704361, 60.00465099239702, 60.00419207973087, 34.40040599944158, 34.45343508548418, 34.41202548013727, 0.999975640429972, 0.9999647820501544, 0.9999752568232079, 9716.814919383956, 9711.310794039056, 9718.845454105987, 240.3291797979674, 81.57587591793299, 73.05429618521794, 9723.880808257923, 9709.386728730542, 9719.445019266865, 283.72322161180426, 283.18388123263844, 283.6644387159553, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.6057, 3.054051, 2200.406, 716.5966, 7.674411, 5499.192, 712.4122, 7.714969, 5495.888, 725.6845, 7.577111, 5498.751, 715.3839, 7.686667, 5498.841, 708.8029, 7.747478, 5494.319, 100.0, 99.9839, 99.93186, 99.976, 99.9764, 99.88097
47671.058600000004, 60.004637133602145, 60.00542428092654, 60.009491538612785, 34.41884427617927, 34.42083537626582, 34.416639822533014, 0.9999728869802187, 0.9999634363827581, 0.9999697494297273, 9713.245620215663, 9710.459857555301, 9709.595304809318, 241.43222379715303, 81.6309598038747, 73.26040784918405, 9708.462652485923, 9709.044458743041, 9709.926780631222, 283.6687192581123, 283.1380131238262, 283.7313647599724, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.6846, 3.052981, 2199.999, 716.4994, 7.675148, 5499.645, 706.1616, 7.770375, 5488.76, 725.7039, 7.576927, 5498.757, 715.3267, 7.686119, 5498.666, 709.618, 7.74821, 5493.291, 99.99855, 99.98302, 99.77853, 99.97599, 99.97353, 99.86971
