TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
47818.8432, 59.984809503356566, 59.986274453785164, 59.985291034614406, 30.623001274261302, 30.64169449376786, 30.638716632914647, 0.9999800478347365, 0.9999660997583072, 0.999978581800506, 8635.669477991783, 8635.099463814971, 8645.434508835202, 211.9244569408943, 72.50833939602853, 56.325904819203515, 8640.613698368921, 8642.642011449158, 8638.939589562553, 283.48743644002815, 283.0840814591985, 283.60715638306385, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 719.3637, 3.057621, 2200.37, 710.2542, 7.73538, 5494.119, 716.6829, 7.673, 5499.492, 728.442, 7.545302, 5496.408, 711.0349, 3.091064, 2197.979, 731.3283, 7.509788, 5490.42, 100.0, 99.89906, 99.99354, 99.94031, 99.89923, 99.86117
47821.120240000004, 59.99001935432768, 59.99061595278262, 59.988586548046335, 30.660011196388712, 30.67815002190917, 30.634471234021888, 0.999979589374867, 0.9999605129211259, 0.9999806253337389, 8637.033625063597, 8636.04094302635, 8643.816459068841, 211.93768127883368, 77.061521423675, 57.66932413154109, 8637.975023372417, 8639.374609636321, 8643.906379149992, 283.4484943751629, 282.99484681940714, 283.5211671364799, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.6267, 3.081892, 2199.294, 716.5577, 7.674595, 5499.646, 710.374, 7.734112, 5494.104, 722.228, 7.615906, 5500.21, 717.2151, 3.066592, 2199.515, 726.2189, 7.571683, 5498.412, 99.9672, 99.99216, 99.89555, 100.0, 99.9977, 99.96973
47823.43, 59.98818005454266, 59.98770178371788, 59.99193049392843, 30.642298104662984, 30.670264619127877, 30.653437740637315, 0.9999814812970133, 0.9999700232236942, 0.9999786979141753, 8635.19954581181, 8633.149932578244, 8648.57761072937, 212.06022628406708, 73.37007448866916, 53.44593030937676, 8640.961924244913, 8635.3429413647, 8646.264834783926, 283.45853690041446, 283.0401766703331, 283.5874471168941, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.5084, 3.082606, 2199.194, 716.5383, 7.674779, 5499.423, 710.374, 7.733928, 5494.053, 722.228, 7.615906, 5500.321, 717.2532, 3.067505, 2199.453, 726.199, 7.5715, 5498.352, 99.96198, 99.99009, 99.8956, 100.0, 100.0, 99.96862
47825.80028, 59.989986069022386, 59.98736837216975, 59.98970507393044, 30.642327450051457, 30.667558548501283, 30.64555329465647, 0.9999826167658583, 0.9999664706644398, 0.9999815325091874, 8641.545550706775, 8632.449069544857, 8637.357613603024, 216.64973788012367, 69.0158328831103, 51.60518062211841, 8645.602408393677, 8644.598806365952, 8644.42931863893, 283.44798242601547, 283.0772817958876, 283.52821301549494, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 707.3179, 3.105628, 2196.711, 722.764, 7.610126, 5500.122, 704.0845, 7.790623, 5484.997, 715.9752, 7.680442, 5498.989, 723.5479, 3.040842, 2200.282, 720.4731, 7.634127, 5500.298, 99.83367, 100.0, 99.72582, 99.97821, 99.98558, 100.0
47828.134640000004, 59.9882211763205, 59.98627711708599, 59.98473069290029, 30.650507160097224, 30.673778107610545, 30.62753946616271, 0.9999808908232413, 0.9999669130795026, 0.9999784490177054, 8637.905015551905, 8635.74522818813, 8651.883360010066, 212.9446752396525, 70.8507546055298, 56.735099601882666, 8649.523219956272, 8636.281554152509, 8647.741999895456, 283.3801062535707, 282.88076423709003, 283.40942420405923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.4887, 3.082249, 2199.572, 716.5577, 7.674411, 5499.535, 710.3157, 7.733928, 5494.11, 722.2086, 7.615722, 5500.204, 717.2151, 3.065861, 2199.943, 722.5806, 7.615632, 5500.021, 99.97175, 99.99014, 99.89872, 100.0, 99.99602, 99.99896
47830.44348, 59.985470308099956, 59.98635254383177, 59.987679358012585, 30.618852144247324, 30.661818462313402, 30.621160285956254, 0.9999775501446222, 0.9999687091307233, 0.9999806772190285, 8638.127150880351, 8638.648967381914, 8640.864437744509, 210.29687609262965, 69.86348871807377, 53.39249161782391, 8638.953998116816, 8635.617410541256, 8642.786357891924, 283.4894313154222, 283.0748444146168, 283.50448348521667, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.7647, 3.082428, 2199.825, 715.8962, 7.684726, 5498.64, 712.5287, 7.714232, 5497.624, 725.2767, 7.576743, 5498.457, 712.58, 3.085585, 2198.414, 713.8726, 7.700599, 5497.484, 99.99064, 99.97499, 99.9441, 99.97911, 99.91591, 99.95285
47832.7292, 59.9816476780101, 59.98388826171442, 59.98506125664825, 30.641433967754228, 30.65768104532039, 30.64425756795418, 0.9999807365728398, 0.9999678253249366, 0.9999857682415778, 8639.783042925928, 8637.936860477474, 8635.630287878133, 208.84634743646848, 69.04786421285964, 54.95288563684244, 8642.558507202595, 8639.271735829408, 8645.511091478089, 283.5224673133252, 282.9994367351251, 283.638249057142, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 717.0374, 3.067793, 2200.4, 713.9312, 7.697067, 5498.762, 711.4611, 7.723989, 5494.783, 722.4028, 7.614987, 5500.269, 717.2723, 3.066592, 2200.069, 719.9562, 7.63962, 5500.283, 100.0, 99.9657, 99.90375, 100.0, 99.9982, 100.0
47835.01428, 59.99134467133877, 59.98606519494766, 59.98910629748424, 30.64092167006009, 30.69470549303892, 30.621801396633884, 0.9999800204150774, 0.9999703941209828, 0.9999812830068119, 8632.28952257404, 8635.594442915657, 8639.447528651679, 206.47337412963088, 65.98658310387827, 57.85567266295493, 8639.126124467197, 8632.190352746837, 8646.577984509651, 283.44245050012165, 282.95253487715604, 283.5780202491378, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.5873, 3.082249, 2199.242, 716.5577, 7.674779, 5499.475, 710.374, 7.734112, 5494.383, 722.1891, 7.615906, 5500.32, 717.2914, 3.066592, 2200.001, 713.6539, 7.70298, 5497.374, 99.96414, 99.98595, 99.89647, 100.0, 99.99863, 99.95281
47837.37212000001, 59.98784834455763, 59.98727781814879, 59.98827373530748, 30.621998367349143, 30.633723422737187, 30.618612250925164, 0.9999789637808678, 0.9999694634364624, 0.9999833531095255, 8639.793589771469, 8629.20805316938, 8634.317632875423, 211.4407455902283, 67.18764185429745, 51.11538605820351, 8634.083172201572, 8629.208337250355, 8642.684210511075, 283.42343548890284, 282.9648149070345, 283.50009167382103, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 707.2982, 3.105986, 2196.496, 722.7835, 7.609942, 5500.181, 704.1816, 7.789886, 5484.781, 715.9364, 7.68081, 5499.165, 723.3572, 3.041755, 2200.208, 706.8546, 7.768354, 5490.371, 99.82104, 100.0, 99.72292, 99.97928, 100.0, 99.78218
47839.725360000004, 59.989813558066835, 59.98820637336991, 59.99026905636162, 30.644167837756125, 30.671995893406294, 30.61994388989338, 0.9999812315078446, 0.9999695109985489, 0.999981067683745, 8642.800743367248, 8633.403079903444, 8638.841772039155, 209.23481104143434, 65.84644324577584, 51.49092237221612, 8637.291937348558, 8638.48204131272, 8642.045075712045, 283.3334360926573, 282.9494445382784, 283.4566638865036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.4887, 3.082606, 2198.816, 716.5577, 7.674779, 5499.476, 710.3546, 7.734112, 5493.941, 722.1891, 7.61609, 5500.208, 717.4822, 3.066957, 2200.048, 713.6937, 7.702431, 5497.422, 99.9772, 99.99321, 99.89357, 100.0, 100.0, 99.95173
47842.1154, 59.99253910861411, 59.990051001173335, 59.9924319334738, 30.664012770399843, 30.669721938832655, 30.64874235726498, 0.9999809250216217, 0.9999703408610646, 0.9999815570762881, 8642.196906259145, 8640.272880745597, 8641.42782428962, 205.21010805629146, 64.86739651178323, 52.68901507249984, 8643.582708214868, 8639.894515330778, 8644.269840934796, 283.36556210006626, 282.9409389805086, 283.45326458243227, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.607, 3.081536, 2199.472, 722.764, 7.609205, 5500.29, 710.3934, 7.733928, 5494.049, 722.1697, 7.61609, 5500.209, 717.2914, 3.06714, 2200.009, 714.1907, 7.69419, 5498.479, 99.96346, 100.0, 99.89345, 100.0, 99.99898, 99.96367
47844.404760000005, 59.99114792977306, 59.98897624432296, 59.990146570226194, 30.65837662579638, 30.67170103872038, 30.652715140881128, 0.9999814492953907, 0.9999673763628322, 0.99997859528806, 8636.955756158415, 8638.135873750718, 8641.196748117869, 205.9420474696616, 71.7318674297494, 55.565897336649414, 8640.013050574113, 8635.085872771531, 8640.830288728059, 283.3068979291368, 282.7883249814857, 283.4382763634325, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 719.9946, 3.056907, 2200.719, 729.1065, 7.537921, 5495.907, 716.5663, 7.674841, 5499.052, 727.5098, 7.560563, 5498.247, 713.6863, 3.08175, 2199.303, 716.3975, 7.679907, 5498.492, 100.0, 99.92107, 99.98136, 99.95723, 99.9669, 99.97756
47846.68432, 59.98909020576031, 59.98550309733519, 59.98865443837487, 30.64410218472732, 30.663035172668557, 30.650478347597364, 0.9999798197019588, 0.9999721901669342, 0.9999785147920386, 8637.465349192407, 8633.219101021848, 8644.60311633056, 204.59378258979268, 66.0428682181755, 53.536781882693504, 8636.277056684445, 8634.761277191128, 8644.977056067459, 283.33520318891567, 282.94063623509027, 283.5672023485032, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.607, 3.082249, 2199.524, 722.7835, 7.609758, 5500.403, 710.3351, 7.734849, 5494.163, 722.2086, 7.615722, 5500.267, 717.2532, 3.06714, 2199.713, 713.6937, 7.70298, 5497.369, 99.96415, 100.0, 99.89347, 100.0, 100.0, 99.95075
47849.017360000005, 59.986896979089146, 59.98546447505856, 59.98220941114749, 30.610408070351316, 30.667793948324377, 30.60016392571588, 0.9999830351861793, 0.9999705084151214, 0.9999813364819132, 8626.918300253514, 8630.42611011195, 8634.306635454945, 210.07044583588413, 66.0706173608005, 53.647670224494505, 8636.07232363566, 8627.050273564157, 8642.049645928386, 283.39075017975637, 282.8684115281039, 283.45894391115, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 711.3989, 3.09028, 2198.18, 719.8457, 7.647518, 5500.083, 704.8804, 7.772216, 5484.771, 716.6937, 7.678604, 5498.877, 723.3762, 3.040294, 2199.779, 707.0533, 7.764142, 5489.799, 99.91408, 100.0, 99.79824, 99.97942, 99.98853, 99.79869
47851.3268, 59.98136231594982, 59.98744118901885, 59.98931734486929, 30.644833200400353, 30.661554856027198, 30.63155619840481, 0.9999796272225568, 0.9999721022294161, 0.9999826003052031, 8639.76770211814, 8640.209539439813, 8644.104161534919, 209.17515497241402, 61.69070079682524, 54.49136016821917, 8638.444678818665, 8630.16869392201, 8647.136459412486, 283.4258964207432, 282.96022791802346, 283.53120950946413, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 712.5226, 3.084748, 2199.237, 722.7446, 7.610126, 5500.18, 710.3351, 7.734296, 5494.279, 722.2086, 7.61609, 5500.49, 717.3105, 3.066775, 2199.88, 713.6738, 7.702797, 5497.202, 99.96508, 100.0, 99.89043, 100.0, 99.99314, 99.95392
47853.621320000006, 59.98304200665451, 59.9837292812071, 59.98817034358798, 30.631126834631107, 30.66500243671942, 30.64651375625055, 0.9999799672101981, 0.999967120928949, 0.999979201479608, 8644.196891526095, 8635.584012636287, 8642.698865670085, 209.00102609369424, 65.80996767002534, 55.44927698820857, 8636.534268085898, 8636.288969652074, 8643.955084757308, 283.29606821110355, 282.81984676703036, 283.4575049628268, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.7056, 3.082606, 2199.199, 716.5383, 7.675148, 5499.477, 710.3546, 7.734112, 5494.384, 722.2086, 7.615722, 5500.156, 717.4059, 3.066227, 2199.717, 713.6738, 7.702797, 5497.309, 99.9622, 99.99109, 99.89649, 100.0, 100.0, 99.94966
47855.94992000001, 59.986561491052306, 59.98455272691863, 59.982424653636365, 30.629667867875973, 30.66470229580867, 30.632465992480366, 0.9999788127951035, 0.9999717195621914, 0.9999761447527026, 8639.461849291125, 8632.877313221286, 8640.704892308102, 207.03733256911073, 65.65635647071304, 52.212459795020095, 8639.887485106716, 8638.070610609268, 8637.071468544777, 283.26255700474553, 282.824938337248, 283.5056955885584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 719.896, 3.057086, 2200.562, 710.332, 7.735196, 5493.837, 716.7217, 7.673184, 5499.434, 728.5002, 7.544935, 5496.515, 711.054, 3.090516, 2197.714, 719.9562, 7.639437, 5500.223, 100.0, 99.89908, 99.9883, 99.93735, 99.92392, 100.0
47858.25892000001, 59.9829737169473, 59.980443028032035, 59.98167046658182, 30.643194997329747, 30.67345978407327, 30.626841630836726, 0.9999790824763762, 0.9999731750929098, 0.9999796020905249, 8634.519678887924, 8638.756644623609, 8646.388632662687, 206.57428224372643, 66.88522477010024, 55.204263875959896, 8639.935230357692, 8638.696616486019, 8644.218917349326, 283.4073764729424, 282.88473775153136, 283.3851113822838, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.6464, 3.082428, 2199.195, 716.5383, 7.674963, 5499.534, 710.3934, 7.734481, 5494.391, 722.2086, 7.615722, 5500.326, 717.2723, 3.067505, 2200.05, 713.6738, 7.702614, 5497.369, 99.9796, 99.99012, 99.89662, 100.0, 100.0, 99.9538
47860.626200000006, 59.97964933304813, 59.98126068107067, 59.98286246060264, 30.659410033839286, 30.635320989787306, 30.624350341406714, 0.9999799571171817, 0.9999727145530918, 0.9999816925079995, 8630.871930135072, 8628.44923482307, 8636.614180821736, 207.4470646330169, 70.12059487673127, 52.541478006753096, 8633.983844195694, 8630.270949300806, 8638.418683517746, 283.36325345725686, 282.9915850739585, 283.45114868343126, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.4887, 3.081892, 2198.812, 716.5577, 7.674043, 5499.2, 710.4323, 7.734112, 5494.447, 722.228, 7.616642, 5500.237, 718.6648, 3.06093, 2200.263, 711.1091, 7.730631, 5493.944, 99.97608, 99.99118, 99.89151, 100.0, 100.0, 99.89793
47863.087680000004, 59.9783680396245, 59.981821934127886, 59.98076571937703, 30.65193184645969, 30.66668577939756, 30.6524897684076, 0.9999790434856354, 0.9999720847250664, 0.9999809940940926, 8635.94830176249, 8638.337932857805, 8649.600888164801, 209.6590837705379, 68.29833494434797, 53.43142906413368, 8631.936723227287, 8635.464990977365, 8646.51504553861, 283.42295609984126, 282.92528503017996, 283.5369591211216, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 707.8502, 3.101702, 2197.166, 720.8963, 7.63002, 5500.521, 707.3264, 7.758042, 5491.779, 720.4221, 7.628592, 5500.439, 717.2914, 3.067322, 2200.12, 713.6937, 7.702431, 5497.481, 99.84877, 100.0, 99.84912, 100.0, 99.99602, 99.9528
47865.48896, 59.975112984392595, 59.97398705943084, 59.972747206432615, 30.639279938567796, 30.653534064595377, 30.629562770315356, 0.9999795814253937, 0.9999722166274536, 0.9999817521997233, 8636.538398556735, 8632.008648911555, 8644.751929620783, 202.28410732170687, 66.9285630819104, 55.422197795739066, 8640.657762756595, 8639.64532307742, 8636.580920498138, 283.3233552540825, 282.8976356124374, 283.4548387534012, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.4887, 3.082071, 2199.079, 722.1804, 7.611969, 5500.12, 710.3351, 7.734296, 5494.168, 722.2086, 7.616274, 5500.326, 717.3677, 3.06714, 2200.171, 707.2323, 7.762677, 5489.842, 99.95675, 100.0, 99.89256, 100.0, 99.99365, 99.8139
47867.80504000001, 59.98094179655478, 59.97903707573642, 59.975484327663224, 30.61743956294433, 30.649934361641908, 30.619070632269604, 0.9999766631397299, 0.9999719479440835, 0.9999784256891101, 8635.704413139321, 8630.181541161539, 8633.292509198143, 207.04407934595656, 67.88019826719665, 54.214493176507574, 8632.547293363199, 8635.582264255145, 8634.662460609787, 283.4510930680701, 282.98839679088786, 283.54974215459964, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 719.8566, 3.057621, 2200.762, 729.126, 7.537921, 5495.965, 716.6635, 7.673553, 5499.438, 728.442, 7.544751, 5496.566, 710.9777, 3.091794, 2198.13, 699.3792, 7.805344, 5477.036, 100.0, 99.92519, 99.98839, 99.93329, 99.91359, 99.65383
47870.11424, 59.97702050601414, 59.97701408635208, 59.978892925370864, 30.631011431282015, 30.654973710758465, 30.652208362220556, 0.9999766682927004, 0.9999744238574261, 0.9999750127057374, 8638.544731576332, 8633.882237508047, 8637.536251518168, 206.14826483646084, 64.8904883620246, 55.74007114984761, 8637.379051076909, 8630.580451013317, 8642.541599937591, 283.46142911157386, 282.9535514166461, 283.44534852791605, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.6464, 3.081714, 2199.194, 722.764, 7.610126, 5500.347, 710.2575, 7.733744, 5493.917, 722.1697, 7.616274, 5500.373, 717.3868, 3.066592, 2199.985, 707.4907, 7.761212, 5489.264, 99.96436, 100.0, 99.89253, 100.0, 99.97365, 99.82024
47872.393760000006, 59.97886490160189, 59.97933160053556, 59.97947196066318, 30.640006655844534, 30.63360130181742, 30.634789437359842, 0.9999798060626826, 0.9999715945159308, 0.9999801652345379, 8633.343112765682, 8636.025694794691, 8641.949306025832, 205.88118902327324, 67.00223494587073, 56.21914281699401, 8636.250105407767, 8631.31300965867, 8638.376880448797, 283.3515140777734, 282.9767606076356, 283.49387990814466, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.5479, 3.082963, 2199.267, 722.764, 7.609942, 5500.35, 710.4128, 7.733744, 5494.276, 722.1891, 7.61609, 5500.262, 717.3295, 3.066592, 2199.789, 707.2919, 7.761578, 5489.841, 99.98004, 100.0, 99.89453, 100.0, 99.98902, 99.80851
47874.818080000005, 59.98907398767651, 59.98353433320606, 59.98473254454623, 30.63325509654206, 30.638451062397273, 30.603059353714688, 0.9999800588761542, 0.9999684628382592, 0.9999829174451975, 8634.385546493224, 8633.505079758996, 8642.626231455639, 206.2446616412317, 66.001805569736, 53.83455730942933, 8634.94408772594, 8630.697043856624, 8638.283884379518, 283.40804607946575, 283.01516528322065, 283.6235007578068, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 707.2588, 3.105986, 2196.482, 716.4799, 7.675516, 5499.361, 704.0845, 7.790071, 5485.009, 715.9558, 7.680074, 5499.22, 722.3462, 3.047416, 2200.472, 711.129, 7.732279, 5493.835, 99.83867, 99.99114, 99.72603, 99.9848, 100.0, 99.88818
47877.145520000005, 59.98879008160379, 59.98871616431941, 59.986556262740706, 30.64309958182572, 30.657887226972345, 30.620793377249424, 0.9999807603451737, 0.9999724123565153, 0.999979553327955, 8639.224837040836, 8633.942015638218, 8642.624548780183, 205.37988114809923, 62.27390325894112, 55.74372136870397, 8640.513453227893, 8639.65590743561, 8638.108618601964, 283.464906892072, 282.80157727809296, 283.4806845003769, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.5479, 3.081892, 2199.577, 722.3166, 7.614547, 5500.155, 710.374, 7.734665, 5494.052, 722.1891, 7.61609, 5500.378, 717.3868, 3.066957, 2200.107, 713.4352, 7.704994, 5497.255, 99.95198, 100.0, 99.89651, 100.0, 100.0, 99.94959
47879.503000000004, 59.98549088993873, 59.98324760310941, 59.98136102217457, 30.646221909284332, 30.644548215551403, 30.637006612619643, 0.9999810363080708, 0.9999680381441394, 0.9999783245156091, 8638.807006394822, 8636.272925414665, 8640.804386294383, 210.12644190963738, 69.1957200224897, 60.40384540054538, 8634.238714229836, 8635.546546402766, 8645.143869591337, 283.42210548257333, 283.01564986155597, 283.5010427223689, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 715.0067, 3.076003, 2199.683, 713.5421, 7.704435, 5496.547, 714.5087, 7.690856, 5499.152, 727.6846, 7.554496, 5496.511, 711.1112, 3.090881, 2198.308, 719.9364, 7.639254, 5500.167, 100.0, 99.94578, 99.98318, 99.94103, 99.92168, 100.0
47881.83828, 59.99392784023631, 59.99425532115783, 59.988506434664764, 30.641190509061445, 30.643031293290072, 30.62984356724885, 0.9999804239852681, 0.9999647338485489, 0.9999801360703682, 8634.441124754028, 8633.151227183782, 8639.983347575091, 202.00784990025295, 66.1799140118519, 53.073098339051285, 8637.102301231918, 8636.823879752876, 8644.446220345848, 283.4220471864528, 282.95947095379864, 283.4684502843215, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 714.7504, 3.077252, 2199.127, 716.2659, 7.675332, 5499.474, 710.374, 7.734112, 5494.444, 722.1891, 7.615906, 5500.209, 717.2532, 3.067322, 2200.112, 713.6738, 7.702797, 5497.429, 99.9658, 99.98903, 99.89666, 100.0, 99.99366, 99.95185
47884.17844, 59.99682202091335, 59.995800403417306, 59.997083491070505, 30.64856772160536, 30.662782248723136, 30.633616296077378, 0.9999776051217917, 0.9999692212353144, 0.9999803757095618, 8644.326847448561, 8639.31025059236, 8641.618131570272, 208.05637978779055, 62.915359012849876, 55.88817555940432, 8640.053403984419, 8627.50516638126, 8636.96700676905, 283.4207171231353, 282.9828989503211, 283.52140437669044, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.5281, 3.082071, 2199.027, 716.5577, 7.674779, 5499.477, 710.3934, 7.733928, 5494.499, 722.1891, 7.615906, 5500.208, 717.3105, 3.066957, 2199.994, 713.6738, 7.702797, 5497.252, 99.95436, 99.98907, 99.89857, 100.0, 99.99827, 99.94863
47886.488040000004, 60.001891363192435, 59.99953709766635, 59.994332412776984, 30.616611891424366, 30.63583154985422, 30.60082011409431, 0.9999849702152395, 0.9999689419127499, 0.9999822152985396, 8632.115504319716, 8635.799319006317, 8636.278140831962, 213.1576488469932, 68.17824226076664, 50.2759264102815, 8639.319521598769, 8632.163059708473, 8641.628719769808, 283.404773290625, 282.96033888669547, 283.50604576647925, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 707.1799, 3.104736, 2196.539, 722.7446, 7.609758, 5500.239, 703.9875, 7.791175, 5484.785, 715.9364, 7.68081, 5498.824, 723.6433, 3.040659, 2200.22, 707.9679, 7.756634, 5492.175, 99.84128, 99.99872, 99.72197, 99.98032, 100.0, 99.85632
47888.85832000001, 59.99711652455954, 59.99923297676296, 60.00170065694698, 30.635128161371007, 30.652384428247903, 30.64197385922692, 0.9999809894139498, 0.9999727053206283, 0.9999810313578548, 8637.22749255974, 8638.443395681083, 8641.436529631163, 210.3746384734984, 65.35525134371892, 52.088688469543285, 8640.67126214536, 8634.535595813957, 8642.093417909735, 283.3570451538122, 282.98528849372315, 283.60996990636403, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.5873, 3.082428, 2198.937, 716.5383, 7.674963, 5499.535, 710.3934, 7.735033, 5494.224, 722.1891, 7.615906, 5500.098, 717.3868, 3.066775, 2200.052, 713.6738, 7.702797, 5497.247, 99.95027, 99.98915, 99.89647, 100.0, 100.0, 99.95075
47891.222160000005, 60.002653284417335, 60.00188532761404, 60.001944785795594, 30.6367752588294, 30.659553930164645, 30.62880063801945, 0.999976495866251, 0.999968878616155, 0.9999791823565848, 8638.062761822093, 8634.553585220174, 8649.370051270189, 204.02477999771418, 65.97255877881298, 62.274294788773204, 8639.978612285679, 8638.427058454885, 8643.884946376238, 283.4772698912797, 283.05338220278765, 283.64557410004295, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.6464, 3.082071, 2199.099, 722.764, 7.609942, 5500.18, 710.3546, 7.733744, 5494.939, 722.4999, 7.606161, 5499.843, 715.2886, 3.077732, 2199.268, 717.1132, 7.662327, 5499.955, 99.95197, 100.0, 99.89458, 99.99575, 99.98728, 99.99394
47893.508120000006, 59.9982982630791, 60.001202137557996, 60.00327442429368, 30.637148082584336, 30.65529331995187, 30.63365655800041, 0.9999791191038829, 0.9999657230254504, 0.9999755835383265, 8635.436692139501, 8630.208098031444, 8652.605584832623, 202.95249189955734, 70.15319022839776, 55.14457927259582, 8641.985328990835, 8638.080882250455, 8646.567312279265, 283.39721346274683, 282.92497503771483, 283.5794549539113, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 719.8171, 3.058692, 2200.177, 727.6474, 7.559288, 5498.333, 714.2758, 7.703372, 5497.199, 724.5388, 7.595129, 5499.733, 716.2995, 3.069514, 2200.048, 713.7136, 7.70298, 5497.311, 100.0, 99.95804, 99.94767, 99.99243, 100.0, 99.94865
47895.85252, 60.00521410583392, 60.00395030098548, 60.00115136480776, 30.63902137631418, 30.680949414661935, 30.627804416103164, 0.999981118449163, 0.9999700506754282, 0.9999794023662324, 8640.605670103536, 8637.600811065517, 8643.529309544327, 206.02512857587658, 66.47036034642679, 54.34737409547779, 8643.732782044666, 8643.741682791224, 8641.354454284228, 283.34972168892097, 282.9819778560749, 283.5861314491095, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.5479, 3.082071, 2199.142, 722.764, 7.609942, 5500.18, 710.3157, 7.734849, 5494.281, 722.1891, 7.61609, 5500.32, 717.2532, 3.066409, 2200.153, 713.6539, 7.703163, 5497.313, 99.95266, 100.0, 99.89462, 100.0, 99.99287, 99.95075
47898.16412, 60.00926095080186, 60.006972568583464, 60.00484066922881, 30.62082268485071, 30.621006683389336, 30.61228990768936, 0.999977402383954, 0.9999659171852923, 0.9999826495762775, 8632.50537857728, 8628.658123626687, 8636.069312360745, 213.48728412263563, 68.6960049240638, 52.771722647145, 8633.039038873363, 8631.908191414099, 8635.184865671696, 283.3856554993797, 283.0061515301285, 283.55521195286065, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 707.7911, 3.102773, 2195.879, 716.5772, 7.675516, 5499.423, 703.9875, 7.790807, 5485.121, 715.917, 7.681178, 5498.767, 723.4907, 3.041024, 2200.162, 706.8943, 7.757367, 5488.148, 99.84843, 99.9921, 99.72582, 99.9833, 100.0, 99.82612
47900.466920000006, 60.01356613622328, 60.01057330746376, 60.005561699941495, 30.64608918965341, 30.64902561847711, 30.62340665097787, 0.9999828353488411, 0.9999687529997442, 0.9999809934346016, 8641.114275508351, 8636.718860035908, 8640.525388668433, 206.83629802844735, 64.55246120134052, 52.10843536106859, 8639.897381986608, 8639.334322195202, 8639.884295548169, 283.4198176410614, 283.0312798605237, 283.44716963418915, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.6661, 3.082785, 2198.907, 722.764, 7.609574, 5500.062, 710.374, 7.734112, 5494.219, 722.1697, 7.61609, 5500.325, 717.444, 3.066775, 2199.885, 713.6539, 7.70298, 5497.369, 99.97766, 99.99972, 99.89258, 100.0, 99.99337, 99.95074
47902.78224, 60.00278648216199, 60.000830313650944, 60.001391969377096, 30.618827360759774, 30.647256624244378, 30.62060873506649, 0.9999815815109712, 0.9999741673810066, 0.9999782554346445, 8625.145939414097, 8635.202678702182, 8638.384593617684, 205.91383288351562, 65.60441133637752, 55.239458363435006, 8629.597143306271, 8629.062973568487, 8643.420901310874, 283.4521252813384, 282.88613885516065, 283.43130965869943, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.6859, 3.083142, 2199.137, 716.5383, 7.674963, 5499.534, 710.3157, 7.735217, 5494.158, 722.1891, 7.61609, 5500.32, 717.3868, 3.066592, 2200.049, 707.1726, 7.763593, 5487.489, 99.97286, 99.988, 99.89238, 100.0, 99.98924, 99.77112
47905.085360000005, 60.00229960124915, 59.99989298986142, 60.00253640138947, 30.63258191571358, 30.638300668930256, 30.623969917100972, 0.9999740041524366, 0.9999635469316325, 0.9999767055867709, 8635.736298148217, 8628.461071438252, 8643.18892630922, 207.43302975412826, 67.8791121191706, 58.45783528385982, 8639.823242941158, 8623.263670150938, 8642.90072770264, 283.4121327851216, 282.92820428198524, 283.5833768602626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 719.8763, 3.057086, 2200.767, 710.2736, 7.735749, 5494.013, 716.7023, 7.673184, 5499.602, 728.4614, 7.544751, 5496.625, 710.9968, 3.090333, 2198.085, 701.586, 7.806992, 5481.149, 100.0, 99.88975, 99.9904, 99.93723, 99.90363, 99.65586
47907.394960000005, 59.99783269219573, 60.001959238068935, 59.99758246900097, 30.63927436509077, 30.654783747544446, 30.642016298511113, 0.999981312903803, 0.9999722849542513, 0.9999798678511685, 8629.786952234179, 8632.749830885336, 8636.914253348015, 204.6901101571475, 62.93094534034117, 57.09732409964272, 8638.628463015842, 8635.221031974032, 8639.906128242716, 283.42896097226225, 282.9468540291115, 283.5166850150363, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.5479, 3.082785, 2199.409, 716.5966, 7.674963, 5499.527, 710.3546, 7.734112, 5494.16, 722.1697, 7.615722, 5500.32, 717.3868, 3.066592, 2199.895, 706.9937, 7.769086, 5490.146, 99.97175, 99.98904, 99.89241, 100.0, 99.97451, 99.81943
47909.744080000004, 59.99544919980348, 59.99663723626537, 59.996637526986554, 30.604126976899355, 30.64436733428121, 30.617078734698936, 0.9999793129923641, 0.9999715464937405, 0.9999778861294439, 8628.10738818924, 8636.016864038093, 8638.48580711102, 213.63621490706873, 65.12072166868916, 50.05546908906581, 8636.930253014705, 8631.831993843658, 8637.792677037549, 283.36893731603703, 282.9210725721202, 283.38985085495995, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.4887, 3.082071, 2199.524, 717.0247, 7.670175, 5500.125, 708.9375, 7.753256, 5490.993, 719.2958, 7.651024, 5499.771, 721.774, 3.044677, 2199.831, 712.8785, 7.704994, 5497.367, 99.97892, 99.99881, 99.83483, 100.0, 100.0, 99.95274
47912.08204, 59.99505519465763, 59.99308794209917, 59.99809575292378, 30.632278217364135, 30.655143213270442, 30.60790160490064, 0.9999827055465461, 0.9999727142242302, 0.999982099014365, 8633.893927657231, 8631.374807702587, 8645.833074630527, 207.07474247947812, 65.64553373069634, 51.65352970395179, 8634.40852483898, 8632.854042042816, 8636.026141221111, 283.35296618563484, 282.91005920050327, 283.4546869486309, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 709.3289, 3.09617, 2198.061, 719.262, 7.650834, 5499.927, 709.2481, 7.744605, 5493.983, 722.1309, 7.61609, 5500.32, 717.3295, 3.066957, 2200.012, 707.3317, 7.761762, 5489.666, 99.91045, 100.0, 99.88097, 100.0, 99.98095, 99.8107
47914.414840000005, 59.99457205834911, 59.99739666856211, 59.99537580777264, 30.62236923235866, 30.64749975760849, 30.625096308790308, 0.999980404529187, 0.9999690026527434, 0.9999829762543224, 8637.806878481955, 8632.710052120432, 8640.410587784745, 205.7474879056963, 68.07147930227637, 60.520851995771864, 8640.026939871057, 8635.272182105626, 8637.967429910479, 283.3518336501801, 282.8365137516724, 283.47604843162424, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.5676, 3.081892, 2199.567, 722.764, 7.609758, 5500.009, 710.374, 7.734112, 5494.222, 722.1891, 7.615906, 5500.098, 717.3105, 3.066592, 2199.998, 713.6937, 7.703163, 5497.487, 99.95937, 100.0, 99.89354, 100.0, 99.99848, 99.94963
47916.7554, 59.9927099405447, 59.99562994530095, 59.994352080783095, 30.64762024782895, 30.67361157185098, 30.62012983543002, 0.9999776166913443, 0.9999723054407106, 0.9999804935194211, 8641.545712664629, 8635.486723936432, 8647.867097570199, 207.06803406140125, 70.79857783368715, 56.49786518390465, 8644.310243802905, 8630.695277676938, 8637.885731120168, 283.36723630994703, 282.95548418146285, 283.46698857415055, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 719.8763, 3.057086, 2200.882, 729.1065, 7.537737, 5495.958, 716.6829, 7.673368, 5499.66, 728.5002, 7.544935, 5496.684, 710.9205, 3.091612, 2197.923, 719.9562, 7.639254, 5500.109, 100.0, 99.92209, 99.98935, 99.93831, 99.9042, 100.0
47919.09476000001, 59.99471737315436, 59.99616779655812, 59.99489496155795, 30.632839941291223, 30.658762440983967, 30.64473512775004, 0.999979883841752, 0.9999689525806295, 0.9999801634905489, 8634.593860507603, 8630.88418166189, 8643.018003804038, 204.03649622029297, 64.9514011971896, 56.106796004590706, 8642.730893251954, 8632.798289354456, 8644.505499820423, 283.44848746102934, 282.9070154228378, 283.4753179755456, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.5479, 3.081892, 2198.969, 722.764, 7.609574, 5500.127, 710.3157, 7.734296, 5494.11, 722.2086, 7.615906, 5500.261, 717.3295, 3.066227, 2200.012, 713.6141, 7.703163, 5497.314, 99.97698, 100.0, 99.89043, 100.0, 99.99112, 99.94977
47921.408840000004, 59.99504203568869, 59.99540665386735, 59.99601954710047, 30.6243982718189, 30.6322130131453, 30.59915017521017, 0.9999798536554955, 0.9999703179689602, 0.9999807674065161, 8631.604148844503, 8622.964764539925, 8638.371699810825, 205.4223794340037, 64.1022183476847, 51.4972450665141, 8634.493397657938, 8633.484277521307, 8634.259618490227, 283.39936646112716, 282.98617879189356, 283.50046310185144, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.5479, 3.082428, 2199.635, 722.7835, 7.609758, 5500.18, 710.374, 7.734665, 5494.051, 722.1891, 7.61609, 5500.098, 717.3295, 3.066227, 2200.053, 713.2166, 7.707191, 5495.973, 99.95198, 100.0, 99.89243, 100.0, 99.99531, 99.93338
47923.7206, 59.99100032945681, 59.98753610164426, 59.98970622466933, 30.63708015286125, 30.675105858016224, 30.629017537180825, 0.9999791643396716, 0.999969540613929, 0.999982804189831, 8638.192659135602, 8633.539423321046, 8648.153669546478, 211.66977013934775, 67.68381384290001, 50.51399570011745, 8641.858724754551, 8631.60089456766, 8645.694911106904, 283.36654908948464, 282.9106657171748, 283.5760030442694, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 707.1405, 3.104736, 2196.659, 716.4994, 7.6757, 5499.638, 704.0651, 7.788966, 5485.698, 716.8297, 7.665365, 5500.082, 721.4879, 3.051799, 2200.4, 710.8307, 7.723855, 5495.654, 99.81843, 99.98808, 99.73856, 99.99449, 100.0, 99.9106
47925.99988, 59.99276469292542, 59.994253837760446, 59.99371265776114, 30.638766809674983, 30.661065063246195, 30.63989294190136, 0.9999824044424146, 0.9999689749678387, 0.9999815939332988, 8635.75647331638, 8637.398003716886, 8641.409264565938, 208.59486999905266, 64.80165357141095, 50.7240312670956, 8636.938699654947, 8640.559555649883, 8639.322497273508, 283.44059842570584, 283.05664414581355, 283.60220712709486, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.607, 3.081714, 2199.3, 721.3438, 7.62523, 5500.455, 710.3351, 7.734665, 5494.162, 722.2086, 7.61609, 5500.326, 717.2151, 3.066775, 2200.031, 713.6738, 7.702797, 5497.368, 99.96676, 100.0, 99.89244, 100.0, 100.0, 99.94744
47928.33956, 59.98820684240014, 59.98904376466413, 59.988820788080254, 30.6463347245301, 30.656360509364113, 30.636002486130785, 0.9999787249114797, 0.9999692156971306, 0.9999821383385183, 8639.075350531553, 8641.649557825345, 8641.283754822278, 208.6198607475303, 69.74135231544733, 54.775963496601435, 8641.07481926878, 8632.234902781527, 8644.528458190833, 283.4033485539168, 282.9269856596884, 283.4771927333353, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 715.5587, 3.07404, 2199.821, 713.5032, 7.71033, 5495.858, 714.9358, 7.685149, 5499.086, 728.2477, 7.54567, 5496.46, 711.1875, 3.090516, 2198.362, 719.9364, 7.639803, 5500.168, 99.99943, 99.93785, 99.98425, 99.93424, 99.90833, 100.0
47930.61828, 59.98533394566726, 59.98984768701682, 59.98884635299273, 30.62538294893345, 30.661406646204576, 30.63735304543913, 0.9999825010929976, 0.9999703317368684, 0.9999799110384517, 8644.96388760355, 8634.872736488298, 8643.741585845157, 207.05467922676985, 65.83319414679454, 55.90041602469228, 8636.825880939974, 8636.203499318897, 8644.053281157041, 283.38064088999727, 282.91246715756654, 283.4892102968583, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 714.0999, 3.080286, 2199.409, 716.4994, 7.674963, 5499.474, 710.3546, 7.734481, 5494.273, 722.1891, 7.616274, 5500.208, 717.2532, 3.067322, 2200.103, 713.6738, 7.703163, 5497.309, 99.95346, 99.99012, 99.89762, 100.0, 99.99877, 99.95072
47933.01984, 59.98337930703285, 59.985864220519424, 59.98429275955157, 30.668953662197637, 30.664254138129024, 30.633502441668657, 0.9999833327813223, 0.9999696011618695, 0.9999798655376891, 8635.873274581045, 8638.178005871789, 8646.68177380173, 208.99212512268775, 65.10238391489793, 56.12332124854447, 8639.60697687704, 8636.98569492248, 8643.076607719275, 283.4397701689833, 282.94562896517857, 283.52978202770277, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 0), 5500.0, 720.0, 713.4295, 3.082785, 2199.52, 716.5772, 7.674779, 5499.416, 710.3934, 7.733744, 5494.11, 722.1697, 7.616274, 5500.377, 717.2151, 3.066592, 2200.309, 713.6937, 7.703163, 5497.536, 99.95175, 99.98798, 99.89759, 100.0, 99.99877, 99.9528
