TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
47949.66464, 59.98451438814703, 59.98450389831155, 59.98281887844345, 26.839445917597995, 26.85844973856173, 26.829973974148636, 0.9999884599356518, 0.9999755455269419, 0.9999889588668567, 7561.980828859174, 7560.7750165062425, 7563.389154147323, 182.45443288059872, 57.8008290199723, 37.53704538109196, 7559.902067615346, 7559.143024392294, 7558.881439085975, 283.35556878372495, 282.8948034753803, 283.4625171526628, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.5084, 3.081892, 2199.032, 722.7835, 7.609758, 5500.062, 710.3546, 7.734112, 5494.272, 722.1697, 7.61609, 5500.437, 710.8442, 3.090516, 2197.885, 719.6382, 3.057772, 2200.488, 99.97652, 99.99972, 99.89249, 100.0, 99.91807, 100.0
47951.95296, 59.988400627613274, 59.985364369898925, 59.98438415676924, 26.81963489542113, 26.846255688411592, 26.82949458577138, 0.9999892872413058, 0.9999765272706169, 0.9999904196732674, 7546.6559275858735, 7556.327030393987, 7562.644798435719, 180.98268803012866, 56.52021363354197, 37.68459364847968, 7555.953932422927, 7551.802027185762, 7562.879405261622, 283.34757139297034, 283.02933563464444, 283.4994067433119, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.6859, 3.081714, 2199.242, 722.7835, 7.60939, 5500.174, 710.3546, 7.734296, 5494.386, 722.1697, 7.615906, 5500.15, 704.7593, 3.114075, 2194.241, 726.9743, 3.023712, 2199.244, 99.95437, 100.0, 99.89653, 100.0, 99.73681, 99.96461
47954.26240000001, 59.98562758408192, 59.98585170686219, 59.98775349382282, 26.82166926282733, 26.85706047750944, 26.828832393733535, 0.9999889523502258, 0.9999743977706365, 0.9999894214108022, 7559.781981905813, 7558.051318506108, 7559.753528456234, 179.46445450058718, 52.58193155750632, 38.325779943333146, 7557.841862072551, 7557.739316966431, 7560.546114536108, 283.31602809080107, 282.990128938097, 283.485665498866, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 719.8763, 3.056015, 2200.724, 729.126, 7.537553, 5495.625, 716.6635, 7.676497, 5499.068, 727.0438, 7.566263, 5498.552, 701.5166, 3.124485, 2192.93, 727.9684, 3.023163, 2199.121, 100.0, 99.92824, 99.98166, 99.9617, 99.6571, 99.9614
47956.602000000006, 59.98538095991152, 59.98695564065609, 59.989755167497194, 26.82344574853994, 26.847992242636337, 26.8176920305416, 0.9999840576147674, 0.9999727913186822, 0.9999899321729568, 7553.974859178387, 7552.201229256049, 7560.943766156233, 180.1404131647846, 56.50104219937566, 35.588012342682426, 7554.969931000607, 7556.299838105312, 7564.379624860607, 283.21198957368364, 282.87542208422207, 283.4466923040067, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.5479, 3.081892, 2199.242, 722.7835, 7.60939, 5500.068, 710.374, 7.734481, 5494.271, 722.1697, 7.616274, 5500.372, 704.7784, 3.113892, 2194.587, 732.0242, 2.999907, 2197.161, 99.96415, 100.0, 99.89264, 100.0, 99.75255, 99.83568
47958.87472000001, 59.98665181567788, 59.98513583164475, 59.99271757506966, 26.8172086385888, 26.835883186318686, 26.824470052212735, 0.9999880840660618, 0.9999749989271359, 0.9999900730682164, 7551.831824271079, 7549.442376348568, 7551.258763457962, 183.1846406001323, 52.49082996250945, 35.1349028131674, 7552.154084506747, 7553.776814095889, 7557.184785900206, 283.15052422675876, 282.84164543241315, 283.3657883643244, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 710.6497, 3.093493, 2198.015, 718.9507, 7.65636, 5500.001, 704.6281, 7.784917, 5484.838, 716.0141, 7.680626, 5499.048, 711.2638, 3.091064, 2198.529, 738.406, 2.968227, 2191.525, 99.9016, 100.0, 99.72625, 99.98033, 99.90991, 99.64645
47961.193880000006, 59.98775479683397, 59.98586859899128, 59.98895306217273, 26.836854335998435, 26.85089881161107, 26.824677849636767, 0.9999892011384942, 0.9999754952760419, 0.9999889998182689, 7558.66785780845, 7551.190076768506, 7562.723186245637, 180.0732331460663, 54.55229787444091, 36.542861958366984, 7559.044285094163, 7558.035805519697, 7557.277963978778, 283.3026080825116, 282.83991009991996, 283.3745840075468, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 712.9564, 3.082785, 2199.257, 722.764, 7.609758, 5500.067, 710.374, 7.734296, 5494.0, 722.1891, 7.616274, 5500.326, 704.7593, 3.114257, 2194.953, 732.2031, 3.000639, 2196.604, 99.97265, 100.0, 99.8895, 100.0, 99.75255, 99.84427
47963.64948000001, 59.98829484095136, 59.99091431614275, 59.98761034777608, 26.84360631953146, 26.8514783662039, 26.826658510419257, 0.9999890032548456, 0.9999720246491535, 0.9999888961968205, 7556.066424504411, 7557.243072479094, 7562.555472153427, 184.18158303366863, 54.14209462653537, 38.116360026344864, 7560.20401637667, 7558.063440706943, 7567.650309169486, 283.32517865918464, 282.84584177651635, 283.44205623442883, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.6859, 3.082249, 2199.39, 722.803, 7.609574, 5500.181, 710.2963, 7.735033, 5494.391, 722.1891, 7.615906, 5500.151, 711.0731, 3.091064, 2198.266, 732.1236, 3.001005, 2197.17, 99.97086, 100.0, 99.88935, 100.0, 99.91872, 99.83922
47965.924000000006, 59.989924454215526, 59.990754522484046, 59.98794550598006, 26.839932556627236, 26.875296760184806, 26.87806910910515, 0.9999891225212294, 0.9999713904116804, 0.9999896909594395, 7557.944744462554, 7556.900519178247, 7561.787896974272, 178.28281312439094, 57.07035969294391, 34.306026746619864, 7562.384655564807, 7560.123888258926, 7562.454415710864, 283.25505640848195, 282.9280187738513, 283.38355277556883, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 719.8763, 3.057264, 2200.427, 729.126, 7.538658, 5495.954, 716.6829, 7.673553, 5499.601, 728.4614, 7.545119, 5496.682, 717.2914, 3.06714, 2200.477, 725.9008, 3.030488, 2199.061, 100.0, 99.93116, 99.98825, 99.93521, 99.99169, 99.9559
47968.295880000005, 59.9867855741848, 59.98835406407956, 59.989481471385666, 26.849421815667323, 26.85137504587677, 26.847920386931147, 0.9999871330683001, 0.9999721372588912, 0.999989406432974, 7559.57303748195, 7558.155786417009, 7567.179572514614, 180.03900819354567, 51.581340167967596, 35.965098094822224, 7562.35285358626, 7558.234691549623, 7567.970972443877, 283.31750653511926, 282.82797010061455, 283.3853458590712, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.6661, 3.082071, 2199.142, 722.803, 7.60939, 5500.232, 710.374, 7.734481, 5494.281, 722.1697, 7.61609, 5500.15, 712.1412, 3.086864, 2198.807, 729.5589, 3.012542, 2198.565, 99.95958, 100.0, 99.89343, 100.0, 99.96443, 99.93338
47970.6442, 59.98751108668104, 59.99325837773295, 59.99413365230442, 26.843581489438197, 26.84289431457138, 26.840446201692266, 0.9999895228886673, 0.9999767894818693, 0.9999938520224505, 7558.550432569035, 7555.61207932346, 7561.15692085908, 179.87462786338438, 51.23496246620152, 27.2059468771331, 7560.552927455673, 7553.491649031423, 7559.156119742417, 283.1832161981176, 282.7806003009585, 283.2923171947708, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 719.9157, 3.056728, 2200.494, 722.803, 7.609942, 5500.146, 709.384, 7.743316, 5492.403, 720.4026, 7.641463, 5500.017, 720.8393, 3.049425, 2200.374, 720.5925, 3.053195, 2200.3, 100.0, 100.0, 99.86047, 99.9989, 99.99291, 100.0
47972.975880000005, 59.983187914048976, 59.98281253770748, 59.98436344910902, 26.85007728140647, 26.874754355660865, 26.857343515327994, 0.9999941394238809, 0.9999778873884629, 0.9999939934352537, 7560.862320440416, 7567.930304920551, 7559.421523841692, 177.47915958617386, 49.40064242618655, 29.06748434035444, 7566.586412924722, 7551.069567562225, 7565.903532661554, 283.1209858995051, 282.7932372893845, 283.37086856019545, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 724.4698, 3.036562, 2200.195, 718.9313, 7.646229, 5500.534, 708.1222, 7.751599, 5492.87, 721.4707, 7.623812, 5500.356, 717.3295, 3.06714, 2199.939, 725.9604, 3.029938, 2199.564, 100.0, 100.0, 99.8534, 100.0, 99.99387, 99.9813
47975.37728, 59.98825827717674, 59.98786554172956, 59.98458352109277, 26.853338047466742, 26.87825464623874, 26.83803232004427, 0.9999916092588095, 0.9999763134033177, 0.9999924709879572, 7562.422558306429, 7557.550838595278, 7566.829059823851, 177.23856670993587, 53.7026708012977, 31.23320008032124, 7561.0629631347465, 7553.269979199226, 7568.668738486894, 283.11452823498354, 282.72524526485756, 283.34098838300946, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 719.7383, 3.05655, 2200.126, 722.7835, 7.609574, 5500.009, 710.3546, 7.734665, 5494.275, 722.2086, 7.615722, 5500.209, 717.4822, 3.06714, 2199.67, 725.8013, 3.031037, 2199.627, 100.0, 100.0, 99.89451, 100.0, 99.9836, 99.98163
47977.784400000004, 59.982451625759, 59.982831524254784, 59.9836435012937, 26.84490608705672, 26.86563230696132, 26.850037847524213, 0.9999882684133345, 0.9999754387246581, 0.9999880705353885, 7555.544235934148, 7553.550211656133, 7558.737896991801, 182.7884999589403, 50.7909151369945, 35.71591024342433, 7566.260923824456, 7559.83467382476, 7560.705710129146, 283.0726037457423, 282.8262057529301, 283.3633234271148, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.3506, 3.082963, 2199.414, 729.1065, 7.537921, 5496.186, 716.6635, 7.673184, 5499.542, 728.442, 7.545486, 5496.459, 711.0921, 3.091429, 2197.927, 732.223, 3.000822, 2197.099, 99.94891, 99.92924, 99.98828, 99.93413, 99.92615, 99.86674
47980.123920000005, 59.98315333661239, 59.983880266829274, 59.986017649664774, 26.864041159452775, 26.85822556650894, 26.845043811216147, 0.9999929199523742, 0.9999757699058648, 0.9999923939095902, 7558.532924289372, 7562.426196178991, 7563.966642562509, 177.7604073063062, 51.77972837993502, 30.082368452412425, 7563.611775188665, 7566.441715471935, 7565.536939209676, 283.1224859770258, 282.80766838541024, 283.30492055210266, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 720.0143, 3.055836, 2200.317, 722.7835, 7.609574, 5500.067, 710.3546, 7.734296, 5494.384, 722.1697, 7.615906, 5500.261, 717.2723, 3.066957, 2200.218, 725.8013, 3.030304, 2199.789, 100.0, 100.0, 99.8946, 100.0, 100.0, 99.98901
47982.464360000005, 59.9807400281528, 59.982119435506036, 59.98310862488026, 26.82000265989781, 26.848066912090772, 26.83097411153147, 0.9999920875785465, 0.9999766145619853, 0.9999910891757542, 7545.922984247217, 7553.283761238239, 7560.801025165374, 180.62938877803845, 50.60086515749208, 30.75844551542633, 7551.4321253635835, 7555.1044431123155, 7559.19500712679, 283.180158736748, 282.7187223462896, 283.21580367969176, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.5479, 3.081892, 2198.969, 722.7835, 7.60939, 5500.18, 710.3934, 7.734481, 5494.11, 722.1697, 7.616274, 5500.149, 717.444, 3.066044, 2200.238, 733.2369, 2.993497, 2195.732, 99.95175, 100.0, 99.89151, 100.0, 99.99776, 99.82341
47984.80012000001, 59.98262438710675, 59.98475963418372, 59.98433395746733, 26.84916922187061, 26.87685801770099, 26.85623252753563, 0.9999914106723592, 0.9999746851328094, 0.9999918242794672, 7558.414401971026, 7557.661592735388, 7565.552297796886, 180.41301329523276, 52.97603927742648, 30.98360041903925, 7562.5453794152745, 7557.522299733649, 7564.799585927141, 283.19166674355256, 282.8216276434614, 283.3626177202307, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 707.2194, 3.105093, 2196.544, 716.5188, 7.674779, 5499.476, 704.9581, 7.782708, 5486.234, 717.3151, 7.662791, 5500.227, 720.515, 3.055087, 2200.381, 734.4298, 2.991666, 2196.797, 99.84149, 99.98907, 99.74832, 99.99476, 100.0, 99.81477
47987.199960000005, 59.98455844339614, 59.98396845036888, 59.98547881672559, 26.877776942279766, 26.892994065911818, 26.855080219579392, 0.9999943664649936, 0.9999782756905236, 0.9999914735488935, 7555.8296140526545, 7563.148045817031, 7556.334812528101, 179.86191765204103, 50.88953589562554, 34.88740635181921, 7564.557003992532, 7562.817401019665, 7561.805799929037, 283.0251056702956, 282.4163594447319, 282.9949081859218, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.5873, 3.081536, 2199.514, 722.7835, 7.609758, 5500.18, 710.4323, 7.73356, 5494.335, 722.2086, 7.61609, 5500.262, 717.2151, 3.066775, 2200.099, 732.2031, 3.001005, 2196.927, 99.9637, 100.0, 99.89468, 100.0, 99.99595, 99.84873
47989.484520000005, 59.98347298588375, 59.9840626619558, 59.97766191676726, 26.8521190981854, 26.866695376806106, 26.837504944980772, 0.9999902744608895, 0.9999731457730411, 0.9999916311863255, 7563.9384646395865, 7554.217723254183, 7562.7280600446575, 174.09564565294704, 53.37287934291817, 32.97818763482837, 7559.401433084352, 7551.880273351257, 7564.643707791749, 283.0893335171606, 282.61011443655923, 283.30864171166024, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 717.6288, 3.066366, 2200.694, 727.6668, 7.5475, 5496.83, 716.6052, 7.674289, 5499.542, 728.442, 7.545486, 5496.46, 711.0731, 3.091429, 2198.259, 725.7019, 3.030121, 2199.843, 100.0, 99.94095, 99.99023, 99.93424, 99.91894, 99.99147
47991.79380000001, 59.98605015272013, 59.98922865952206, 59.987204526707686, 26.851389671570825, 26.862933444098132, 26.850931692940904, 0.9999912474408134, 0.999974540667013, 0.9999897372611735, 7558.577972522102, 7558.7845468580335, 7565.990433834759, 180.91298172354732, 53.58716447102961, 35.31218224426175, 7560.201585892224, 7565.638659906969, 7555.734812851055, 283.1315397808315, 282.71771037649654, 283.2394348187539, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.6464, 3.081892, 2199.744, 722.7835, 7.609574, 5500.292, 710.374, 7.733928, 5494.051, 722.1891, 7.61609, 5500.261, 717.2914, 3.06714, 2199.718, 731.9247, 3.001005, 2196.419, 99.98698, 100.0, 99.89451, 100.0, 99.98578, 99.86173
47994.15812000001, 59.985785553599534, 59.985788087220165, 59.98487106126634, 26.856649193916265, 26.881504369568585, 26.826678532001694, 0.9999913064061023, 0.9999760231208855, 0.9999917319521423, 7561.672872095415, 7552.625788189142, 7563.331607723426, 175.89706484351976, 50.03920313513254, 33.16661516429349, 7563.034636499347, 7558.116292631164, 7569.129840763698, 283.0845355492249, 282.8199276449301, 283.211061546928, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 719.7777, 3.05655, 2200.217, 722.803, 7.609574, 5500.291, 710.3157, 7.734296, 5493.991, 722.1697, 7.61609, 5500.209, 717.196, 3.066592, 2199.496, 732.1236, 3.001188, 2196.88, 100.0, 100.0, 99.89453, 100.0, 100.0, 99.86674
47996.46736, 59.98626091435123, 59.98909293639615, 59.98700926612751, 26.865494863064708, 26.893536044388284, 26.832780893905063, 0.9999964676634902, 0.9999800838302275, 0.9999963425800906, 7555.243909884584, 7555.284533028911, 7563.944568696614, 175.95439305633545, 48.23639279513236, 24.966839323745262, 7560.450963666318, 7551.527912523397, 7564.561808974165, 283.2552531665148, 282.715082274025, 283.3257352109381, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.2836, 3.029958, 2199.764, 716.5577, 7.674779, 5499.589, 703.7157, 7.793016, 5483.27, 715.9364, 7.680626, 5498.931, 723.6242, 3.040294, 2199.882, 738.4657, 2.96786, 2191.687, 99.97552, 99.98796, 99.69442, 99.97724, 99.99324, 99.63361
47998.75260000001, 59.987943759382745, 59.987956697723114, 59.98576927396806, 26.852679781273302, 26.8670922056096, 26.850191628515514, 0.9999916456833929, 0.9999779670476684, 0.9999907471307655, 7557.288026585026, 7560.933059176491, 7561.0158507938, 177.1866780018313, 49.07599476786618, 31.895071222851357, 7564.8579274309905, 7563.4092300598295, 7561.972099155033, 283.1614708557543, 282.81581644885136, 283.2542461942284, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 719.9946, 3.057086, 2200.307, 722.803, 7.609574, 5500.181, 710.374, 7.734481, 5494.223, 722.1891, 7.616274, 5500.151, 717.1579, 3.066227, 2199.772, 732.0441, 3.000822, 2196.765, 100.0, 99.99981, 99.89355, 100.0, 99.98823, 99.85694
48001.06244, 59.99039715212541, 59.98641378600995, 59.9913495955774, 26.860001282106087, 26.85260499146413, 26.852315136325796, 0.9999922419131348, 0.999973312953919, 0.9999915129717775, 7561.698740684113, 7562.871578323044, 7562.0683811095605, 178.93618916533114, 51.08789701231626, 32.371506543016096, 7556.670803672039, 7557.977136650042, 7556.159523857856, 283.2117684396247, 282.81678153321997, 283.29930968666736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 719.896, 3.057086, 2200.217, 722.803, 7.609574, 5500.12, 710.3546, 7.731719, 5495.257, 723.5096, 7.601565, 5499.414, 714.7545, 3.078828, 2198.899, 727.9088, 3.021698, 2199.393, 100.0, 100.0, 99.89907, 99.99639, 99.94856, 99.95486
48003.37208, 59.99261409202088, 59.99195797200306, 59.99337553941059, 26.860287068311592, 26.869767907860407, 26.846178849196992, 0.999990806930776, 0.9999757892129947, 0.9999906903004151, 7559.218247051401, 7553.215653033001, 7567.150307914944, 175.0224029259516, 54.484203797188, 31.18027319962497, 7557.468422749532, 7552.105620028908, 7568.339224262019, 283.05280970122465, 282.67919773052733, 283.24924547005713, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.9421, 3.078501, 2199.453, 727.375, 7.56463, 5498.426, 713.8293, 7.705213, 5496.582, 724.0728, 7.600094, 5499.875, 717.196, 3.067505, 2200.106, 732.1037, 3.000639, 2197.104, 99.99142, 99.96241, 99.93645, 99.99288, 99.99091, 99.86694
48005.677240000005, 59.994804890532336, 59.99391319288136, 59.98850732421357, 26.83441257725172, 26.870905611400214, 26.84617479450484, 0.9999896252937142, 0.9999742269713003, 0.9999912177089466, 7561.200874404119, 7562.6912697927, 7562.382784290615, 177.7715011919031, 49.488001624340995, 32.96238287983647, 7561.123648345404, 7559.924805837679, 7565.099005265945, 283.18451711834444, 282.7791755052992, 283.3661265992685, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 716.3276, 3.073504, 2199.691, 722.7835, 7.609758, 5500.12, 710.3351, 7.734112, 5494.162, 722.1891, 7.615906, 5500.436, 717.2151, 3.067322, 2200.055, 725.7814, 3.030304, 2199.741, 100.0, 100.0, 99.89258, 100.0, 99.99574, 99.98414
48008.144640000006, 59.99233094386941, 59.99293360622667, 59.99087777532025, 26.84312880666596, 26.849186546041526, 26.830653915674933, 0.9999920391286984, 0.9999774334479679, 0.9999927099737205, 7552.153391926193, 7554.316245034341, 7557.635889719841, 178.98242680284602, 52.0568396963763, 31.876909496310645, 7555.758504765908, 7548.699812358974, 7560.352652292655, 283.0561434654725, 282.7360555109243, 283.3137653456378, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 707.3968, 3.104915, 2196.477, 716.5383, 7.674963, 5499.416, 702.9199, 7.798906, 5486.049, 715.917, 7.680994, 5498.995, 723.5479, 3.041024, 2200.165, 719.4791, 3.057956, 2200.151, 99.83434, 99.99015, 99.69667, 99.97914, 100.0, 100.0
48010.483640000006, 59.997006097159364, 59.994653230740795, 59.99826010044048, 26.861357048228236, 26.863706306088993, 26.837863369930577, 0.9999905582456226, 0.9999807283306756, 0.9999897438747473, 7557.987533946809, 7562.168442038545, 7562.136938831632, 177.48281038834284, 52.350083435123, 32.83840257162842, 7567.937551007855, 7557.072399040509, 7559.198898826977, 283.2339339720825, 282.8516208968401, 283.37521603260126, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.6464, 3.082249, 2199.572, 722.803, 7.609574, 5500.18, 710.3351, 7.734481, 5494.22, 722.1891, 7.61609, 5500.32, 717.5966, 3.066592, 2200.158, 725.7814, 3.029938, 2199.572, 99.9622, 100.0, 99.89351, 100.0, 100.0, 99.97913
48012.81676, 59.996785771694086, 59.99798666561083, 60.00106081644781, 26.85516825282431, 26.869331937611975, 26.862321677022116, 0.99999015469835, 0.9999741666319939, 0.9999925241385413, 7557.640211033958, 7560.677700343569, 7561.287599814739, 176.284281747995, 54.57411970309613, 34.68588074428726, 7560.871134224577, 7557.782777677788, 7567.862872438545, 283.15448602392803, 282.8044220334498, 283.25375480216957, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.5873, 3.082071, 2199.31, 722.764, 7.609574, 5500.237, 710.374, 7.734296, 5494.109, 722.1697, 7.61609, 5500.155, 717.1579, 3.067688, 2200.05, 725.6423, 3.029938, 2199.73, 99.96721, 100.0, 99.89149, 100.0, 100.0, 99.97379
48015.1324, 60.00547172314852, 60.003318135869186, 60.003972205448875, 26.8385996018716, 26.849459210868936, 26.836615849546106, 0.9999886446596893, 0.999971798802901, 0.999988802687554, 7555.929769071223, 7562.888360664409, 7568.128496777613, 176.33535287311543, 55.15952979200574, 33.260556055876805, 7560.47602798195, 7556.010049562144, 7564.951464263505, 283.21530413938444, 282.76534548333177, 283.263062117852, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 719.9551, 3.056907, 2200.537, 729.0871, 7.537369, 5495.85, 716.6635, 7.673553, 5499.542, 728.442, 7.549899, 5497.141, 712.4846, 3.083394, 2199.283, 729.0221, 3.015655, 2198.771, 100.0, 99.9273, 99.99134, 99.94505, 99.94754, 99.94275
48017.44384000001, 60.0021934316623, 60.004570975915414, 60.0082398505328, 26.841326534777863, 26.880376228148677, 26.836089704323467, 0.9999890702859291, 0.9999759850080371, 0.9999916669381596, 7558.229052075953, 7555.350728388914, 7561.020740556842, 177.95946524292913, 57.53531493100718, 32.40310276747465, 7559.545523077877, 7552.476534182423, 7566.798159016876, 283.06892446014916, 282.6971717173483, 283.30417369874516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.5873, 3.081714, 2199.63, 722.7835, 7.609758, 5500.18, 710.3351, 7.734481, 5494.162, 722.1891, 7.616274, 5500.43, 717.2532, 3.06714, 2199.996, 732.0242, 3.001371, 2197.107, 99.96176, 100.0, 99.89244, 100.0, 100.0, 99.86211
48019.775200000004, 60.00362871182429, 60.00218174925644, 60.00256260955143, 26.808812813223035, 26.817092992292338, 26.82778317861909, 0.9999933154163706, 0.9999771793291887, 0.9999939862386241, 7552.399650936094, 7548.707989050896, 7555.637912854456, 176.87333456782835, 53.01242984880173, 28.014779634808747, 7555.486622185919, 7548.539290258297, 7555.47739092217, 283.1729934637458, 282.84056360095536, 283.2816578040999, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 712.1284, 3.087603, 2198.346, 720.5072, 7.638124, 5500.269, 706.3751, 7.774056, 5486.13, 716.7714, 7.676581, 5498.998, 723.4144, 3.04139, 2200.317, 738.4657, 2.967677, 2192.268, 99.93506, 100.0, 99.74642, 99.98282, 99.99532, 99.62594
48022.11432, 60.00373025514577, 60.00197927053271, 60.00156412867812, 26.84201224256716, 26.87236060721741, 26.817373601437414, 0.9999913076678307, 0.9999796406584522, 0.9999920839335288, 7559.173204794636, 7558.001952645993, 7562.790588461406, 177.91811471922892, 52.263971725330975, 31.562822343843322, 7561.512442780703, 7557.937273975299, 7560.756043354313, 283.30140480517275, 282.8362276355908, 283.24856099354923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 711.8326, 3.086711, 2199.058, 722.3944, 7.613811, 5500.29, 710.3351, 7.734481, 5494.163, 722.1697, 7.61609, 5500.49, 717.2151, 3.066044, 2200.063, 732.1236, 3.000639, 2196.982, 99.95577, 100.0, 99.89247, 100.0, 99.99278, 99.86444
48024.462320000006, 60.00237161606803, 60.00042300604378, 60.00033932828755, 26.855650562017733, 26.87477414180419, 26.822950535663345, 0.9999926917816223, 0.9999733504869216, 0.9999923512505347, 7560.221523164591, 7557.263766077089, 7561.286613505519, 176.67118685507967, 50.86987637369384, 33.78962112148474, 7557.529788272739, 7559.665769076283, 7557.867054975335, 283.1767011009239, 282.7829690932193, 283.32480240675847, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.607, 3.081714, 2199.462, 722.764, 7.609758, 5500.067, 710.3157, 7.734665, 5494.162, 722.1891, 7.615906, 5500.32, 717.196, 3.067505, 2199.945, 732.1434, 3.000456, 2197.171, 99.97415, 100.0, 99.89451, 100.0, 99.9961, 99.8564
48026.795640000004, 60.00197726442352, 59.997183988640195, 60.0021208552827, 26.858140755634267, 26.849447980659143, 26.838684232979528, 0.9999908947959364, 0.9999750196237837, 0.9999891112928563, 7560.307526576577, 7558.1471608908405, 7561.270305587747, 177.0471777796788, 54.820495986655715, 33.82095956838998, 7561.117012965823, 7562.101662524456, 7562.984559381209, 283.2459522102866, 282.76196776745934, 283.26128386523493, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 719.9157, 3.057442, 2200.332, 729.126, 7.537553, 5496.125, 716.6635, 7.673368, 5499.593, 728.4225, 7.545119, 5496.565, 711.0158, 3.091247, 2197.978, 725.861, 3.030304, 2199.816, 100.0, 99.92211, 99.99119, 99.93627, 99.90175, 99.99022
48029.112680000006, 59.99576765021755, 59.99338779144145, 59.99503341684536, 26.836042762116797, 26.8465025981535, 26.853155351353283, 0.9999909675220726, 0.9999774108943144, 0.9999907624178608, 7561.983484921356, 7556.2148846391665, 7566.002509616835, 174.6557466346453, 55.0150484760411, 35.57395729084237, 7564.9684928240995, 7560.710854155028, 7565.643610302845, 283.11014745293096, 282.7600672217249, 283.29623499696964, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.5873, 3.081357, 2199.452, 722.7835, 7.609574, 5500.232, 710.374, 7.734481, 5494.274, 722.1891, 7.615906, 5500.15, 717.2914, 3.066044, 2200.053, 731.8055, 3.002104, 2197.573, 99.9587, 100.0, 99.89343, 100.0, 100.0, 99.89819
48031.445120000004, 59.993050256948884, 59.99199597850742, 59.993858139991616, 26.830736305909475, 26.85303567303042, 26.86850311794114, 0.999991945221781, 0.9999778406756336, 0.9999929750216036, 7555.99040847919, 7544.618566288999, 7564.799590948827, 176.17714645441765, 48.74807744719328, 28.847316615423097, 7555.397079296741, 7551.406208739888, 7560.677836411239, 283.22350825757775, 282.7369662248064, 283.21885424059275, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 719.758, 3.057086, 2200.494, 722.764, 7.609758, 5500.009, 710.3934, 7.734296, 5494.105, 722.1891, 7.619583, 5500.33, 718.5313, 3.061844, 2200.151, 722.8192, 3.043672, 2200.385, 100.0, 100.0, 99.89142, 100.0, 100.0, 100.0
48033.78444, 59.99188539077093, 59.98895727874852, 59.99329282940669, 26.86347855848679, 26.86922405241337, 26.861149651050916, 0.9999926379667146, 0.999978640378379, 0.9999933823428255, 7556.820563933352, 7562.666843780741, 7567.73323593435, 172.43603023519427, 48.46829827867987, 24.774506257972718, 7555.682545596254, 7556.072006284646, 7569.847655495608, 283.1187529727337, 282.6954005822264, 283.2646321947323, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 726.1259, 3.029601, 2200.14, 716.7912, 7.668333, 5500.054, 706.0258, 7.769454, 5490.082, 719.2958, 7.646611, 5500.425, 719.0463, 3.062392, 2200.08, 725.5826, 3.031037, 2199.52, 99.9836, 99.99957, 99.81827, 100.0, 100.0, 99.97679
48036.131760000004, 59.98838209211151, 59.987685952203854, 59.99066177848316, 26.84033576870787, 26.879479212420424, 26.851851171807, 0.999993694980701, 0.9999747544803602, 0.9999937371753043, 7556.091651088223, 7555.39357212147, 7563.046498276217, 174.39618524531807, 51.74851320815469, 30.393026061526143, 7557.0243824277, 7557.306800409103, 7567.917210708571, 283.1161240455855, 282.82047588419226, 283.26847018552587, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 719.8763, 3.057086, 2200.47, 722.803, 7.609574, 5500.18, 710.3351, 7.734481, 5494.109, 722.1891, 7.615906, 5500.319, 717.3105, 3.067322, 2200.103, 725.9207, 3.029938, 2200.02, 100.0, 100.0, 99.89247, 100.0, 100.0, 99.99952
48038.44412000001, 59.983479717589695, 59.98297706238134, 59.98258144879501, 26.84811337538491, 26.85858468861947, 26.839396557825136, 0.999990460234767, 0.9999740043495403, 0.9999899977838806, 7560.110473220693, 7555.351288836619, 7562.582634191204, 174.94569357812088, 51.93334283907666, 32.51903849437349, 7559.958132109279, 7557.550990898651, 7559.884968983676, 283.27505195178867, 282.79530231601916, 283.24703224088626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 714.7701, 3.079394, 2199.337, 729.0482, 7.538658, 5496.074, 716.6635, 7.673921, 5499.484, 728.4614, 7.545302, 5496.513, 710.9968, 3.091794, 2198.198, 732.0838, 2.999907, 2196.477, 99.97319, 99.923, 99.99334, 99.9403, 99.90443, 99.87761
48040.77436, 59.98546185505964, 59.98687033209836, 59.989248751584554, 26.84416930367456, 26.85684229441994, 26.846253115729343, 0.9999919349890177, 0.9999716468715737, 0.9999926216619438, 7554.3548666860115, 7560.973885852105, 7560.799175023857, 172.19823966219064, 52.614450391411424, 32.26520503487609, 7560.817269446333, 7558.571714365554, 7564.55892306096, 283.12488414433614, 282.6999021007097, 283.26100580393626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 720.0143, 3.056193, 2200.542, 722.764, 7.609758, 5500.29, 710.374, 7.734296, 5494.216, 722.1697, 7.616274, 5500.32, 717.196, 3.067505, 2200.104, 725.8013, 3.030304, 2199.127, 100.0, 100.0, 99.89759, 100.0, 99.99834, 99.97662
48043.18228, 59.98608211506439, 59.982308619148874, 59.980559059300646, 26.837469656904467, 26.86233023085718, 26.84846882816359, 0.999991749407467, 0.9999752345382799, 0.9999907358070508, 7557.453352095566, 7552.5905722369325, 7562.051246259964, 175.1748193571657, 53.52032176614364, 32.169693497045955, 7556.267661303944, 7551.724658330921, 7560.200190223234, 283.1480002755508, 282.7602104448115, 283.32873722911296, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.5873, 3.082071, 2199.471, 722.7835, 7.609942, 5500.35, 710.4128, 7.734112, 5494.389, 722.1697, 7.616274, 5500.32, 717.3677, 3.066775, 2200.376, 732.1832, 3.00009, 2196.643, 99.96654, 100.0, 99.8904, 100.0, 99.99855, 99.84602
48045.461160000006, 59.982167101308406, 59.98448595379926, 59.98464814659368, 26.843556767568664, 26.897363118861282, 26.837602355488222, 0.9999943003172377, 0.9999764035811869, 0.9999930920437513, 7561.323668927242, 7555.905542850986, 7565.475541065751, 173.18306447069585, 50.80007991349703, 30.75029881565115, 7563.5500053032665, 7560.388006474627, 7564.906381505666, 283.23076139737447, 282.67807965097717, 283.1803884326796, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 707.1405, 3.105807, 2196.482, 716.5188, 7.675148, 5499.534, 704.9387, 7.782892, 5484.721, 715.917, 7.68081, 5499.054, 723.6242, 3.040842, 2200.137, 737.3126, 2.975368, 2193.79, 99.83867, 99.99012, 99.72079, 99.98128, 100.0, 99.67752
48047.802760000006, 59.985466449884015, 59.98281367398663, 59.98270613831882, 26.839873953879867, 26.85514190197498, 26.856144214805298, 0.9999946170253577, 0.9999773082854968, 0.9999924929013251, 7560.392371997919, 7558.673155309476, 7560.522751672053, 171.89402631621476, 52.43976514741462, 27.00767389993871, 7560.469447243221, 7555.904767137056, 7565.614736408898, 283.17568349337324, 282.7766558783742, 283.28953626815104, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.607, 3.081357, 2199.63, 722.7835, 7.609758, 5500.403, 710.3546, 7.734112, 5494.163, 722.1697, 7.615906, 5500.097, 717.3677, 3.066592, 2199.899, 732.1236, 3.000639, 2196.863, 99.94891, 100.0, 99.89147, 100.0, 100.0, 99.86444
48050.080200000004, 59.983720229358326, 59.98607887607848, 59.99016197869593, 26.85322578635003, 26.860960850326315, 26.837807977447945, 0.9999895821011286, 0.9999754659186624, 0.9999904323210984, 7556.692214667508, 7560.642772425106, 7561.905392618028, 175.55770328059452, 55.577747142514454, 36.46805904216353, 7561.851602907513, 7558.1689952343395, 7557.450547829489, 283.33734272382685, 282.9873463561721, 283.3457716586459, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 713.5281, 3.081536, 2199.48, 723.445, 7.596128, 5499.655, 712.6452, 7.71276, 5497.253, 725.5486, 7.573802, 5498.192, 712.3511, 3.08595, 2198.0, 726.0001, 3.031037, 2199.683, 99.97497, 99.99471, 99.94865, 99.97524, 99.94004, 99.98418
48052.36544, 59.99088433937622, 59.99256020243301, 59.989352964331594, 26.850251765442696, 26.857688909138975, 26.839311654139802, 0.9999921181057424, 0.9999744195200836, 0.9999924923975567, 7560.747183720711, 7556.5316394169, 7564.122450775013, 171.97427933215135, 49.63623633924635, 33.16515965825511, 7556.908510608703, 7552.411477694532, 7562.083269175259, 283.18141668214145, 282.83726431820406, 283.28518581444143, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 717.5696, 3.068507, 2199.59, 725.3516, 7.588023, 5499.534, 711.3058, 7.725277, 5494.233, 722.2474, 7.615538, 5500.15, 717.3868, 3.066044, 2199.613, 732.1037, 3.000639, 2196.931, 99.99309, 99.99013, 99.90011, 100.0, 99.99834, 99.8591
48054.72436000001, 59.99260966406448, 59.993380438897894, 59.99161354117583, 26.85566516873749, 26.86821767701621, 26.84854283860788, 0.9999914387413277, 0.9999772159646689, 0.9999915348684463, 7560.165743877573, 7557.123037958105, 7565.882009729377, 169.46438859002637, 55.346624072570194, 31.496902871290104, 7560.504499377858, 7554.662317675176, 7563.59907203922, 283.1959785769932, 282.81516875804544, 283.24807560158416, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 719.1469, 3.057799, 2200.212, 722.764, 7.609758, 5500.29, 710.2963, 7.734296, 5494.281, 722.1697, 7.615906, 5500.32, 717.3105, 3.066957, 2199.829, 725.8411, 3.030671, 2199.581, 100.0, 100.0, 99.89558, 100.0, 99.98166, 99.98755
48057.12268, 59.99306717262073, 59.996707141188026, 59.99445562675943, 26.85727567107932, 26.862969514148265, 26.84865253020269, 0.9999908256663137, 0.9999770040918047, 0.9999934502665584, 7564.947657570245, 7560.82977521302, 7564.684119767431, 175.52911897993408, 50.90161608445442, 28.66890015953311, 7564.719191233245, 7553.017081525727, 7561.999948127408, 283.2921611117457, 282.80942409802725, 283.23599159367353, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 719.6594, 3.057264, 2200.184, 722.7446, 7.609574, 5500.236, 710.3546, 7.734481, 5494.274, 722.1891, 7.61609, 5500.261, 717.3677, 3.066044, 2199.883, 725.7218, 3.031037, 2199.466, 100.0, 99.99972, 99.89555, 100.0, 99.99329, 99.9925
48059.43984000001, 59.992705866383886, 59.99754197591781, 59.99772929896134, 26.844139353312094, 26.86433043045945, 26.863179867724956, 0.9999910311682724, 0.9999801751942587, 0.9999925066305525, 7562.317647225547, 7561.92154242667, 7562.144047164942, 177.12382928996112, 50.977535774790795, 32.3114551909714, 7560.508019545658, 7555.223634025687, 7568.143592828043, 283.22511890956724, 282.7101457369531, 283.2775202830184, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 719.7974, 3.056728, 2200.509, 722.764, 7.609942, 5500.008, 710.374, 7.734296, 5494.219, 722.1697, 7.616274, 5500.431, 717.2723, 3.066409, 2199.51, 725.8411, 3.030854, 2199.521, 100.0, 100.0, 99.89553, 100.0, 100.0, 99.97683
48061.742600000005, 59.992533730280094, 59.99334934250136, 59.995388321423526, 25.94962151642786, 26.04545711143296, 26.043687265525165, 0.9999930132503223, 0.9999826076803526, 0.9999922046603276, 7423.7976417616, 7467.292281916016, 7511.318593849253, 175.0313091672224, 48.72008988215748, 26.19154677546564, 7556.5988830548895, 7545.86122063514, 7543.211255856128, 283.2816333631393, 282.82242447948175, 283.215610581455, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 675.932, 3.243227, 2037.073, 722.7251, 7.610311, 5500.176, 710.3351, 7.734296, 5494.391, 722.1891, 7.61609, 5500.32, 717.9209, 3.065861, 2199.591, 725.8212, 3.030121, 2199.981, 92.59294, 100.0, 99.89662, 100.0, 100.0, 99.97379
48064.06540000001, 59.99669340746546, 59.99406656997094, 59.9946305664465, 26.857751434414762, 26.87023127186933, 26.840271212544256, 0.9999922457479133, 0.9999788124085719, 0.9999939032943095, 7557.486488862983, 7554.935466861952, 7566.820619684819, 176.2869673660507, 50.314887729583006, 29.630521915467206, 7497.8058222134105, 7473.684644654262, 7453.765298602253, 283.13675862330155, 282.7350197221036, 283.3549613514241, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 0 1 1), 5500.0, 720.0, 717.1359, 3.06815, 2200.078, 310.9685, 8.438828, 2383.491, 710.2381, 7.735401, 5494.037, 722.1697, 7.617561, 5500.318, 716.5475, 3.068053, 2199.265, 726.0797, 3.029389, 2200.135, 100.0, 43.33559, 99.89223, 100.0, 100.0, 99.97851
