TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
48080.62144, 59.98262640031729, 59.987501586430476, 59.98347526184045, 30.653370094933383, 30.671805314166075, 30.64168496708215, 0.9999832801250433, 0.9999689354752777, 0.999981245135697, 8640.584118996094, 8630.181703887303, 8638.89225474762, 215.24106761938447, 70.25820212110557, 54.33747935885776, 8635.62064221479, 8628.72629405554, 8640.965930164954, 283.21805331748374, 282.8005641884416, 283.29073898994665, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 723.2475, 3.042451, 2200.615, 716.2075, 7.682516, 5498.288, 710.7234, 7.724909, 5495.753, 710.0331, 3.096727, 2197.171, 729.194, 7.536183, 5494.345, 713.6539, 7.704262, 5497.008, 100.0, 99.97547, 99.91262, 99.86999, 99.9072, 99.9442
48082.962040000006, 59.98840762615975, 59.98239901876002, 59.982580620390685, 30.6841755841585, 30.685889021645163, 30.66268371592309, 0.9999796003046528, 0.9999676419307775, 0.9999807085637364, 8642.297660799963, 8642.071360885866, 8640.695607659749, 215.85994412294133, 69.54503812963321, 50.64082196007894, 8641.419420039725, 8637.951560349438, 8643.312620837494, 283.27359924252875, 282.7751035803267, 283.3472463632512, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 726.6581, 3.02978, 2199.915, 714.4565, 7.695594, 5498.981, 709.4422, 7.749022, 5491.626, 714.0334, 3.080547, 2199.555, 723.9294, 7.596998, 5499.412, 719.8966, 7.640536, 5500.166, 99.99471, 99.97478, 99.85568, 99.94783, 99.98791, 100.0
48085.26492, 59.98624288434726, 59.9865985815022, 59.98542934278061, 30.671161736110534, 30.685370480618793, 30.649904695369692, 0.9999811985018922, 0.9999665514661562, 0.9999790867027925, 8644.473345632538, 8641.624546505054, 8642.732826920676, 210.7947117625531, 67.42573131436711, 54.204772681446, 8639.172902448705, 8639.952133906663, 8639.357649164773, 283.2590795174518, 282.7470807701403, 283.42100204349316, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 723.3461, 3.041916, 2200.679, 716.4215, 7.676253, 5499.409, 714.7999, 7.69196, 5498.469, 707.7612, 3.103347, 2196.553, 723.9294, 7.596815, 5499.578, 713.5346, 7.704079, 5497.243, 99.99686, 99.98787, 99.96767, 99.81697, 99.99092, 99.94845
48087.635120000006, 59.988641882898555, 59.98991547921646, 59.98781018864453, 30.649218935586173, 30.68162712190605, 30.625484907923987, 0.9999806964923119, 0.9999694890776123, 0.999979964895459, 8634.436821553629, 8634.164346729503, 8638.567088007856, 219.56268041951444, 69.46783678237261, 50.47136447301682, 8641.612158475207, 8631.624838745674, 8639.752987781627, 283.2258598094371, 282.81831686033894, 283.2909307240729, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 716.9782, 3.06815, 2200.093, 722.6279, 7.611231, 5500.112, 721.1088, 7.627718, 5500.229, 701.4113, 3.125226, 2191.977, 717.7111, 7.663474, 5499.797, 707.272, 7.761762, 5490.235, 100.0, 100.0, 100.0, 99.63216, 99.99491, 99.81484
48089.9512, 59.99238529891641, 59.99495746412178, 59.99152611516813, 30.66817739296922, 30.684735250820385, 30.633798233143217, 0.9999810973585298, 0.999969594520856, 0.9999828737302544, 8636.99643055692, 8636.198814075693, 8643.20705698975, 216.19296189104716, 64.91480653445251, 55.07759236967551, 8642.308313874955, 8642.583928655235, 8638.345944386176, 283.2473380425829, 282.89415910057176, 283.2833519009159, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 723.1686, 3.041916, 2200.014, 716.4215, 7.6757, 5499.527, 714.8193, 7.69196, 5498.359, 707.6252, 3.103714, 2196.231, 723.9103, 7.59645, 5499.793, 713.5545, 7.703896, 5497.243, 100.0, 99.99, 99.96981, 99.82448, 99.99484, 99.94956
48092.25856, 59.99467600642874, 59.99819218361545, 59.996604488806796, 30.660818210201207, 30.650858771049382, 30.62179062287951, 0.9999805697228442, 0.9999714746922266, 0.9999812797628905, 8637.889856134076, 8638.391193843156, 8634.695318906632, 215.77542141090362, 72.20574022439314, 51.755781970700156, 8642.174053242561, 8632.207162849765, 8641.011948601044, 283.2579056494272, 282.8465514532683, 283.3855430819152, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 716.9191, 3.068329, 2199.762, 722.6473, 7.610863, 5500.283, 714.7999, 7.691776, 5498.414, 707.7029, 3.103347, 2196.213, 717.692, 7.662926, 5499.718, 714.3299, 7.696205, 5498.371, 100.0, 100.0, 99.96876, 99.82951, 99.99482, 99.96593
48094.607, 59.99727828543679, 60.000395889429875, 60.000104926426914, 30.665137253896827, 30.68762211668497, 30.666701719576732, 0.9999806344847815, 0.9999691176738752, 0.9999812723494785, 8632.201500766787, 8637.717456636594, 8636.959678676567, 216.36044818887513, 66.96922536568445, 56.68680387505589, 8634.329360590813, 8638.661177846385, 8641.95345851117, 283.2464277575851, 282.7885170562548, 283.40373091062384, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 710.7089, 3.092243, 2197.883, 729.0093, 7.539211, 5496.116, 708.491, 7.749943, 5493.104, 712.577, 3.087718, 2198.114, 713.5337, 7.69799, 5498.544, 715.6221, 7.688879, 5497.971, 99.93259, 99.92797, 99.87321, 99.93024, 99.96871, 99.96769
48096.965000000004, 60.00646037819903, 60.002081557790945, 60.00245484294832, 30.660469607626563, 30.671952898040278, 30.62220303014946, 0.9999820457345024, 0.999968865353097, 0.9999768844145547, 8633.385044054656, 8639.614574003412, 8646.891843431285, 217.5047919586441, 70.15875092687293, 51.67931173030297, 8644.459055006617, 8635.702814013905, 8638.705326198899, 283.4526294005578, 282.8706794034587, 283.273632370059, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 716.8796, 3.067972, 2200.423, 722.6473, 7.610863, 5500.218, 711.5193, 7.729143, 5494.17, 712.7518, 3.085144, 2199.267, 717.692, 7.663108, 5499.787, 713.5545, 7.703896, 5497.123, 99.98974, 100.0, 99.90371, 99.93934, 99.9918, 99.95052
48099.365920000004, 60.00274593537781, 60.00213698831271, 60.00123573686909, 30.6465551462925, 30.663454343754353, 30.621934491603977, 0.9999819324782435, 0.9999740179418574, 0.9999787188477907, 8629.198327608505, 8623.52045057191, 8634.916595616696, 215.6951757079205, 61.53233760584726, 53.65122345832219, 8633.415296800718, 8633.400317429594, 8638.160418050766, 283.30281480534694, 282.7365647015364, 283.25944106014725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 720.9606, 3.052445, 2200.837, 717.978, 7.666306, 5499.349, 702.1822, 7.805349, 5481.045, 720.2861, 3.054439, 2200.349, 723.9103, 7.596815, 5499.687, 707.3317, 7.761395, 5489.829, 100.0, 99.98675, 99.65396, 100.0, 99.99187, 99.81885
48101.735720000004, 59.999606425490555, 60.00077960272553, 60.00338829365582, 30.64477408405902, 30.68115964348971, 30.652400346696197, 0.9999783353443197, 0.9999717093117282, 0.9999823878022082, 8634.496287176, 8638.655419987499, 8639.330284620424, 211.22789362486265, 69.83325923768462, 52.215667212142534, 8637.837947099442, 8636.067479326297, 8643.864724299523, 283.2888379519398, 282.8376983713365, 283.30902520604394, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 716.9388, 3.069221, 2200.327, 722.6473, 7.611231, 5500.337, 708.491, 7.751047, 5491.787, 713.8392, 3.079996, 2199.105, 717.692, 7.663108, 5499.742, 713.4949, 7.703896, 5497.295, 99.99258, 100.0, 99.84927, 99.95021, 99.9939, 99.94748
48104.05152, 59.99984866512865, 60.00314945127589, 60.001764542892744, 30.65756095188888, 30.667042277666656, 30.64720550596949, 0.999981534513018, 0.9999676904845873, 0.9999812304460308, 8640.090134322829, 8637.936960179275, 8643.885349440046, 215.36421767508955, 70.40825305017279, 51.15730248142586, 8644.040057763412, 8636.938781613935, 8650.553317538837, 283.1611412172348, 282.81780422568727, 283.484817794692, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 716.9585, 3.068686, 2200.13, 722.6667, 7.610679, 5500.055, 708.6075, 7.751231, 5492.013, 714.0528, 3.079996, 2199.203, 723.8913, 7.596815, 5499.686, 713.5148, 7.704445, 5497.126, 100.0, 100.0, 99.85338, 99.96259, 99.99288, 99.95051
48106.42252000001, 60.00087764577634, 60.00561841942149, 60.00374289157204, 30.665986334836113, 30.678547238403898, 30.644929886918376, 0.999981503548191, 0.9999688257934716, 0.9999825468514142, 8636.149823767588, 8635.343170824144, 8636.98635103205, 212.52143097605017, 65.65457453031104, 58.52828713679719, 8639.626071557608, 8635.34371880006, 8645.398364175368, 283.2406622482981, 282.7423458530554, 283.2328360122164, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 710.7089, 3.092422, 2198.007, 728.9703, 7.539763, 5496.232, 714.8387, 7.692144, 5498.469, 707.8, 3.10353, 2196.169, 730.1859, 7.525226, 5494.941, 719.6779, 7.648227, 5499.886, 99.90802, 99.93002, 99.97076, 99.83419, 99.89903, 99.99652
48108.725640000004, 60.002125255578555, 60.00532374237641, 60.00331942490868, 30.66777580763194, 30.663995465733823, 30.66251935781357, 0.9999794343188982, 0.9999714016633273, 0.9999819839382068, 8637.726574685481, 8628.573578655101, 8638.235104351714, 215.61995464252982, 66.44564442697902, 54.19347007081433, 8643.540309104157, 8635.520425275701, 8644.167728746987, 283.194291938623, 282.88988347497576, 283.30405902721833, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 717.0768, 3.068329, 2199.782, 722.6667, 7.611047, 5500.114, 708.4522, 7.751783, 5492.038, 713.1013, 3.085696, 2198.279, 723.9294, 7.596815, 5499.637, 713.6141, 7.703529, 5497.356, 100.0, 100.0, 99.85445, 99.93531, 99.992, 99.94742
48111.04572, 60.004372951747925, 60.00296376425715, 59.999268631395395, 30.645313748932598, 30.67178143337862, 30.648285870999867, 0.9999806270087431, 0.999974118333179, 0.9999802042557611, 8635.34954694837, 8631.835213313769, 8638.838761322088, 212.90477604221647, 65.20275334044572, 55.90517722405775, 8639.858617411004, 8633.193744874528, 8632.993769934548, 283.2874280841862, 282.7931921169164, 283.27946593642827, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 717.1556, 3.068686, 2199.81, 722.4528, 7.613073, 5500.403, 715.9064, 7.674657, 5499.691, 704.7902, 3.113459, 2193.617, 719.7711, 7.641193, 5500.168, 708.2065, 7.759015, 5489.947, 99.98996, 100.0, 99.99298, 99.74088, 100.0, 99.82008
48113.37548, 60.00203139849889, 60.00351913498899, 60.00134254144328, 30.671824006316616, 30.671509881938686, 30.652290397666643, 0.9999810745222726, 0.9999710097828448, 0.999980261464236, 8639.600048483815, 8639.909651759444, 8648.834654832774, 211.04910581348855, 65.26407570914625, 54.20496916876482, 8646.28454788302, 8638.762785365145, 8635.524660868054, 283.2987795927703, 282.6007400081851, 283.2839045960429, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 720.8817, 3.054587, 2200.771, 720.0792, 7.632414, 5500.646, 716.217, 7.681283, 5498.447, 707.567, 3.104082, 2196.606, 723.9103, 7.596815, 5499.578, 713.5148, 7.704079, 5497.242, 100.0, 100.0, 99.97036, 99.8285, 99.99092, 99.94954
48115.71676, 59.998455419667344, 59.99866947853663, 59.997567863069634, 30.675713015759396, 30.70418086675187, 30.65206888687416, 0.9999800568332816, 0.999968677099756, 0.9999795325012528, 8641.550411331702, 8636.46531511975, 8646.418501411681, 210.6621089410893, 64.96109887235525, 59.16498411616658, 8641.60141040028, 8636.08423465092, 8639.390486554856, 283.30304702752164, 282.7861705178672, 283.2619966927623, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 717.0768, 3.067615, 2200.58, 716.441, 7.676253, 5499.521, 714.7805, 7.692328, 5498.412, 707.7418, 3.102795, 2196.605, 717.7111, 7.663108, 5499.9, 713.5346, 7.704445, 5497.302, 100.0, 99.98783, 99.96461, 99.8443, 99.99174, 99.94944
48118.153280000006, 59.99811992104192, 59.993311376219225, 59.99506011954837, 30.647675580840293, 30.650601640987475, 30.64304542951086, 0.9999769277939803, 0.9999693997491365, 0.9999796069670548, 8633.582755736885, 8634.976257642256, 8632.372778586112, 213.80512151626192, 64.18809941687459, 59.78956963482642, 8640.377623201774, 8636.094165434959, 8641.093309450425, 283.1931390177737, 282.80619243521846, 283.2798800722001, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 710.6103, 3.092243, 2198.768, 710.1569, 7.735933, 5494.063, 708.5298, 7.751047, 5491.959, 713.9169, 3.079996, 2198.882, 711.4736, 7.724471, 5495.281, 719.8767, 7.640536, 5500.159, 99.89973, 99.88633, 99.8484, 99.9705, 99.92177, 100.0
48120.496320000006, 59.99206279519921, 59.988049400183776, 59.98811333917809, 30.64402526233509, 30.676481254262924, 30.66712584045963, 0.9999804672388563, 0.9999690625470338, 0.999979655471792, 8645.866973213282, 8632.640708982432, 8643.282390793489, 206.00897272193131, 63.827569592201144, 54.80043156132615, 8641.89648081001, 8633.804503362653, 8639.674553413297, 283.2565677450394, 282.70734876115944, 283.2001017820854, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 716.9191, 3.067793, 2200.47, 716.4215, 7.676253, 5499.409, 714.8193, 7.691776, 5498.35, 707.6641, 3.102979, 2196.392, 717.7111, 7.662926, 5499.956, 713.5148, 7.704262, 5497.295, 99.98975, 99.98784, 99.96859, 99.82893, 99.99281, 99.94739
48122.82684, 59.991228236072104, 59.98595536378119, 59.98423905867932, 30.681763483309396, 30.685896560631534, 30.658687013475934, 0.9999806510298057, 0.9999694322113789, 0.9999782025766059, 8634.411420009186, 8629.636696399644, 8624.166623373076, 212.05616871391396, 68.52275753713002, 52.589747064981566, 8640.03180198816, 8627.989636369486, 8640.176998966625, 283.0575140044153, 282.53969183732664, 283.08521041681996, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 716.9388, 3.068329, 2199.982, 716.3632, 7.676437, 5499.573, 708.4716, 7.751599, 5491.619, 713.9169, 3.079812, 2199.266, 717.7301, 7.661465, 5500.141, 712.3815, 7.720376, 5495.204, 100.0, 99.98584, 99.85544, 99.96524, 99.99313, 99.91744
48125.199960000005, 59.987850305593355, 59.9849368088537, 59.98582031477733, 30.649799747419607, 30.67789862876515, 30.638116059301883, 0.9999812166388644, 0.9999731701064164, 0.999982099492394, 8643.62061539469, 8639.489812263047, 8636.71008125763, 207.6922707929748, 67.40820226752658, 51.579745676475795, 8640.436955541807, 8642.916541507448, 8638.88605105252, 283.28612586915517, 282.75211936500426, 283.36248025383793, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 723.1884, 3.042451, 2199.957, 722.6667, 7.610495, 5500.26, 702.9393, 7.796513, 5484.946, 717.8588, 3.064551, 2199.766, 720.1717, 7.637176, 5500.165, 712.1429, 7.714334, 5497.171, 100.0, 100.0, 99.69386, 100.0, 100.0, 99.94261
48127.54376, 59.98110702617747, 59.98683816004625, 59.98943174302451, 30.669195953059198, 30.679213108565282, 30.637977336891037, 0.9999815197978877, 0.9999683591879667, 0.9999788924194595, 8640.950098106045, 8638.057897509243, 8640.179257423595, 209.38664463781606, 66.48724681339036, 56.07754930840741, 8639.8065379373, 8632.772882639412, 8645.26895446555, 283.2026591624671, 282.905600163278, 283.27778519848647, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 716.8796, 3.067793, 2200.422, 716.4021, 7.676437, 5499.519, 708.4328, 7.751047, 5492.188, 713.9363, 3.079812, 2199.274, 717.6729, 7.662926, 5499.953, 713.5346, 7.704628, 5497.35, 99.98952, 99.99092, 99.84825, 99.96239, 99.99283, 99.94845
48129.945040000006, 59.98257922195358, 59.98825229898108, 59.98339934475846, 30.650681646150836, 30.69477912806433, 30.621992345472787, 0.9999801568929616, 0.9999723100865536, 0.9999821432884373, 8643.416599751143, 8637.038569596787, 8634.420557026537, 210.32767661013213, 62.75985082425086, 57.03106290554251, 8634.600424729748, 8635.426915507922, 8633.913512846004, 283.2955218516296, 282.8791388302852, 283.3195882399046, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 711.4975, 3.091887, 2198.15, 709.9623, 7.737959, 5493.77, 714.8193, 7.69196, 5498.353, 707.5281, 3.10445, 2196.624, 711.4545, 7.724653, 5495.124, 719.8767, 7.640353, 5500.273, 99.92124, 99.88532, 99.96865, 99.82668, 99.90993, 100.0
48132.254120000005, 59.9848014915279, 59.98360657579413, 59.98328006434452, 30.669825630690454, 30.711782268666052, 30.665770790478927, 0.9999804577731981, 0.9999673224097618, 0.9999803587163121, 8637.041106765591, 8632.732164527888, 8634.664439113578, 207.82548580407456, 61.444400292890805, 56.02805194131042, 8643.02309427708, 8633.69216214574, 8644.22903984151, 283.3527860041056, 282.810485057081, 283.2664050227688, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 716.9388, 3.068329, 2200.155, 716.3826, 7.676437, 5499.409, 708.4522, 7.751415, 5491.794, 713.9946, 3.080364, 2199.609, 717.6729, 7.663291, 5499.408, 713.5346, 7.704079, 5497.357, 99.99973, 99.9888, 99.84941, 99.96298, 99.98784, 99.95054
48134.55748, 59.979301125595775, 59.980162701263296, 59.98270231136333, 30.665761533670562, 30.696335180095826, 30.678824934989713, 0.9999802748465488, 0.9999666876629981, 0.9999827212216035, 8634.095558956491, 8636.974272283675, 8638.839847001651, 208.22827115871223, 67.97732236817018, 51.74967430414381, 8641.951043544144, 8636.604009376719, 8637.465308844525, 283.14553475595176, 282.6632327202575, 283.19865641679314, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 716.8796, 3.069043, 2200.245, 716.4021, 7.676069, 5499.408, 714.7999, 7.692144, 5498.524, 707.7224, 3.10353, 2196.832, 717.6729, 7.663108, 5499.682, 713.5545, 7.703896, 5497.241, 100.0, 99.98678, 99.96865, 99.83439, 99.9948, 99.95051
48136.844320000004, 59.98565895073936, 59.98737622735443, 59.9833872761106, 30.6670178027994, 30.678117359277387, 30.628467835444983, 0.9999796489869575, 0.9999681104766619, 0.9999788615259225, 8640.717728323574, 8637.163408368382, 8639.456559857928, 208.94982307669943, 64.6787569703231, 52.89331129336915, 8634.754284872903, 8633.745420137348, 8645.273263285868, 283.3543944571887, 282.7568150617274, 283.2484459459815, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 723.2672, 3.042808, 2200.44, 722.6667, 7.610863, 5500.114, 721.1282, 7.627718, 5500.518, 701.3919, 3.124859, 2191.648, 723.9294, 7.596815, 5499.687, 707.272, 7.761945, 5491.105, 100.0, 100.0, 100.0, 99.66151, 99.98988, 99.82028
48139.151880000005, 59.98406288811472, 59.98574572013705, 59.990079778580636, 30.64360555559909, 30.67638371996987, 30.639813397332023, 0.9999811481047809, 0.9999718101825149, 0.9999820219327324, 8640.065919870065, 8635.047832063015, 8640.99073395678, 210.4761966478784, 68.96174525864535, 51.63503435951861, 8640.0879612454, 8640.79820175141, 8636.479852349947, 283.2471555716846, 282.82008828789435, 283.35598412086927, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 716.9388, 3.069043, 2200.365, 716.4215, 7.676437, 5499.632, 714.8582, 7.69196, 5498.583, 707.5864, 3.10353, 2196.16, 717.7111, 7.663108, 5499.739, 713.5346, 7.704262, 5497.296, 100.0, 99.98879, 99.97282, 99.84675, 99.99385, 99.94519
48141.46136, 59.986494665805445, 59.9898622176361, 59.98321781975191, 30.649812983526505, 30.670648470144293, 30.662988818864154, 0.9999764228366577, 0.9999718173455241, 0.9999820966614552, 8638.133230105066, 8634.274558563513, 8639.645787082834, 215.43664534110297, 63.939543366502676, 56.43720225826064, 8641.376041748625, 8635.452486640146, 8634.3264976158, 283.2202848047506, 282.78871681994667, 283.21886297865797, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 716.8796, 3.068507, 2200.585, 722.6667, 7.610863, 5500.275, 714.0817, 7.70282, 5496.953, 710.0331, 3.095257, 2198.328, 714.5446, 7.700912, 5497.206, 718.326, 7.652622, 5500.231, 100.0, 100.0, 99.9432, 99.89262, 99.94779, 99.99538
48143.831560000006, 59.987011405859384, 59.98792048337858, 59.98273702086585, 30.671747444944756, 30.68665036979276, 30.681935992219426, 0.9999782341053745, 0.9999695420279562, 0.9999792084017702, 8636.440893058858, 8637.357521148791, 8644.223982680202, 204.8340401185401, 66.04315092140587, 57.042618037668944, 8642.223628843862, 8635.259299081325, 8639.389194754742, 283.201814652141, 282.6130593673918, 283.20523308752036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 712.7198, 3.085105, 2199.175, 725.7797, 7.576418, 5499.007, 712.7034, 7.706133, 5497.803, 708.0525, 3.103714, 2195.99, 717.6729, 7.663291, 5499.734, 713.4949, 7.703896, 5497.296, 99.97815, 99.98055, 99.94884, 99.84673, 99.99385, 99.94944
48146.16552, 59.98261048096092, 59.985360669097126, 59.981248690881806, 30.6697611767824, 30.685600040339473, 30.655743956399316, 0.9999815631400926, 0.9999698459940045, 0.9999815063155331, 8630.716822681892, 8632.111329198844, 8639.940685291365, 213.32873505905764, 68.66733474007788, 55.378568856744096, 8642.181087796778, 8636.818567507778, 8640.695866900303, 283.0590427193444, 282.8507530855131, 283.3247996802898, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 717.0768, 3.069221, 2200.03, 722.6473, 7.610863, 5500.283, 708.5104, 7.751231, 5491.782, 713.9363, 3.08018, 2199.347, 717.692, 7.662926, 5499.683, 713.5148, 7.704445, 5497.183, 99.99996, 100.0, 99.85451, 99.96891, 99.9987, 99.94954
48148.45044, 59.9802804232193, 59.97722650599882, 59.98008339778046, 30.645997539327134, 30.662981587693505, 30.642872169178453, 0.9999785128210595, 0.9999777169947872, 0.9999797247765713, 8629.501017578446, 8629.094520911767, 8642.480534464192, 210.0440856441337, 59.652813073573725, 51.241730926110904, 8638.619327741435, 8625.72489854246, 8634.741186648342, 283.2124892713679, 282.69120195433044, 283.1578446593732, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 723.2672, 3.042986, 2200.099, 716.4799, 7.6757, 5499.416, 702.221, 7.805349, 5481.438, 720.2667, 3.054439, 2200.234, 723.8913, 7.596815, 5499.845, 707.2919, 7.761762, 5489.883, 100.0, 99.98985, 99.66112, 100.0, 99.99577, 99.81261
48150.73068, 59.980164884260674, 59.97712847602137, 59.97955049027038, 30.66296197167664, 30.67058836142272, 30.664975584005813, 0.999978177117122, 0.9999718801873456, 0.9999827280239516, 8637.98300653679, 8635.082051526708, 8641.217047727723, 206.99296565608074, 64.92634218424428, 58.637775512107964, 8641.76999285131, 8640.126351931118, 8646.605726464635, 283.10977788766286, 282.6372185874612, 283.19132097571503, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 716.9979, 3.068329, 2200.413, 722.6473, 7.611047, 5500.171, 708.5104, 7.751231, 5491.953, 713.9946, 3.080547, 2199.212, 717.692, 7.663108, 5499.625, 713.4949, 7.704628, 5497.182, 100.0, 99.99955, 99.85229, 99.97313, 99.99177, 99.9494
48153.045840000006, 59.982044674722154, 59.980214292656065, 59.978333911810594, 30.649605784926415, 30.684890034936824, 30.64751917931336, 0.9999800250009172, 0.999969014372125, 0.9999796723855114, 8638.043758703363, 8638.697241684222, 8641.548685447371, 209.7206100469475, 70.87408893404404, 52.805799533167374, 8641.708829909747, 8644.528304075297, 8636.39538559931, 283.1951219740712, 282.8635788119288, 283.3280343139887, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 716.9782, 3.069043, 2200.47, 722.6473, 7.610863, 5500.112, 708.5298, 7.750863, 5491.91, 713.9363, 3.080547, 2199.106, 717.692, 7.663291, 5499.742, 713.5545, 7.704628, 5497.181, 100.0, 100.0, 99.85241, 99.95796, 99.99174, 99.95049
48155.44, 59.97696237876749, 59.9755405488839, 59.97535922380461, 30.686921401211666, 30.697147340759628, 30.70892025220844, 0.9999788898986148, 0.9999700326663248, 0.9999792377251332, 8638.49082689798, 8631.966454200206, 8639.64477821612, 202.15432487306862, 70.38532575822774, 53.56364412765879, 8642.56223069438, 8634.841583897936, 8640.013456021205, 282.95619247099233, 282.4796898385438, 282.9634043348168, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 710.6892, 3.093136, 2198.28, 728.9315, 7.539948, 5496.283, 714.8193, 7.69196, 5498.298, 707.7418, 3.102059, 2197.024, 712.4464, 7.708765, 5497.203, 717.1132, 7.668553, 5499.253, 99.92041, 99.93001, 99.96766, 99.86456, 99.94497, 99.98501
48157.8116, 59.973484339622296, 59.98279190499283, 59.97948411936609, 30.67271054772379, 30.687940409854452, 30.655311628439833, 0.9999821283356131, 0.9999688876284584, 0.9999817663318096, 8636.395577572062, 8640.030293369276, 8640.648627333234, 209.10969128317856, 67.9857869606667, 51.38986463744686, 8639.898332629593, 8638.14578463242, 8642.258921405224, 283.27466285651167, 282.77107748097285, 283.05140841183703, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 717.1162, 3.068329, 2200.065, 722.6667, 7.611047, 5500.337, 710.1605, 7.732456, 5495.479, 713.8586, 3.080547, 2198.878, 717.692, 7.663291, 5499.737, 713.4551, 7.704262, 5497.241, 100.0, 100.0, 99.91639, 99.96099, 99.99676, 99.94832
48160.109200000006, 59.974929543592616, 59.97615847433283, 59.97776067277971, 30.663595327232375, 30.68835347954369, 30.65446836211528, 0.9999790560298668, 0.999972567462892, 0.999981216562002, 8634.498022449325, 8639.894110495621, 8635.167673502683, 209.94170096415564, 68.03134618519107, 53.2843302445785, 8641.413527113762, 8635.951721220701, 8633.777840385485, 283.2157216015926, 282.76814876563554, 283.1670154949582, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 708.8163, 3.101702, 2196.69, 719.5733, 7.643466, 5500.269, 718.9346, 7.643917, 5500.578, 719.9172, 3.054806, 2199.845, 723.8722, 7.596815, 5499.514, 707.272, 7.762311, 5489.776, 99.88004, 100.0, 100.0, 100.0, 99.98976, 99.82005
48162.37524, 59.97880094865902, 59.97788498351458, 59.9755096959803, 30.680613046998264, 30.70946675973298, 30.656791160193393, 0.9999798509914013, 0.9999737142655121, 0.999978864365223, 8645.90167540239, 8640.60211438805, 8639.684213494425, 210.81514756083925, 65.60126354429713, 56.50770089428761, 8638.044928640023, 8632.328022266978, 8644.244725121232, 282.98892023753046, 282.50030942916806, 283.08938490835993, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 709.3486, 3.096527, 2197.807, 722.2582, 7.612889, 5500.111, 714.8387, 7.692144, 5498.412, 713.8004, 3.080364, 2199.328, 717.6729, 7.663108, 5499.79, 713.4949, 7.704262, 5497.181, 99.90269, 100.0, 99.96863, 99.96807, 99.99385, 99.94734
48164.745720000006, 59.97718872947327, 59.976863501354025, 59.97846833233597, 30.670563816508356, 30.698614786567834, 30.664872969103495, 0.9999809457664723, 0.9999685276491577, 0.9999809647540212, 8636.377747181292, 8636.152731601089, 8644.114761333185, 213.93409611306834, 68.66347827316429, 56.7952727463603, 8640.70282551135, 8640.499573163102, 8651.655045336272, 283.11382559646563, 282.67762485741906, 283.26672640821016, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 710.6695, 3.092779, 2197.787, 722.6084, 7.611231, 5500.165, 714.8193, 7.69196, 5498.412, 720.1696, 3.054439, 2200.398, 717.6729, 7.662926, 5499.791, 713.5346, 7.704262, 5497.182, 99.91974, 100.0, 99.96972, 100.0, 99.99387, 99.94627
48167.07948, 59.981217643630984, 59.98477386658522, 59.98274360583168, 30.665972675672183, 30.678334820494108, 30.67515939266559, 0.9999798885071941, 0.9999722016816964, 0.9999802763686667, 8639.573144636577, 8631.539176020882, 8643.803298156268, 209.03357247527492, 66.7412753231115, 55.70244674172318, 8648.145731998555, 8630.174016840348, 8645.656777240009, 283.1889445365479, 282.6904151727396, 283.2062504878718, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 716.8994, 3.068686, 2200.25, 728.9703, 7.539763, 5496.453, 708.4716, 7.751599, 5492.014, 726.4612, 3.027227, 2199.915, 711.3782, 7.724105, 5494.783, 719.8569, 7.640536, 5500.212, 100.0, 99.92802, 99.8534, 99.97349, 99.91561, 100.0
48169.514760000005, 59.987063038368994, 59.98479297396184, 59.9834017676204, 30.661012313172968, 30.69009195596449, 30.666940719230404, 0.9999785104257424, 0.9999725056910438, 0.9999801504073549, 8641.250729881122, 8640.443365048386, 8638.510473323142, 206.86176850035497, 65.25519666322543, 55.53466120282019, 8639.92659057722, 8635.775942264034, 8638.777262305422, 283.10306822860116, 282.5619110526546, 283.08054942649767, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 710.7878, 3.093314, 2198.017, 722.6667, 7.610679, 5500.054, 714.7999, 7.691592, 5498.464, 720.3055, 3.054806, 2200.395, 717.692, 7.662743, 5499.734, 713.5346, 7.704079, 5497.242, 99.93041, 100.0, 99.96878, 100.0, 99.99286, 99.95054
48171.88128, 59.990394444498115, 59.99159442013204, 59.99009441909015, 30.635103536973006, 30.643233510651385, 30.631221893389498, 0.9999802626731709, 0.999972680594344, 0.9999807964016787, 8632.576550196567, 8629.633663457731, 8636.05333641045, 212.05322195429983, 65.80178697677002, 55.0048198221366, 8632.675834174977, 8627.830484322194, 8640.971204337682, 283.256080296196, 282.75374074631867, 283.15588124597156, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 717.0176, 3.068507, 2200.135, 722.6667, 7.610863, 5500.278, 708.491, 7.751231, 5490.999, 719.1404, 3.059771, 2200.309, 719.6758, 7.63608, 5500.45, 709.7969, 7.742717, 5491.811, 100.0, 100.0, 99.84598, 100.0, 100.0, 99.84971
48174.27584, 59.98390982633741, 59.99172307440897, 59.988582446588374, 30.66947269942806, 30.69055460082901, 30.666921608656, 0.9999806026439196, 0.9999711879479787, 0.999980445570384, 8640.351523376892, 8629.299116847986, 8645.819574536363, 204.59752326993703, 69.44768129011482, 53.79413763776347, 8642.823283254913, 8634.131264453898, 8642.947565817349, 283.1758648484418, 282.6096021328936, 283.1577200771962, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 722.4984, 3.045842, 2200.775, 718.1336, 7.655254, 5500.347, 705.5793, 7.777001, 5488.834, 718.4608, 3.062161, 2200.525, 718.1879, 7.661282, 5499.682, 713.5148, 7.704994, 5496.954, 100.0, 100.0, 99.78869, 100.0, 99.99482, 99.95037
48176.613840000005, 59.987972750044754, 59.99028332850059, 59.98703836863643, 30.664399557022758, 30.687089947895736, 30.6688801619444, 0.999977749411401, 0.9999712711169787, 0.9999806275917904, 8634.264294168488, 8634.584057006101, 8641.78774187398, 207.96212441239686, 65.41607928786107, 57.26635475134481, 8639.089633022071, 8632.137179751318, 8638.478037585075, 283.1646526434189, 282.70808828554567, 283.1889799976424, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 716.9782, 3.067972, 2200.542, 722.6279, 7.611047, 5500.111, 708.491, 7.751783, 5491.843, 713.9557, 3.079444, 2199.587, 717.6538, 7.663291, 5499.682, 713.5346, 7.704079, 5497.12, 100.0, 100.0, 99.85445, 99.97981, 99.99581, 99.94623
48178.96184, 59.984741654153645, 59.99031187685363, 59.98737601687533, 30.68651949302775, 30.72541276044982, 30.6783499677503, 0.9999828269151658, 0.9999713905328942, 0.9999792624612179, 8640.890905003593, 8635.328825698332, 8636.66210356148, 209.15387332311593, 67.38781209374383, 54.04532757645955, 8637.856712399167, 8636.564021391845, 8632.759894547595, 283.14021593852374, 282.6361786910536, 283.13156019277903, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 710.7878, 3.093136, 2198.333, 728.9315, 7.540132, 5496.281, 714.7999, 7.692144, 5498.409, 707.6641, 3.103163, 2195.848, 711.3782, 7.724471, 5495.501, 719.8569, 7.640353, 5500.212, 99.93496, 99.92789, 99.96967, 99.84347, 99.91681, 99.9994
48181.32624, 59.98998904040446, 59.989355803476485, 59.990131839170864, 30.657320420945357, 30.702035666207415, 30.66268833021309, 0.999979386510788, 0.999972944776962, 0.9999801586926663, 8640.659888352702, 8639.201570004669, 8636.575908695451, 206.4916354264683, 66.28730295327205, 53.405105681138934, 8642.9838812069, 8641.511874521168, 8630.171691818623, 283.21433723090513, 282.7266624391688, 283.2015207726654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 716.9191, 3.068507, 2200.423, 722.6473, 7.611047, 5500.165, 708.4522, 7.751783, 5491.902, 714.014, 3.079444, 2199.251, 717.6538, 7.663291, 5499.682, 713.475, 7.704445, 5497.235, 100.0, 100.0, 99.85649, 99.96457, 99.99281, 99.94942
48183.64516000001, 59.99343046677189, 59.994798929998616, 59.99163103596889, 30.67802375729344, 30.70022618099, 30.660671454825092, 0.9999820067085343, 0.9999688003195824, 0.9999807592163782, 8640.496918121315, 8639.866494399399, 8640.279266108699, 210.89160606574114, 65.23133370372716, 53.85150352347023, 8641.825055494017, 8637.299674899865, 8644.589369616433, 283.0712600130784, 282.68203562064974, 283.21049234423094, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 716.9979, 3.068329, 2200.58, 722.6667, 7.611047, 5500.165, 714.8193, 7.69196, 5498.58, 713.9557, 3.080547, 2199.492, 717.6538, 7.663108, 5499.732, 713.4949, 7.704445, 5496.61, 100.0, 100.0, 99.96972, 99.94493, 99.99281, 99.94825
48185.97548, 59.98786573808255, 59.98780558151433, 59.98891730739958, 30.670139407929224, 30.699093088013456, 30.681513751631716, 0.9999810997229042, 0.9999712613580133, 0.9999821556184889, 8635.19254679463, 8633.734867230869, 8644.011126380241, 209.46957259661576, 66.36667258607918, 52.74715154236719, 8643.877937455232, 8634.775486407661, 8643.05628734188, 283.1733416787861, 282.80801806191533, 283.25589439676315, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 723.2081, 3.042986, 2200.76, 716.4604, 7.676621, 5499.35, 721.0894, 7.627718, 5500.406, 720.3055, 3.056094, 2199.869, 722.9566, 7.613799, 5499.969, 709.8964, 7.735026, 5494.706, 100.0, 99.98678, 100.0, 99.99265, 99.99686, 99.88658
48188.25892000001, 59.98342279754743, 59.98432857350711, 59.98517958434243, 30.66460390038203, 30.695836257641005, 30.676738320414493, 0.9999788473880263, 0.9999667597011742, 0.9999816245316256, 8634.834787234813, 8636.57889119095, 8643.181661068264, 211.27935697100156, 59.800656904622144, 52.64798117201644, 8645.038476987631, 8640.625451852218, 8638.43569225979, 283.17390105481417, 282.735305434649, 283.0474513377324, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 716.9191, 3.067972, 2200.465, 722.6473, 7.611047, 5500.218, 714.8193, 7.692696, 5498.3, 714.0722, 3.079628, 2199.154, 717.6538, 7.663474, 5499.737, 713.5148, 7.704262, 5497.188, 100.0, 100.0, 99.96769, 99.94799, 99.99382, 99.94734
48190.601440000006, 59.98435309114889, 59.982419888053975, 59.980958036531256, 30.6367309153945, 30.685149995321613, 30.657358982139343, 0.9999797322193862, 0.9999708411972589, 0.999978798359515, 8632.466795258524, 8635.232709344364, 8637.387379621485, 210.7445078647138, 66.30960214517904, 50.92178352575684, 8642.109447036011, 8634.735669935613, 8632.050132019313, 283.183450589498, 282.80625642238914, 283.186228516704, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 715.953, 3.076003, 2199.42, 725.3127, 7.577155, 5498.478, 711.0146, 7.731535, 5493.302, 708.2272, 3.101692, 2196.321, 711.4545, 7.724288, 5495.606, 719.8171, 7.640902, 5500.218, 99.98305, 99.98215, 99.88153, 99.83136, 99.91375, 99.9983
48192.99612, 59.980490010655565, 59.97920783403591, 59.976678508521275, 30.70445582002652, 30.69807518497534, 30.672213427172426, 0.9999774338399855, 0.9999700036891999, 0.9999796102877485, 8641.858234285313, 8627.11188313417, 8641.694636290445, 201.27153935200454, 68.50029426928995, 54.10504377897223, 8640.410785907565, 8635.035279007021, 8641.716844778553, 283.2018350085114, 282.59553632389924, 283.1428803614645, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 715.7953, 3.072969, 2200.294, 722.8419, 7.610495, 5500.108, 714.8193, 7.692144, 5498.523, 714.0528, 3.08018, 2199.217, 717.6538, 7.663291, 5499.79, 713.5148, 7.704628, 5497.415, 100.0, 100.0, 99.96553, 99.96522, 99.99477, 99.95159
48195.36652, 59.976140234154556, 59.98073045517479, 59.98111566111444, 30.67535057042425, 30.705495022162026, 30.660736795353753, 0.9999820670000857, 0.9999643600389803, 0.9999815919045604, 8641.10274228359, 8629.686184991155, 8644.040886604253, 208.85280962566458, 65.54824801869472, 55.52518628019152, 8635.794916354002, 8632.97796371248, 8642.305991453228, 283.05567659428084, 282.6502990602308, 283.0832865219669, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 720.0, 716.9191, 3.068686, 2200.165, 722.6473, 7.611231, 5500.224, 708.4328, 7.751047, 5492.013, 713.8781, 3.081099, 2199.657, 717.6729, 7.663108, 5499.956, 713.5346, 7.704262, 5497.416, 100.0, 100.0, 99.85142, 99.96502, 99.99385, 99.9494
