TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
48475.48292, 59.997514558515384, 59.99941213086633, 59.99891954463138, 23.058834693757497, 23.046116493157236, 23.04375465088837, 0.9999949975458922, 0.9999882773705061, 0.9999952056154199, 6475.192705072133, 6477.316950202176, 6471.738580494818, 141.79292067113965, 29.427544874274645, 20.479421575563265, 6479.510461823052, 6475.185438271999, 6477.555374509256, 282.9321105423509, 282.4132227668434, 282.86704194408657, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.1107, 3.07172, 2200.013, 732.4529, 7.494819, 5490.947, 708.2193, 7.753993, 5491.594, 707.2175, 3.104634, 2196.33, 720.3243, 3.055452, 2200.631, 711.1489, 3.0911, 2197.973, 99.99919, 99.834, 99.8447, 99.80359, 99.99534, 99.90646
48477.828, 59.998945159860945, 59.99616195445964, 59.997868102333214, 23.036717552614274, 23.04074446397422, 23.051106226171576, 0.999996639778618, 0.9999895850383875, 0.9999963340475234, 6474.6309216616955, 6472.978269302501, 6477.785632008179, 143.9116183647934, 31.14206053716748, 17.099157922488075, 6473.556794499883, 6472.793647417164, 6474.480506508127, 282.9538863526405, 282.4622815363543, 282.9174068386937, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 710.0189, 3.09617, 2197.708, 740.1378, 7.397563, 5475.36, 714.5475, 7.694721, 5498.277, 713.5479, 3.08257, 2198.656, 726.4854, 3.027145, 2199.229, 717.1927, 3.066745, 2200.238, 99.91681, 99.55159, 99.96727, 99.93749, 99.99921, 100.0
48480.187000000005, 60.002718959332235, 60.00334600849742, 60.00281695940865, 23.040518081181034, 23.02531520265857, 23.02623806305724, 0.9999973819480136, 0.9999905870354723, 0.9999963783659469, 6480.908698124827, 6472.719607533644, 6476.708988132794, 141.57213252243628, 26.336849790206998, 17.19879336161307, 6485.173862625407, 6478.299016002849, 6477.781187925232, 283.0841000048437, 282.54798518758406, 282.99282924881686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.1501, 3.072255, 2200.253, 733.8342, 7.480452, 5489.491, 708.1804, 7.754177, 5491.654, 707.3534, 3.105001, 2196.271, 720.3243, 3.055087, 2199.992, 711.1489, 3.090917, 2197.811, 100.0, 99.80753, 99.84685, 99.80157, 99.99823, 99.89908
48482.4484, 60.00995582637891, 60.00671119731763, 60.00686078205483, 23.04320922082006, 23.06501981297648, 23.049573355649557, 0.9999958906261142, 0.9999936056903453, 0.9999964990968827, 6482.824479162349, 6473.697659945551, 6479.41081391949, 146.6536922219302, 25.05402637102725, 17.069079667760718, 6483.630128839882, 6477.066077991624, 6478.242287789211, 283.0548281582799, 282.55120891851783, 282.96228014891983, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.1699, 3.071363, 2200.138, 733.7564, 7.481373, 5489.552, 714.5475, 7.694537, 5498.33, 707.3534, 3.105185, 2196.442, 720.1526, 3.054539, 2200.156, 717.4711, 3.067295, 2200.046, 99.99897, 99.80751, 99.96623, 99.80665, 100.0, 100.0
48484.80928, 60.00833535108049, 60.00381514728167, 60.009172772479026, 23.040277969026523, 23.046730228551276, 23.0570740907438, 0.999995169693929, 0.9999929609956815, 0.9999953739918663, 6483.731115588988, 6473.227418246407, 6476.628295020957, 139.83029200984174, 27.39018769476479, 21.11183170716879, 6483.754357861997, 6476.023327084705, 6478.533681957674, 282.9002795653919, 282.57282545516426, 282.94562527445754, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 722.4589, 3.046021, 2200.61, 727.5112, 7.556709, 5497.46, 720.837, 7.630847, 5500.547, 700.887, 3.126513, 2192.036, 713.9724, 3.080289, 2199.617, 722.6999, 3.047701, 2200.079, 100.0, 99.96051, 100.0, 99.6062, 99.98972, 100.0
48487.187280000006, 60.00320904320819, 60.004798057875355, 60.005139559091816, 23.030146644203462, 23.071840406823604, 23.046876897650172, 0.9999943345233533, 0.9999924930088113, 0.9999964576529461, 6479.861155105956, 6477.020160287422, 6477.582648211882, 142.09342972694003, 20.886447728647454, 18.646718715044926, 6479.689831010294, 6479.098606420027, 6473.495792798885, 283.0948770932046, 282.5698673475023, 282.91068568998185, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.2882, 3.071541, 2200.018, 733.7953, 7.481189, 5489.484, 714.5281, 7.694353, 5498.161, 707.2175, 3.105553, 2196.423, 716.2042, 3.07134, 2199.44, 723.2565, 3.041475, 2199.692, 100.0, 99.8074, 99.96516, 99.82667, 99.98489, 100.0
48489.51872000001, 60.00120861546784, 60.00033280682598, 60.00281833365246, 23.030405525320795, 23.030428856894346, 23.018170915171652, 0.9999965450912462, 0.9999882151015153, 0.9999976289631639, 6469.826955178771, 6468.170781675084, 6469.275490576438, 145.6020034988294, 29.969649763866073, 15.972498370956373, 6474.700750825223, 6471.132462098101, 6470.4611036034585, 282.94451466858743, 282.5526126379631, 282.9755181314642, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 715.0461, 3.07636, 2199.512, 735.3907, 7.434587, 5480.876, 711.0534, 7.72767, 5493.68, 712.441, 3.086247, 2199.266, 707.8113, 3.104213, 2196.379, 729.7776, 3.011443, 2197.643, 99.9764, 99.66937, 99.89253, 99.95594, 99.84658, 99.92569
48491.88676, 60.00070880600462, 60.00174365118524, 59.99971642587245, 23.045216125658172, 23.060541067819745, 23.048367965962644, 0.9999968993003255, 0.9999917710696313, 0.9999952639839349, 6479.817450751865, 6475.861967268063, 6477.712180020227, 146.23094549334428, 27.044117829674633, 19.901409457031605, 6479.01196808713, 6478.0454483450185, 6475.200503179578, 282.9436694888862, 282.4810531980478, 283.00872795004307, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 714.0801, 3.077074, 2199.989, 734.4763, 7.471979, 5489.261, 714.5281, 7.694905, 5498.16, 707.2175, 3.104817, 2196.552, 713.9724, 3.080289, 2199.382, 723.7933, 3.03946, 2200.466, 99.99807, 99.80251, 99.96408, 99.84189, 99.97628, 100.0
48494.20272, 59.99779966154349, 59.99845682116839, 60.00092398298154, 23.052070116199324, 23.061656837634853, 23.038666957513907, 0.9999969997050051, 0.9999896899807862, 0.9999973527678331, 6474.483775167032, 6473.436814305122, 6478.003419905031, 142.84721736945357, 26.790824815628184, 16.266868448398327, 6478.209367199703, 6474.511568773325, 6480.225901620473, 282.99397793081215, 282.4972234100005, 282.97026638760053, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.2487, 3.07172, 2199.913, 733.8148, 7.479715, 5489.488, 708.1804, 7.753808, 5491.542, 713.4897, 3.082386, 2199.057, 707.7159, 3.104213, 2196.436, 730.0559, 3.01126, 2197.787, 99.99463, 99.80356, 99.84481, 99.95575, 99.84679, 99.93103
48496.48952, 59.993949786334426, 59.99289021888062, 59.993530360651455, 23.03179087903066, 23.029279525578186, 23.029039092421154, 0.9999952331076225, 0.9999905658604271, 0.999996763142394, 6470.496662705355, 6471.513932012927, 6476.502961110206, 142.4342408630074, 32.223722830562565, 17.91900992656474, 6474.612099034556, 6472.452928488575, 6473.469474368128, 282.96334730917033, 282.51722696830234, 282.8856076836194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 722.5575, 3.045306, 2200.485, 727.5306, 7.556157, 5497.566, 702.124, 7.813816, 5480.629, 719.8201, 3.056645, 2200.302, 701.364, 3.125215, 2191.993, 736.1992, 2.97958, 2193.712, 100.0, 99.95957, 99.6464, 100.0, 99.63464, 99.73471
48498.84552, 59.98979865759695, 59.989733537721975, 59.99023992996187, 23.0420273418607, 23.063587484849336, 23.044188805197514, 0.9999970353690654, 0.999987385120019, 0.9999956619589712, 6479.675948417754, 6475.915083494176, 6476.884779489531, 142.8206145869592, 29.971465326767884, 14.671453563164505, 6480.745862076462, 6477.268899330575, 6480.297157276614, 283.04180342668474, 282.5169020466149, 282.9766520719128, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.2093, 3.07172, 2200.013, 733.7759, 7.480268, 5489.711, 708.1998, 7.753993, 5491.366, 713.5091, 3.082018, 2199.092, 707.7159, 3.104213, 2196.657, 729.9565, 3.011443, 2197.676, 100.0, 99.81152, 99.84577, 99.96806, 99.83451, 99.89296
48501.194800000005, 59.98889038899382, 59.990144530458814, 59.990723873208054, 23.065494994171964, 23.056470325039772, 23.047907153147758, 0.9999977778266786, 0.9999910248392748, 0.9999969595470807, 6484.565635183336, 6477.537873933345, 6478.0705866350445, 148.90184592933315, 29.14953074838877, 14.745112475203996, 6480.029780301402, 6477.938691008938, 6480.554322904057, 282.9794484079771, 282.5404166620714, 282.88317037018936, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.1501, 3.072255, 2200.296, 727.5501, 7.556157, 5498.016, 708.2193, 7.754177, 5491.646, 713.6061, 3.08165, 2199.28, 708.6315, 3.100013, 2197.593, 728.0678, 3.023529, 2199.259, 99.99943, 99.96252, 99.84361, 99.93793, 99.90073, 99.97152
48503.527120000006, 59.983609441172014, 59.98658184080339, 59.99308232965484, 23.043831394756392, 23.059924491650555, 23.033162825613932, 0.9999975723736717, 0.9999879532488195, 0.9999976986992267, 6477.395788025966, 6476.729862730331, 6477.284883049819, 146.0014811412584, 31.72008035888257, 15.00771439770989, 6477.0904757133585, 6478.7701690619715, 6477.843082005682, 283.06623508366863, 282.56694252050494, 283.0332411563022, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 710.0189, 3.09617, 2197.76, 721.5967, 7.622468, 5500.457, 713.1693, 7.714048, 5495.964, 710.3827, 3.093418, 2198.345, 709.8141, 3.098917, 2196.991, 729.4794, 3.013457, 2198.013, 99.90726, 100.0, 99.93409, 99.92339, 99.86181, 99.90633
48505.9032, 59.983314747694905, 59.98677997384968, 59.98643041599355, 23.063799540417044, 23.077578139750855, 23.055570274626643, 0.9999972981402655, 0.9999917879892569, 0.9999977039684114, 6480.564326862584, 6478.527489185899, 6486.034686531873, 146.46569180633287, 24.46749631172497, 16.361490931988897, 6485.469674634974, 6475.388520103052, 6483.040119173153, 283.0587895765686, 282.54127985726177, 283.0691079050462, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.2093, 3.072255, 2200.291, 727.5501, 7.55542, 5497.343, 713.2664, 7.703004, 5498.155, 713.4702, 3.08165, 2199.034, 714.0869, 3.079924, 2199.453, 729.9366, 3.010711, 2198.235, 99.99965, 99.95644, 99.96682, 99.95468, 99.97375, 99.9003
48508.33404, 59.98621732435885, 59.988893194805904, 59.98711054505068, 23.061062079860186, 23.065099218872707, 23.03131339143391, 0.9999967539545358, 0.9999906398217192, 0.9999965219290183, 6474.51253173903, 6480.631981270865, 6481.7713246998055, 146.78417040290333, 27.91703190622343, 16.034958040051606, 6477.990744395404, 6483.9467086279865, 6485.188438225577, 283.0884990784164, 282.61896477742175, 283.0158012447294, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 722.5181, 3.046199, 2200.71, 733.7369, 7.480268, 5489.718, 720.8176, 7.630663, 5500.546, 719.7618, 3.056645, 2200.221, 720.2861, 3.054173, 2200.632, 736.3384, 2.97958, 2194.147, 100.0, 99.80243, 100.0, 99.99979, 100.0, 99.73257
48510.63704, 59.98913356215905, 59.988573834013415, 59.990498289965565, 23.066655689799745, 23.06299392047235, 23.04783880190498, 0.9999957244784878, 0.9999912319012095, 0.9999951833818486, 6481.566930965801, 6482.473229508973, 6481.623788793502, 144.28790589020036, 24.325501917157567, 17.017315791325018, 6482.332460428073, 6481.743216226378, 6479.63966484311, 283.0898438914898, 282.62134130202674, 283.0225863626492, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.1896, 3.071541, 2199.746, 727.5696, 7.556341, 5497.568, 714.5281, 7.694721, 5498.05, 713.4897, 3.081467, 2198.994, 713.858, 3.080654, 2198.844, 730.0758, 3.010894, 2198.246, 100.0, 99.95849, 99.96931, 99.95286, 99.95882, 99.91888
48512.98344, 59.9907931212846, 59.990078641689934, 59.989411375048505, 23.047313311013458, 23.057027103427707, 23.035659579476636, 0.9999958168115158, 0.999991118842599, 0.9999951523348718, 6481.182646732381, 6476.550771237096, 6477.289376053018, 143.06514747028723, 29.323610511928422, 17.56400223394121, 6477.89555219324, 6472.41828528116, 6470.927128827729, 283.05488708595186, 282.57209453734333, 283.1045969501927, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.2487, 3.071006, 2199.784, 733.7759, 7.481741, 5489.311, 714.5281, 7.694905, 5498.049, 713.5091, 3.081835, 2198.94, 720.1335, 3.055087, 2200.04, 730.0559, 3.011626, 2198.537, 100.0, 99.80424, 99.96312, 99.95755, 100.0, 99.9321
48515.32364, 59.99224723198081, 59.99332205059718, 59.99317394012303, 23.05600450697342, 23.069241009589454, 23.052646392781064, 0.9999953015016954, 0.9999867946197245, 0.999997565771012, 6485.271254971772, 6482.446124752436, 6482.6559943068205, 144.33701072876693, 30.089393495061017, 18.50983351390869, 6483.223967545821, 6475.090226299043, 6478.73060437449, 283.0655898356997, 282.5166407722427, 283.05454954039897, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 709.9203, 3.095991, 2197.531, 740.1378, 7.397563, 5475.412, 708.1804, 7.754545, 5491.368, 707.2952, 3.105001, 2196.156, 726.4282, 3.030432, 2199.589, 725.3043, 3.031403, 2199.618, 99.88636, 99.5536, 99.84668, 99.83138, 99.97991, 99.98784
48517.62704000001, 59.99358479448515, 59.99598918059708, 59.995266434230594, 23.04540810846785, 23.05380064791348, 23.029855644533114, 0.9999964165337258, 0.999990846114008, 0.9999954163678525, 6476.545611880948, 6473.21778633787, 6475.875867553237, 144.52689242937686, 24.98771766254299, 14.838845155571562, 6484.486362835463, 6472.735730784632, 6473.042704167452, 283.1353289507436, 282.66778535853945, 283.0463292040026, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.0516, 3.071363, 2199.913, 733.7564, 7.481189, 5489.429, 714.1981, 7.703557, 5496.91, 711.3342, 3.091947, 2197.793, 720.3243, 3.054721, 2200.391, 729.8173, 3.01126, 2198.116, 99.98704, 99.80749, 99.94242, 99.92319, 99.99873, 99.91101
48519.89116000001, 59.99668751039217, 59.99893997783886, 59.99578393766305, 23.01828560532908, 23.04141411174399, 23.025249017074046, 0.9999973356499023, 0.9999891794603306, 0.9999967495224129, 6470.830369499425, 6471.710654252476, 6471.235173007306, 145.34335566715913, 29.698445820357847, 18.251482847431816, 6476.742455368858, 6469.733106608596, 6467.647179314726, 283.14514224927285, 282.5840708112604, 283.00099983308303, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.2685, 3.068864, 2200.068, 732.0443, 7.504581, 5493.022, 705.7928, 7.780683, 5485.858, 703.625, 3.11971, 2193.127, 715.1741, 3.078645, 2199.045, 736.2787, 2.979763, 2194.027, 99.99585, 99.87172, 99.75965, 99.68618, 99.95521, 99.71931
48522.254360000006, 59.993741198377265, 59.99488772210445, 59.99928502937958, 23.046247861702458, 23.049647743115198, 23.037885218642515, 0.9999964426653439, 0.9999887131896128, 0.9999958257545516, 6474.547289682685, 6476.954092968455, 6476.918016914468, 143.79897358867333, 26.375776505253953, 20.42420339107639, 6473.271686919059, 6471.990829315241, 6473.9331813930385, 283.0831713061636, 282.6128978474879, 283.02454706160324, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 719.4426, 3.057978, 2200.126, 731.1883, 7.493346, 5491.857, 707.3652, 7.761539, 5491.477, 707.2175, 3.105185, 2196.044, 720.1908, 3.055087, 2200.475, 729.877, 3.011626, 2198.14, 100.0, 99.85055, 99.8434, 99.83198, 100.0, 99.92339
48524.56164000001, 59.99589128368296, 60.000802417451304, 59.99584953536622, 23.06965327201057, 23.066617801610253, 23.04728378967851, 0.9999961354399145, 0.9999903136495766, 0.9999970121680667, 6480.699127150151, 6477.289318444913, 6481.144153630243, 140.91774646235694, 27.067821760226707, 16.738127625814286, 6483.23324163812, 6476.835509538728, 6480.468874078178, 283.0279470669873, 282.4958038187225, 283.03814436155994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.1699, 3.071363, 2199.865, 727.5306, 7.555973, 5497.345, 708.1804, 7.753993, 5491.646, 707.2175, 3.105553, 2196.218, 713.7626, 3.080654, 2199.274, 729.9764, 3.01126, 2198.018, 99.98466, 99.95033, 99.8447, 99.82569, 99.9656, 99.92351
48526.957, 59.999221880972996, 60.00145473589952, 60.00203876184483, 23.055344386423144, 23.074759066771456, 23.045197522813304, 0.999997439229014, 0.999987206953326, 0.9999961615696716, 6487.42573582766, 6473.773390575345, 6483.219866409551, 141.44316927366617, 33.92103081493542, 16.408453308018125, 6486.447417583427, 6478.114544615985, 6485.061651347937, 283.0606090762975, 282.4664289225296, 282.9626967711063, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 709.9991, 3.095456, 2197.65, 721.266, 7.626152, 5500.379, 714.5281, 7.694905, 5498.217, 713.5285, 3.082018, 2199.158, 707.7159, 3.103665, 2196.382, 723.7138, 3.040193, 2200.073, 99.89157, 100.0, 99.96727, 99.96034, 99.82693, 100.0
48529.272000000004, 59.99963128452425, 60.00100787868489, 60.00247909699846, 23.056967455475473, 23.073209700793836, 23.037473115398225, 0.9999968498945135, 0.9999917285999232, 0.9999959201892586, 6482.542931900883, 6474.9267074742365, 6483.310325199686, 146.319384872123, 29.29881752774895, 14.274690391952845, 6485.721852038724, 6478.326551346884, 6482.432699254757, 283.02028680008476, 282.66049160787657, 283.0948032166276, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.091, 3.071363, 2199.966, 727.5501, 7.555973, 5497.625, 708.1804, 7.754177, 5491.763, 707.1981, 3.104817, 2196.228, 713.8198, 3.080106, 2198.852, 729.8969, 3.011077, 2198.006, 99.98681, 99.95331, 99.84883, 99.82101, 99.95889, 99.90797
48531.60628000001, 60.00414755878159, 60.00462644749138, 60.00659700192936, 23.048487762014666, 23.07049435170213, 23.036087220442898, 0.9999980259362626, 0.9999889325691899, 0.999997948684646, 6480.642697588648, 6477.753779855002, 6475.360930869909, 142.91712563641158, 26.892245692584385, 19.097373156967933, 6483.156909479078, 6471.580741194993, 6474.138678842219, 283.11073383489645, 282.62024298692216, 283.06221019404074, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.0713, 3.071541, 2199.793, 727.5696, 7.555973, 5497.509, 714.5475, 7.694721, 5498.049, 713.412, 3.082386, 2199.186, 707.6777, 3.105857, 2195.443, 731.5669, 3.003752, 2196.763, 99.9892, 99.95331, 99.96825, 99.97008, 99.79147, 99.86228
48534.048160000006, 60.006961804994376, 60.00494191261427, 60.00265774900316, 23.066848395338944, 23.07312545007372, 23.03906592274948, 0.9999976563033608, 0.9999917988377055, 0.9999955622516379, 6476.811105172954, 6477.51408008361, 6486.208538360637, 145.854714003528, 29.378195735984377, 13.527634897101052, 6478.625782794407, 6477.122217501138, 6489.997810956771, 283.0348052805761, 282.6054945081559, 283.0056672388122, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 722.3998, 3.045485, 2200.024, 732.8615, 7.492609, 5492.633, 718.8764, 7.655145, 5499.934, 716.15, 3.071906, 2199.746, 706.0564, 3.107866, 2195.947, 730.1354, 3.010527, 2198.188, 99.99968, 99.8668, 100.0, 99.98417, 99.79228, 99.91339
48536.346560000005, 60.0060396706139, 60.00907886687186, 60.00623936161985, 23.023538105139384, 23.057052191777572, 23.031299261043046, 0.9999982699144634, 0.9999875562120382, 0.9999981075296931, 6475.664087882611, 6475.3853262014445, 6477.640064638433, 144.06266769144895, 28.174926739597822, 13.368531046057797, 6486.5153161339795, 6476.748178230766, 6484.294853595376, 283.1323214462189, 282.6210711651944, 283.12212400680926, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.1501, 3.071363, 2200.081, 731.4412, 7.505503, 5491.362, 714.5281, 7.694537, 5497.99, 713.5479, 3.08165, 2199.105, 707.6014, 3.103482, 2196.171, 730.0162, 3.011809, 2198.245, 100.0, 99.85665, 99.96516, 99.95791, 99.83192, 99.91884
48538.68688, 60.01020903577772, 60.009327653541185, 60.00885840006545, 23.024171392305302, 23.010230580123288, 22.99844093714072, 0.999998619904026, 0.9999934604281004, 0.9999983894034526, 6471.652260094178, 6469.757641021784, 6471.947322273954, 143.7377245934572, 26.66933501204221, 13.989312205536294, 6483.034752699356, 6475.28905244553, 6474.6550514375, 283.0387445388183, 282.57881371601644, 283.06259083846425, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 711.5172, 3.091708, 2197.601, 739.2623, 7.4018, 5475.523, 708.1998, 7.754361, 5491.257, 707.1786, 3.105001, 2195.977, 714.0106, 3.079924, 2198.737, 723.5349, 3.040193, 2200.258, 99.93534, 99.55349, 99.83964, 99.81982, 99.9412, 100.0
48541.002440000004, 60.009965645168556, 60.01377654579913, 60.01125187526612, 23.04832983435977, 23.052011347473133, 23.048579414835377, 0.9999980438657403, 0.9999898444311176, 0.9999988514179358, 6484.029671877517, 6475.968460493419, 6483.107802092565, 145.86602829887806, 28.9737566717522, 15.548853817637962, 6477.7808753623485, 6475.013642270519, 6480.919562632252, 283.0282715030717, 282.6019577594337, 282.98779291777845, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.2093, 3.072077, 2200.406, 733.7564, 7.481557, 5489.319, 714.5087, 7.695089, 5498.212, 713.5091, 3.082018, 2198.651, 707.6777, 3.1033, 2196.871, 729.8969, 3.01126, 2198.356, 99.9916, 99.8044, 99.96621, 99.9373, 99.82202, 99.9208
48543.45752, 60.00871719159036, 60.00872741856667, 60.007493582341084, 23.059121198403822, 23.05196464072479, 23.024874906712668, 0.9999971757937139, 0.9999890176752293, 0.9999966213412067, 6481.062152244396, 6479.077002763442, 6482.879862709858, 146.6946841891256, 28.75003593738029, 15.774313523694218, 6476.251321137457, 6474.008912912344, 6477.02652310455, 282.8488582950158, 282.5191757817015, 283.0050617344965, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.2685, 3.071898, 2200.186, 733.7759, 7.481189, 5489.601, 708.1804, 7.754361, 5491.539, 713.4314, 3.081467, 2198.816, 713.9152, 3.080472, 2199.165, 729.8969, 3.011626, 2197.901, 100.0, 99.80751, 99.84476, 99.94477, 99.97817, 99.92123
48545.79076, 60.00885125915507, 60.00903469525436, 60.00552466627844, 23.052694872504187, 23.049969562383197, 23.05513359098442, 0.9999975664055609, 0.9999886614687575, 0.9999957719761079, 6482.429331586658, 6476.316615575371, 6479.818797761053, 146.86576690632023, 31.393799249220137, 16.99130012142996, 6478.999009058149, 6479.4394521792765, 6478.041553338629, 282.84932252365473, 282.56817747815234, 282.9650713693592, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 722.4392, 3.045842, 2200.658, 727.5696, 7.556893, 5497.405, 701.2892, 7.813816, 5481.589, 719.7813, 3.056461, 2200.021, 720.3052, 3.054721, 2200.364, 734.5491, 2.988553, 2196.099, 100.0, 99.96153, 99.69956, 99.99956, 100.0, 99.7814
48548.11376000001, 60.00450888167302, 60.00254107189453, 60.00325944581768, 23.055848841177372, 23.074585103332524, 23.03561637151066, 0.9999956803530858, 0.999990503201191, 0.999996511985431, 6484.870722931087, 6483.529244418696, 6481.184629338612, 143.62040823045427, 28.22440431862651, 20.913046251941978, 6485.160236704966, 6480.5849322739205, 6480.863572900021, 282.9299562129833, 282.49115852428713, 282.9111208945681, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.3079, 3.071363, 2199.913, 733.7759, 7.481373, 5489.597, 708.1804, 7.754177, 5491.534, 713.4508, 3.081467, 2198.424, 717.2342, 3.066227, 2200.354, 729.877, 3.010527, 2198.081, 100.0, 99.80945, 99.84672, 99.96263, 100.0, 99.90013
48550.41664, 59.999008818477186, 59.999218125910915, 60.00051251828608, 23.06236439370396, 23.06669180464776, 23.057014675571953, 0.9999965287725333, 0.9999877132905424, 0.9999981996446196, 6481.493280148153, 6473.687011279503, 6480.201779832909, 148.54660643878745, 29.819461853384382, 14.292215553458846, 6486.904022261593, 6486.807142183461, 6481.695256620537, 282.93085022450015, 282.5515196248187, 282.98267991204557, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.1501, 3.074575, 2199.701, 726.1298, 7.572182, 5499.209, 710.5487, 7.727118, 5495.52, 709.2758, 3.097279, 2196.267, 725.4172, 3.030067, 2199.638, 723.4951, 3.039644, 2199.979, 100.0, 99.9809, 99.91024, 99.87807, 99.9896, 99.99698
48552.756720000005, 59.99901734908974, 60.00018592686344, 59.99628140469013, 23.073894883997777, 23.060902852292724, 23.04646346161218, 0.9999974791773373, 0.999990962086395, 0.99999690352538, 6485.497692773929, 6477.444657931199, 6480.136398548564, 145.5147175823422, 32.460946537748896, 14.67871292757718, 6482.101036159379, 6481.548747774091, 6478.798446580712, 282.9183946331067, 282.50650708966714, 283.01810124809856, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 713.6859, 3.081892, 2199.932, 726.3633, 7.570156, 5498.453, 708.394, 7.753256, 5491.705, 713.5285, 3.082386, 2198.603, 720.1908, 3.053808, 2200.424, 729.9565, 3.01126, 2197.9, 99.96929, 99.97047, 99.84487, 99.93508, 100.0, 99.90334
48555.133440000005, 59.99975130133687, 59.99568757187762, 59.995018465536916, 23.080679609407696, 23.073672585056034, 23.06870560002298, 0.9999964328750884, 0.9999901680452433, 0.9999957793031099, 6486.163867557703, 6480.510095688135, 6485.398256518314, 144.44411761431496, 25.585156553502657, 19.25865983886024, 6486.991794519395, 6478.84164226124, 6485.65647950338, 282.8804430705534, 282.4204452541773, 282.81988374123256, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.2882, 3.071184, 2199.951, 727.4917, 7.555604, 5497.622, 714.5281, 7.694905, 5498.33, 713.5479, 3.082386, 2198.58, 720.3815, 3.054539, 2200.484, 729.8969, 3.011443, 2198.069, 100.0, 99.95037, 99.96312, 99.93403, 100.0, 99.91084
48557.46572000001, 60.000158280001465, 59.99673284904418, 59.996357145984774, 23.06055631433027, 23.05984918742934, 23.05869030112335, 0.9999948007822557, 0.9999887914434283, 0.9999970909170451, 6482.586324202762, 6483.481237896219, 6476.556758346052, 145.46177096537377, 31.367493898678276, 16.900594354214263, 6482.9668949139295, 6481.049292455698, 6481.90829413489, 282.94229202813347, 282.4671035956643, 282.9768265277748, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 722.5772, 3.045663, 2200.643, 733.7953, 7.479899, 5489.759, 720.8176, 7.630663, 5500.489, 719.8201, 3.056645, 2199.78, 713.9533, 3.080654, 2199.509, 736.2986, 2.979397, 2193.802, 100.0, 99.80559, 100.0, 99.98859, 99.96379, 99.72241
48559.77680000001, 59.99537164275759, 59.9931539100101, 59.992722221748025, 23.06701385124161, 23.05082694292994, 23.065580309648972, 0.9999969531880158, 0.9999908062146348, 0.9999971082549572, 6481.885160211081, 6481.351234351105, 6481.502479269745, 144.18189137794622, 26.544352994935252, 18.522837503557184, 6480.342795697858, 6476.627192371007, 6482.725659338334, 282.89243420367643, 282.39757628954214, 282.8778506146738, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.1107, 3.071541, 2200.248, 727.5501, 7.555973, 5497.628, 714.5475, 7.694721, 5498.22, 713.4702, 3.081283, 2199.199, 720.3052, 3.054904, 2200.418, 730.0162, 3.01126, 2197.901, 100.0, 99.95547, 99.96623, 99.93198, 100.0, 99.91101
48562.12316, 59.99123142664313, 59.98877031767201, 59.98671276797779, 23.04324444122345, 23.032856977681323, 23.018555106985605, 0.9999967380161273, 0.9999896879326092, 0.9999965851628385, 6472.73099747797, 6467.718079923627, 6473.294555865199, 145.68359144149474, 30.304162330255167, 17.820740530489275, 6476.05332119735, 6470.219235045989, 6473.2340480019775, 282.8847721888171, 282.4046789228819, 282.8866915678247, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.2685, 3.072255, 2200.023, 733.7759, 7.48082, 5489.603, 714.5281, 7.694905, 5498.27, 713.4897, 3.08165, 2198.625, 713.877, 3.082663, 2198.843, 728.2269, 3.020965, 2199.432, 100.0, 99.80648, 99.96716, 99.94578, 99.94602, 99.94919
48564.43276, 59.987962636037764, 59.98685831231298, 59.98725655111268, 23.06313008711497, 23.084434315109633, 23.065368677458572, 0.9999968468382348, 0.9999898945805746, 0.9999963731423958, 6475.282152364859, 6476.180626968711, 6479.316289899606, 144.38126499796454, 30.578387927961558, 17.57175742240338, 6480.91930642078, 6479.597654834604, 6484.59280946267, 282.90241131568996, 282.46418003420473, 282.9677077157821, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 709.94, 3.096527, 2197.875, 740.1573, 7.398116, 5476.454, 708.5298, 7.746077, 5493.235, 709.3923, 3.095992, 2197.687, 711.4164, 3.089968, 2198.659, 728.8034, 3.016754, 2198.649, 99.90203, 99.55046, 99.87559, 99.88127, 99.94486, 99.93717
48566.797320000005, 59.9850983236321, 59.98562294884584, 59.98554665618813, 23.051833692610405, 23.0492436953629, 23.05441874519045, 0.999997466283835, 0.9999907447071902, 0.9999970998229956, 6481.838405304148, 6481.668298535715, 6478.241249320676, 146.82607640776132, 28.828803917677305, 17.509880505590672, 6483.817672357416, 6472.427779803043, 6478.946983636246, 282.93860700326275, 282.45786561958636, 282.89059041172374, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.2487, 3.072791, 2199.808, 733.7175, 7.481741, 5489.373, 710.0246, 7.737426, 5492.564, 713.5091, 3.082386, 2198.83, 707.754, 3.1033, 2196.773, 723.5945, 3.040742, 2200.484, 100.0, 99.80546, 99.8724, 99.94541, 99.81921, 100.0
48569.110120000005, 59.98914021031447, 59.985697353868545, 59.986593107978855, 23.04292913376254, 23.042245619750943, 23.029051079197423, 0.9999961831756501, 0.9999893747569172, 0.9999969126061605, 6476.496855659756, 6473.797888974163, 6472.5646293729915, 143.56508133820398, 29.071275709093243, 18.104709831071943, 6475.789552290887, 6471.744354639742, 6476.406189810992, 282.91867298057167, 282.5601930884828, 282.9436135209841, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 720.5071, 3.054408, 2200.522, 728.7174, 7.546947, 5497.593, 702.124, 7.806269, 5479.647, 719.723, 3.057013, 2200.462, 701.4403, 3.124302, 2192.052, 717.4313, 3.066928, 2200.407, 100.0, 99.9382, 99.67805, 100.0, 99.63732, 100.0
48571.422080000004, 59.98546580806514, 59.99000772504625, 59.98861386802174, 23.05640301709212, 23.072614582070514, 23.062697055021314, 0.9999941149137499, 0.9999896871440201, 0.999995663533902, 6485.997082906263, 6479.542684136664, 6481.740744016319, 145.0209478774641, 26.50138428102764, 17.614834780608817, 6473.590334920596, 6478.573830741249, 6475.7375485859, 282.72353107604766, 282.38157326999857, 282.8214652310709, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.229, 3.071363, 2199.545, 735.0988, 7.486162, 5489.54, 708.2193, 7.753624, 5491.429, 713.5091, 3.082018, 2199.043, 707.7159, 3.103665, 2196.279, 723.4951, 3.040376, 2200.423, 99.97793, 99.80841, 99.84074, 99.97008, 99.82946, 100.0
48573.76916, 59.988611409083525, 59.98798732467833, 59.989115196914696, 23.05205068501193, 23.054538422544965, 23.047091133914588, 0.9999967564683201, 0.9999884176973028, 0.9999951836065702, 6478.240548399503, 6475.717159221903, 6484.478818149939, 142.57719527914014, 31.099250399406856, 19.46243423760461, 6476.309791025932, 6475.099737939566, 6478.774816730837, 282.86584637202526, 282.4499990048968, 282.93748074702756, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.1501, 3.071184, 2199.908, 733.8342, 7.481004, 5489.43, 708.2193, 7.753808, 5491.593, 713.5285, 3.081835, 2199.221, 707.5251, 3.103665, 2196.384, 723.6343, 3.041109, 2200.041, 99.99442, 99.80645, 99.84574, 99.9624, 99.83422, 100.0
48576.132840000006, 59.987554043424474, 59.98766380988967, 59.989418118789715, 23.050648483801634, 23.075347989001152, 23.046325373157277, 0.9999974455139045, 0.9999889303767299, 0.9999975885897695, 6472.4828432087, 6473.7936269953425, 6479.791159797317, 145.0338596378915, 29.11550578711035, 15.033656500166217, 6478.621040871142, 6473.707230803177, 6476.175748633186, 282.8833552503374, 282.5906807174807, 282.961224460638, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 709.8809, 3.095813, 2197.828, 740.1378, 7.397563, 5475.303, 714.5087, 7.694721, 5498.16, 707.1981, 3.105553, 2196.057, 714.0296, 3.081019, 2199.233, 729.9963, 3.011626, 2198.82, 99.89986, 99.54956, 99.96621, 99.81939, 99.96069, 99.91113
48578.588240000005, 59.992970607003215, 59.987729209383595, 59.98659710924981, 23.056181344446845, 23.07608073535797, 23.060045032172926, 0.9999961523218246, 0.9999898818665247, 0.9999963848177194, 6479.265383103458, 6479.227805949796, 6479.128214092143, 142.39083372082223, 27.177756636414273, 19.620074544062845, 6483.538380106328, 6473.693974604018, 6479.409144667177, 282.89279151219637, 282.45929299826605, 282.97133508488287, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 715.9727, 3.071541, 2200.066, 733.7953, 7.48082, 5489.382, 708.2193, 7.753808, 5492.807, 713.4702, 3.082018, 2198.946, 710.8251, 3.091977, 2198.449, 727.7497, 3.019317, 2198.878, 99.99466, 99.80555, 99.85439, 99.97291, 99.92255, 99.94759
48580.959200000005, 59.99081660173547, 59.9906232402972, 59.989486832176304, 23.061863018171206, 23.059381082189947, 23.057593407145475, 0.9999956463826156, 0.9999898729887005, 0.9999957929254265, 6484.5769775680565, 6482.388051592908, 6486.451054036024, 143.038824392906, 31.074626554173506, 18.939254218762926, 6489.089097967677, 6483.580646881683, 6482.989346224421, 283.00663117029904, 282.51780693511665, 283.0501607040329, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.229, 3.069757, 2200.341, 732.0638, 7.499424, 5493.982, 716.8381, 7.665637, 5499.937, 717.8006, 3.063264, 2200.753, 719.0654, 3.056913, 2200.542, 736.2787, 2.97958, 2194.333, 100.0, 99.86575, 99.99745, 100.0, 100.0, 99.73808
48583.30528, 59.992339491631455, 59.997226009487235, 59.997691199825034, 23.054481560366742, 23.0487952644677, 23.0273986699272, 0.999996343362137, 0.999987882563634, 0.9999978766018963, 6478.441019785981, 6477.971584611249, 6482.368639012724, 143.87776890549776, 31.149997082908726, 18.92891170219673, 6476.622499235462, 6478.210267131115, 6481.806189680482, 282.9204296728868, 282.5423155968752, 283.0527258575458, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 718.7722, 3.063332, 2200.262, 732.7058, 7.494819, 5489.866, 714.6058, 7.694721, 5498.161, 713.5091, 3.082386, 2199.048, 713.9533, 3.080654, 2199.457, 729.9963, 3.011077, 2198.176, 100.0, 99.83012, 99.96825, 99.95532, 99.96878, 99.92918
48585.61484, 59.994054646015805, 59.992899309328145, 59.99133044290317, 23.07327983683763, 23.07609694021152, 23.056031147561097, 0.999997166981693, 0.999991589474972, 0.9999967893999345, 6478.567500595939, 6482.117896950927, 6483.9675718928265, 143.75050427329643, 26.839736900036087, 15.929738915381222, 6480.171389274467, 6479.470223643132, 6488.133031927886, 283.031533432244, 282.5531270194518, 283.04993787682946, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.1501, 3.072255, 2200.248, 727.6085, 7.555604, 5497.566, 714.5281, 7.694353, 5498.106, 713.4897, 3.082938, 2199.209, 720.0, 3.054356, 2200.442, 729.9764, 3.011626, 2198.011, 99.99897, 99.95434, 99.96625, 99.96263, 100.0, 99.92885
48587.9852, 60.00116525251483, 59.99739093247415, 59.99912084469916, 23.057357447337715, 23.05494825266762, 23.04032256521486, 0.9999972846999908, 0.9999871339630225, 0.9999982830950476, 6482.049202988408, 6478.354793768786, 6482.490696208969, 145.68879542854438, 29.814537227032815, 12.099674254991896, 6480.072547081416, 6479.677754024239, 6481.844181772367, 282.96727194102516, 282.52107577068193, 283.0178048022474, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 709.9794, 3.095813, 2198.043, 721.266, 7.625783, 5500.542, 708.2193, 7.753993, 5491.66, 707.1398, 3.105553, 2195.999, 726.2756, 3.028058, 2199.705, 723.5349, 3.039277, 2200.364, 99.90963, 100.0, 99.84479, 99.84429, 99.98519, 100.0
48590.28848, 59.998851127498185, 60.00240208693491, 60.00210064348908, 23.064494868584838, 23.072467873143076, 23.062186498759672, 0.9999951393556517, 0.9999893020853093, 0.9999966960069059, 6484.232191353989, 6479.5929897854285, 6480.66151396733, 146.2137055629296, 29.34856406581173, 15.162525054858634, 6485.62037728891, 6476.760136307912, 6482.580890720997, 282.8835372985052, 282.53054398012927, 282.9376515867764, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 720.0, 716.1501, 3.072255, 2200.248, 727.5306, 7.556525, 5497.621, 714.5475, 7.694353, 5498.106, 713.4508, 3.082386, 2199.204, 720.3243, 3.055087, 2200.54, 729.8969, 3.010711, 2198.414, 99.99681, 99.95534, 99.96612, 99.9624, 100.0, 99.92651
