TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
48606.854400000004, 60.01101925093981, 60.0127825647006, 60.01345772077743, 30.67191380135428, 30.696009095235347, 30.654023496460603, 0.9999838184315586, 0.9999721615473905, 0.9999801637710863, 8644.840006356939, 8642.201359800294, 8644.16293493292, 212.9340051555987, 64.90617592354647, 49.849823906364236, 8649.484441510078, 8628.595766650875, 8642.29736234593, 283.24184734938007, 282.7286858556792, 283.15002098426964, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 703.4736, 3.1183, 2193.727, 733.8732, 7.47511, 5489.22, 707.5787, 3.10449, 2196.502, 701.722, 7.810066, 5482.116, 702.7946, 7.797886, 5485.102, 719.7177, 7.642367, 5500.462, 99.72152, 99.79182, 99.82601, 99.65723, 99.72772, 100.0
48609.22180000001, 60.01213123442781, 60.01408320573454, 60.012755807500504, 30.679260814838237, 30.688279435792428, 30.673379699868658, 0.9999830521978896, 0.999972715670955, 0.9999811234682608, 8644.258434850683, 8633.08264322998, 8645.204143197214, 213.78778997385757, 69.73497494306957, 57.91796672279543, 8650.384479608345, 8635.49331888129, 8643.892166218322, 283.2153709636849, 282.6699328297575, 283.12132129426624, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 709.7429, 3.095456, 2197.608, 727.5112, 7.556525, 5497.344, 702.1628, 3.121793, 2193.499, 708.868, 7.753252, 5490.004, 708.6887, 7.749673, 5492.128, 718.5646, 7.658482, 5499.812, 99.89897, 99.95223, 99.7031, 99.81685, 99.85547, 99.99765
48611.71568, 60.0123195367157, 60.01421649326769, 60.01597099076626, 30.71506844518066, 30.728815898132517, 30.700279002016867, 0.9999817311261712, 0.9999701646007744, 0.9999800740509218, 8645.490839847545, 8645.50859207877, 8644.921611614147, 215.5322584012555, 63.42369301829467, 50.9084244651217, 8650.052776875007, 8651.561882616912, 8641.573066705263, 283.2227723013746, 282.7453767818441, 283.1459342341304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 712.5226, 3.084569, 2199.017, 723.5034, 7.608837, 5500.313, 712.8393, 3.081297, 2199.334, 714.4218, 7.695887, 5498.095, 714.8689, 7.691781, 5498.389, 711.5266, 7.723489, 5495.626, 99.95392, 99.9999, 99.94617, 99.96097, 99.97345, 99.92005
48614.03788, 60.013497857315244, 60.01325356104478, 60.011853054444515, 30.687234464650295, 30.703521922508795, 30.670208066085912, 0.9999831181230716, 0.999970862961702, 0.999981942000533, 8642.761097966979, 8640.097240939074, 8634.348604707742, 213.24591995107812, 68.1142069077564, 51.003318746626064, 8645.717350747662, 8635.10968260935, 8646.611828890153, 283.12339736788044, 282.6668797861801, 283.06534018579333, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 709.9991, 3.095991, 2198.115, 727.4917, 7.556525, 5497.391, 707.404, 3.104858, 2196.451, 708.2661, 7.759136, 5489.931, 708.2119, 7.750038, 5490.934, 717.829, 7.661595, 5499.929, 99.91294, 99.95436, 99.84742, 99.83928, 99.84437, 99.99718
48616.417960000006, 60.01023404882836, 60.01307482004742, 60.01289416016307, 30.710704821508436, 30.732840783361564, 30.70056873337966, 0.9999805729915564, 0.9999693475972067, 0.9999840727584138, 8645.661377402319, 8641.995256115035, 8652.704589479408, 214.99240443873578, 66.3446281345035, 54.79249518977349, 8646.168645954338, 8643.733363871079, 8649.180547178192, 283.16451467677115, 282.55102154275886, 283.03986028391256, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 716.229, 3.071363, 2200.348, 721.2271, 7.626336, 5500.253, 713.6158, 3.081297, 2199.393, 714.4606, 7.695519, 5497.871, 714.8689, 7.691415, 5498.341, 711.5067, 7.722574, 5495.506, 100.0, 100.0, 99.98222, 99.96511, 99.96843, 99.91815
48618.72768, 60.01621443211172, 60.01353577152659, 60.014008593600785, 30.711103341841877, 30.730712915839526, 30.697381916615893, 0.9999824571098661, 0.9999699073058, 0.9999816016091598, 8643.876565779707, 8644.478556768127, 8649.661069850106, 213.93086051785122, 71.23011159677799, 50.90877081271401, 8649.465651637622, 8647.539886628978, 8646.904409470882, 283.13600470774685, 282.628171269451, 283.13087755380303, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 722.4786, 3.046199, 2200.83, 714.9429, 7.690804, 5498.469, 720.0411, 3.056447, 2200.561, 720.6745, 7.631718, 5500.275, 721.1636, 7.627314, 5500.485, 705.4231, 7.780074, 5486.887, 100.0, 99.97076, 100.0, 100.0, 100.0, 99.75286
48621.013040000005, 60.00798319977162, 60.01041216873019, 60.008302219314146, 30.720783644619253, 30.723555676001588, 30.68845736336847, 0.9999810129374022, 0.999969660755417, 0.9999821830860444, 8648.206237523176, 8646.020887606894, 8642.819594793282, 211.76948756726006, 65.32215393456272, 54.78058941466497, 8640.516080123023, 8641.521833937208, 8651.169042259204, 283.1058982822177, 282.56298650890807, 283.0599301070558, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 716.1304, 3.07172, 2200.071, 721.2465, 7.626152, 5500.429, 713.6934, 3.081849, 2199.466, 714.4412, 7.695519, 5498.05, 715.403, 7.685936, 5499.037, 711.5266, 7.723489, 5495.285, 100.0, 100.0, 99.97434, 99.96406, 99.98109, 99.91897
48623.32228000001, 60.01000955306094, 60.010197288799766, 60.01175660341729, 30.691258248419835, 30.719180633809525, 30.689143965207908, 0.9999813618097562, 0.9999684232866691, 0.9999795409547332, 8647.778449156305, 8646.11682786142, 8646.184870163921, 214.64882237042457, 66.10985612739114, 52.34987891828291, 8646.284204244446, 8641.185152479433, 8646.741724539364, 282.9803186555271, 282.52303797539577, 283.0445834516419, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 716.1107, 3.072077, 2200.028, 721.2465, 7.626152, 5500.377, 720.1187, 3.055711, 2200.704, 721.7037, 7.616826, 5500.519, 723.052, 7.599372, 5499.865, 715.1649, 7.685034, 5499.2, 100.0, 100.0, 100.0, 100.0, 99.99615, 99.98191
48625.608640000006, 60.00171416603302, 60.00067131435374, 60.00273232127146, 30.70666370674136, 30.730829944963325, 30.713816426549872, 0.9999800742308362, 0.999968647374593, 0.999979786974636, 8646.579385208153, 8644.342289474025, 8646.783411925764, 212.01674595728036, 65.37326040165226, 53.37024249496312, 8651.576541665268, 8646.724960970227, 8648.709144343009, 283.1213299342887, 282.65727170440084, 283.08571235960454, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 709.9597, 3.09385, 2198.566, 725.9742, 7.574024, 5499.191, 723.71, 3.042458, 2200.584, 722.9271, 7.607816, 5500.245, 722.4034, 7.620191, 5500.297, 711.5862, 7.723306, 5495.453, 99.9334, 99.97981, 100.0, 100.0, 100.0, 99.92116
48627.9452, 60.00165938196931, 59.99947079242049, 59.99640978245055, 30.714892585654443, 30.733288770000414, 30.685234521307162, 0.9999822014152214, 0.9999745247069547, 0.999980239115052, 8652.330930780907, 8643.800393590596, 8648.867170609841, 211.17975659147532, 59.44089045468809, 51.18891011093001, 8648.328129029365, 8639.408130319138, 8657.094922805847, 283.03678611150156, 282.6424727743521, 283.11889192169235, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 713.1141, 3.085819, 2198.941, 725.8964, 7.575129, 5498.077, 725.6511, 3.028652, 2199.567, 720.7134, 7.631718, 5500.392, 721.1827, 7.6264, 5500.166, 711.5465, 7.723306, 5495.739, 99.94494, 99.97279, 99.98978, 100.0, 100.0, 99.91699
48630.23648000001, 59.99409645236425, 59.99434186971622, 59.991327233990695, 30.66364897673887, 30.68593443763648, 30.669260029179366, 0.9999816529175505, 0.9999728545745902, 0.9999818063170839, 8635.963044549324, 8632.31050487699, 8644.732554722832, 211.5199547753814, 64.70410624281249, 54.14747266782388, 8639.498692929497, 8635.086874206785, 8637.393920948696, 283.2053550222007, 282.69551125003267, 283.109398014083, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 703.9861, 3.118657, 2193.842, 733.6591, 7.483215, 5489.299, 732.5229, 2.998832, 2196.936, 714.4218, 7.695335, 5497.938, 714.8307, 7.691233, 5498.563, 705.0255, 7.782271, 5487.298, 99.73368, 99.80404, 99.85461, 99.965, 99.97247, 99.75817
48632.558600000004, 59.98668126508072, 59.99388225947924, 59.98885678528052, 30.714593790980967, 30.72677113064281, 30.70635967104998, 0.9999828881151203, 0.9999764163991979, 0.9999810818136696, 8645.251314305133, 8648.25299693253, 8651.329191107017, 210.42075189430943, 59.48888117405431, 45.431422247824344, 8650.364893943275, 8643.75508512666, 8646.03288622728, 283.19105107950406, 282.7142112100275, 283.24099275386726, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 709.9203, 3.096348, 2197.803, 727.5501, 7.556893, 5497.68, 726.2917, 3.028652, 2199.704, 720.7328, 7.631351, 5500.45, 721.1827, 7.626766, 5500.276, 711.5465, 7.723489, 5495.733, 99.90247, 99.95641, 99.99261, 100.0, 100.0, 99.91485
48634.870720000006, 59.987594189677075, 59.98979371804732, 59.986947271403466, 30.70828401014015, 30.72307750076017, 30.705096545510234, 0.9999828246262743, 0.9999725288622656, 0.999978414838629, 8649.73013179293, 8644.355595891659, 8645.603570057734, 210.07197046758665, 64.84232611683547, 52.930370110345905, 8639.719253760657, 8642.03709051187, 8648.672762951355, 283.0363099087211, 282.546344145867, 283.1164763727565, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 709.9991, 3.095456, 2197.78, 727.4917, 7.556341, 5497.509, 732.4258, 2.998464, 2197.044, 720.7328, 7.631718, 5500.562, 714.8689, 7.69105, 5498.557, 711.5465, 7.723123, 5495.682, 99.89965, 99.95331, 99.84718, 100.0, 99.97044, 99.92009
48637.179520000005, 59.983826388267644, 59.98273015019269, 59.98488808878504, 30.697367929199675, 30.716068073134927, 30.682513758873775, 0.9999811168697046, 0.9999679276584225, 0.9999791035765262, 8648.41121423063, 8640.884506734656, 8645.285151994081, 208.94310941890853, 63.74215815375601, 55.66059220470538, 8649.294385323701, 8646.53056861543, 8645.426203362858, 283.08237439557354, 282.69076307135265, 283.09324983333016, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 716.3474, 3.071184, 2200.296, 721.2854, 7.625968, 5500.542, 739.0065, 2.965515, 2191.815, 727.0049, 7.562402, 5497.996, 708.4789, 7.751499, 5492.294, 717.8489, 7.666539, 5499.561, 100.0, 100.0, 99.62168, 99.96216, 99.85364, 99.99061
48639.46488000001, 59.98197412121764, 59.980124970016796, 59.97855643451335, 30.69980467249196, 30.70795941330075, 30.691591251335705, 0.9999809044613487, 0.9999689161015929, 0.999982435126422, 8641.965165153371, 8644.771517388164, 8648.732683961249, 212.89157209771292, 65.50480178504142, 51.43430538643224, 8651.342941374049, 8633.773860660878, 8650.68000827468, 283.0993364336436, 282.66543979161094, 283.1636497440874, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 709.8414, 3.095813, 2198.258, 727.5306, 7.556525, 5497.451, 732.5229, 2.99828, 2197.097, 721.1406, 7.621422, 5500.428, 714.8689, 7.69105, 5498.342, 711.5266, 7.723489, 5495.451, 99.89464, 99.95436, 99.86666, 100.0, 99.96846, 99.91797
48641.890360000005, 59.979483749248175, 59.985628971526886, 59.98154444400236, 30.702953447343123, 30.707636319759843, 30.67848469712852, 0.9999802420728942, 0.9999732525018269, 0.9999790835398155, 8644.439947680381, 8636.434095896711, 8641.917430162563, 205.8033279282413, 64.17696480660425, 57.64045659522708, 8644.534756120287, 8638.939310210522, 8642.524805096198, 283.1590482941687, 282.5627853199734, 283.0893792487593, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 716.2093, 3.072434, 2200.176, 721.2076, 7.631309, 5500.29, 730.6011, 3.008956, 2198.732, 730.4421, 7.514597, 5492.938, 719.9619, 7.639732, 5500.411, 705.3635, 7.778975, 5487.183, 100.0, 100.0, 99.924, 99.8702, 100.0, 99.76556
48644.215000000004, 59.98126872514205, 59.98294370016463, 59.9808276523101, 30.714966769010292, 30.732849023576073, 30.693302592638577, 0.9999809944793537, 0.999967246620019, 0.9999821010762349, 8640.790466178836, 8642.989753076808, 8657.47036098066, 206.30222760429615, 69.14910898105609, 56.011191998458344, 8646.48900664035, 8645.274860036576, 8648.384583373649, 283.02348624792444, 282.66923090795814, 283.1550905519464, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 719.4229, 3.060476, 2200.628, 719.5733, 7.643835, 5500.538, 732.6006, 2.99828, 2197.118, 727.0244, 7.56185, 5497.825, 714.888, 7.691233, 5498.336, 711.5465, 7.723489, 5495.453, 100.0, 100.0, 99.86759, 99.95811, 99.97331, 99.91592
48646.511000000006, 59.9825971165262, 59.98170380581931, 59.981083020248654, 30.708192399862707, 30.72008666868436, 30.703311133366498, 0.9999812546511979, 0.999968351776993, 0.9999790261905859, 8648.91519449035, 8641.997450973842, 8648.521307165463, 210.2802802136033, 71.15190453234936, 55.558325058456376, 8646.344928651559, 8644.217934283552, 8645.70807123308, 283.1739681414703, 282.7856951577179, 283.1876488901798, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 716.1699, 3.071363, 2199.908, 721.266, 7.625968, 5500.261, 726.2335, 3.027732, 2199.752, 727.0244, 7.562402, 5497.831, 721.2208, 7.626035, 5500.496, 711.5664, 7.723123, 5495.392, 99.98966, 100.0, 99.95677, 99.96214, 100.0, 99.918
48648.879400000005, 59.984844579780514, 59.985579520038094, 59.98806843322161, 30.699498173482834, 30.735376148761286, 30.703853918843244, 0.999982153490756, 0.9999731986320103, 0.9999826388555736, 8640.06484990927, 8648.366337357344, 8648.68681928517, 208.6508919794246, 64.6620888430898, 54.67585212667859, 8657.53345037614, 8644.492343937853, 8644.295238771636, 283.25082486563673, 282.7839247287971, 283.24701653413456, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 709.9006, 3.095456, 2197.541, 727.5306, 7.556157, 5497.511, 720.0023, 3.055343, 2200.435, 720.7522, 7.631167, 5500.334, 727.4391, 7.557185, 5497.64, 717.8687, 7.661595, 5499.862, 99.88681, 99.95235, 100.0, 100.0, 99.9566, 99.99608
48651.2194, 59.98952971057515, 59.98964550576448, 59.98575819573132, 30.71932352254398, 30.737566565503197, 30.715630750823447, 0.9999816265614568, 0.9999716724336831, 0.9999812244865209, 8647.215165206422, 8647.494494504615, 8649.337861356822, 208.97322491110208, 72.32412538175868, 53.410474130651096, 8651.987901642788, 8646.75135110674, 8649.926357554148, 283.201297660457, 282.66715079017183, 283.1590459702618, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 716.3671, 3.072255, 2199.908, 721.266, 7.625968, 5500.49, 726.2529, 3.02902, 2199.968, 727.0049, 7.562034, 5497.826, 721.2208, 7.626218, 5500.219, 711.5266, 7.723306, 5495.68, 99.99441, 100.0, 99.95416, 99.95907, 100.0, 99.92005
48653.657400000004, 59.986265903154354, 59.98822780412876, 59.98921409310095, 30.681373010762947, 30.709885107818913, 30.67034579005148, 0.999983571510997, 0.9999739661737054, 0.9999799506113122, 8640.005032543942, 8632.515863186105, 8643.305772801968, 206.9603021609023, 63.69990027602762, 50.48981947563868, 8640.366287736113, 8640.79515882139, 8640.144252430522, 283.109611093008, 282.61523114564005, 283.08871181934603, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 709.8611, 3.095456, 2197.971, 721.2854, 7.625968, 5500.543, 726.2335, 3.02902, 2199.775, 720.7328, 7.631351, 5500.444, 720.7249, 7.635349, 5500.231, 709.5782, 7.746379, 5491.66, 99.90681, 100.0, 99.9697, 100.0, 100.0, 99.86372
48655.96028000001, 59.98960442030792, 59.9868205825333, 59.989278528660556, 30.7088875713544, 30.719067176566796, 30.69548575900243, 0.9999821038281568, 0.9999730846485415, 0.999979268064469, 8650.01174210363, 8644.96739250531, 8649.901542138532, 206.43350356240262, 62.0181776332397, 52.27215761786556, 8652.732940433052, 8646.472812934478, 8651.1477222463, 283.21017963330854, 282.7675139671899, 283.242337297456, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 703.5919, 3.118121, 2193.937, 714.9818, 7.690436, 5498.98, 731.4747, 3.003986, 2197.837, 716.4219, 7.671617, 5499.97, 718.4168, 7.651603, 5500.421, 710.2145, 7.729532, 5495.312, 99.72697, 99.98005, 99.88805, 99.99747, 100.0, 99.90229
48658.26924, 59.99170889855863, 59.98947192746231, 59.9921726097408, 30.691010116112302, 30.716402364319645, 30.704052066638724, 0.9999799436123947, 0.99997154986912, 0.9999837824355171, 8643.844423508428, 8648.10642231661, 8648.61561247495, 212.03337072121758, 64.58229339854188, 54.393714188782724, 8653.953460925099, 8646.768363795336, 8648.958366869843, 283.115219503062, 282.7342113569239, 283.1294025306217, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 709.7429, 3.096348, 2197.813, 721.2465, 7.626152, 5500.26, 730.4459, 3.008956, 2197.396, 720.7522, 7.631535, 5500.504, 714.9643, 7.69105, 5498.509, 711.5067, 7.723123, 5495.564, 99.90615, 100.0, 99.89658, 100.0, 99.97241, 99.91795
48660.56248, 59.99586508345609, 59.99357187765452, 59.991242070881086, 30.693574359078998, 30.71473479442636, 30.682993935805566, 0.9999797837635793, 0.9999705580299678, 0.9999819674677097, 8643.199386082917, 8645.188790802014, 8641.617035207339, 212.0319344615409, 64.28690367572653, 51.73210461291228, 8649.008812601032, 8634.31176893261, 8637.777590732161, 283.0823112793504, 282.69284443227934, 283.0821032332214, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 713.6267, 3.080465, 2199.822, 726.2466, 7.571261, 5497.882, 738.9482, 2.966251, 2191.449, 727.0244, 7.562034, 5497.885, 708.7078, 7.74949, 5492.449, 717.8687, 7.661412, 5499.921, 99.96952, 99.96559, 99.62662, 99.96216, 99.8613, 99.99717
48663.0114, 59.98923184388254, 59.992952942000635, 59.99145549529552, 30.693060411968926, 30.727241450416827, 30.675269522042484, 0.9999801152567883, 0.9999689607704939, 0.9999787515216869, 8642.803886102382, 8643.821931857621, 8649.71183023397, 208.50225870719942, 67.74768287861514, 51.08091769765451, 8630.9235402143, 8651.70386526389, 8652.925853260356, 283.1851186523803, 282.6988069751342, 283.22789865041335, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 709.9006, 3.09617, 2197.798, 721.3049, 7.625968, 5500.486, 732.5229, 2.998096, 2197.376, 720.694, 7.631167, 5500.334, 714.8689, 7.691415, 5498.569, 711.467, 7.72294, 5495.452, 99.9192, 100.0, 99.84418, 100.0, 99.97258, 99.91386
48665.38092, 59.99615137756447, 59.99165235365799, 59.990552014136156, 30.700424366760952, 30.68920246440201, 30.693593227310018, 0.9999784432326949, 0.999969039336282, 0.9999768336394315, 8658.421638804799, 8646.44202163271, 8650.031605219945, 214.51541912889388, 66.98627146244696, 54.394731834991944, 8646.965529330071, 8640.692092053434, 8643.979264321863, 283.10427371322567, 282.70658939941575, 283.15429586458873, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 716.229, 3.072255, 2200.468, 721.3049, 7.625599, 5500.486, 732.6006, 2.99828, 2196.725, 727.0049, 7.562034, 5497.885, 714.9261, 7.690867, 5498.393, 711.5266, 7.723672, 5495.394, 99.99921, 100.0, 99.84973, 99.95917, 99.96938, 99.91485
48667.7514, 59.988776449888434, 59.989203602515666, 59.988219361114254, 30.710878339626532, 30.72806360344721, 30.6908064729363, 0.999980594738741, 0.9999734059639327, 0.9999787734996133, 8644.267798989573, 8645.919126870349, 8644.850657028193, 205.7647258638599, 60.269494644414294, 52.67043980620565, 8644.840764208204, 8644.191290116612, 8646.073518127483, 283.1089801424508, 282.65738243774496, 283.05687722694205, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 722.5378, 3.045485, 2200.6, 714.9818, 7.690252, 5498.539, 726.3694, 3.028468, 2199.652, 733.2772, 7.48665, 5490.13, 721.2017, 7.626583, 5500.231, 705.5424, 7.777327, 5488.654, 100.0, 99.97202, 99.98963, 99.82105, 100.0, 99.77339
48670.0564, 59.9826021665469, 59.98429551700493, 59.98422930847909, 30.698562807277938, 30.74255355364976, 30.704222550321667, 0.9999817330525217, 0.9999706778573456, 0.999979411395936, 8643.096217466325, 8644.420500410575, 8651.047033459625, 208.5458729650636, 65.37788414260831, 50.460011575431054, 8648.044954752411, 8648.323614492921, 8651.02510203665, 283.13559046257967, 282.6617901766792, 283.0671266938669, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 716.3079, 3.071898, 2200.396, 721.266, 7.625599, 5500.38, 732.62, 3.000305, 2197.77, 727.0049, 7.562402, 5497.884, 717.3677, 7.662013, 5500.088, 711.5465, 7.723123, 5495.445, 100.0, 100.0, 99.85392, 99.95907, 99.99504, 99.91704
48672.40440000001, 59.98422386060609, 59.985489532772135, 59.983474646137914, 30.696409146163184, 30.732325449193155, 30.69822449924062, 0.9999841410869518, 0.9999653654965426, 0.9999830373387102, 8640.499835505174, 8641.428619568163, 8653.488717733324, 210.29274106674325, 70.7927601874112, 49.833193316093, 8640.897968599444, 8642.527375223055, 8655.355520662042, 283.0532581305574, 282.688296043461, 283.1806865774179, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 716.091, 3.072612, 2200.131, 722.122, 7.610679, 5500.153, 724.0399, 3.043194, 2200.364, 723.0436, 7.606897, 5500.366, 726.1039, 7.565769, 5497.933, 717.7892, 7.662144, 5499.864, 99.98209, 100.0, 100.0, 99.99989, 99.96102, 99.99718
48674.655920000005, 59.981153940610284, 59.9825145053455, 59.98227780390749, 30.686093498694717, 30.71392413221363, 30.692447443688955, 0.9999825472083264, 0.9999673078907555, 0.9999824145612592, 8644.069624910473, 8649.034523065882, 8650.73985756676, 209.43118500437527, 67.52890512870908, 51.46967449686554, 8643.406134265184, 8643.414120343978, 8649.710678867546, 283.1278566633196, 282.6338400489532, 283.13347794932, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 712.9958, 3.084748, 2198.917, 723.6006, 7.607548, 5500.212, 725.5153, 3.032702, 2199.6, 726.9467, 7.562218, 5497.773, 721.2399, 7.626218, 5500.387, 711.5266, 7.72294, 5495.734, 99.94936, 99.99702, 99.9804, 99.958, 100.0, 99.91694
48676.99332, 59.984235008995384, 59.98484132196473, 59.98206989018921, 30.671537858486932, 30.707812118937888, 30.68223189956438, 0.9999798746585975, 0.9999715992823333, 0.9999836898570948, 8644.530821831248, 8643.552183659573, 8656.072781952533, 208.88997980137947, 66.99575698172066, 50.70999888356596, 8646.325988755936, 8642.14386829402, 8648.92879802628, 283.12707331826675, 282.8130574932189, 283.2203775893882, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 710.4526, 3.09385, 2197.669, 721.2854, 7.625783, 5500.32, 726.4082, 3.02902, 2199.246, 720.7522, 7.630983, 5500.28, 721.2017, 7.626583, 5500.384, 711.5465, 7.723489, 5495.684, 99.89263, 100.0, 99.96432, 100.0, 100.0, 99.91703
48679.39016, 59.98083593187977, 59.979943250606574, 59.980878187917135, 30.636937347472717, 30.694914251371788, 30.671997890138776, 0.9999856178016305, 0.9999759705737042, 0.9999813287277612, 8629.073816290085, 8632.452845126892, 8637.537209872906, 210.96767055171676, 63.62198955979011, 49.08736781747325, 8635.448169331734, 8637.866056770257, 8644.560530646573, 283.1469631644534, 282.801361539064, 283.2083960480644, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 703.5919, 3.117764, 2194.129, 714.9429, 7.690989, 5498.703, 732.6588, 2.998096, 2196.656, 714.4606, 7.695151, 5497.878, 714.8689, 7.691598, 5498.122, 705.3038, 7.780257, 5487.185, 99.73175, 99.96997, 99.84902, 99.96001, 99.96734, 99.76559
48681.70588, 59.97994170377958, 59.98302011686429, 59.97898671814607, 30.670854251256575, 30.71932437384976, 30.688441179569214, 0.9999856033067465, 0.9999721527743223, 0.9999821093160828, 8643.668602188716, 8647.376682762264, 8645.141660443767, 206.83980251920048, 63.16899577006359, 47.20003053757091, 8650.786850474205, 8642.87291218345, 8646.238710601876, 283.24394370100003, 282.6927382164975, 283.1816692606569, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 709.8217, 3.095278, 2197.771, 721.266, 7.625968, 5500.321, 726.35, 3.028652, 2199.64, 720.7522, 7.631718, 5500.275, 721.2017, 7.626766, 5500.219, 711.5862, 7.72294, 5495.573, 99.90091, 100.0, 99.99001, 100.0, 100.0, 99.91556
48684.01636, 59.98621653361066, 59.984605353552304, 59.9831412710452, 30.694064689006435, 30.71893845342223, 30.676444218081635, 0.9999832452332641, 0.999971686882139, 0.999982021824432, 8637.049385119573, 8646.11034683616, 8644.663886511282, 212.16793454104163, 70.62993929452614, 43.50892695319453, 8633.890820212851, 8639.017462510199, 8645.38572520042, 283.10127325617196, 282.6280789990014, 283.1843152091278, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 709.9597, 3.095456, 2198.086, 721.266, 7.625783, 5500.263, 732.6006, 2.998464, 2196.669, 720.7716, 7.631351, 5500.504, 714.8689, 7.691415, 5498.13, 711.9442, 7.716165, 5496.959, 99.91158, 100.0, 99.84718, 100.0, 99.96718, 99.94331
48686.350880000005, 59.988393226266275, 59.985068694993636, 59.98440149551179, 30.650232080200134, 30.74420850574349, 30.6975375980941, 0.9999814403614739, 0.9999699000391379, 0.9999834419425704, 8638.90000407705, 8638.952990054633, 8644.9761757899, 222.73946411594898, 63.28254365769408, 52.72530374741655, 8642.9338257947, 8626.315231250857, 8651.223119280865, 283.1128070555267, 282.69131130809444, 283.0816991169492, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 716.2882, 3.072077, 2200.296, 727.5696, 7.555789, 5497.458, 738.3659, 2.968828, 2192.367, 726.2088, 7.576191, 5499.06, 711.2447, 7.723557, 5496.193, 714.0118, 7.699501, 5496.662, 99.99681, 99.95238, 99.65423, 99.98151, 99.92103, 99.94813
48688.720400000006, 59.98856060178822, 59.988892788560854, 59.988990157997776, 30.687978779618135, 30.717126230999277, 30.68702440854751, 0.9999826243836537, 0.9999699698729748, 0.9999812165764937, 8641.605693032076, 8637.039117682581, 8650.734375197251, 211.53811015619965, 71.24588427219305, 57.202767272546225, 8637.11659892788, 8643.551268371772, 8644.959445988867, 283.18691895306813, 282.7306179314556, 283.1725949330517, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 710.8272, 3.092422, 2198.625, 721.266, 7.625968, 5500.432, 732.6976, 2.998648, 2197.341, 725.7622, 7.576743, 5498.15, 714.907, 7.690867, 5498.344, 711.5465, 7.722757, 5495.568, 99.95313, 100.0, 99.84712, 99.97649, 99.96935, 99.91388
48691.05792000001, 59.9856430157177, 59.986598026289144, 59.988085367513655, 30.667490977675225, 30.695591016784036, 30.68387437785591, 0.9999792155115497, 0.999968526397485, 0.9999835027206018, 8635.579152487986, 8638.496955230348, 8642.400243861604, 207.22772032014387, 66.4160342897926, 48.220820077419376, 8636.000648856301, 8641.797501421786, 8642.22364402776, 283.0782551355342, 282.609704229252, 283.101844851251, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 719.206, 3.056728, 2200.623, 716.7523, 7.672937, 5499.115, 726.4082, 3.028284, 2199.769, 733.1801, 7.485731, 5490.071, 721.2017, 7.626948, 5500.219, 705.2441, 7.780074, 5486.825, 100.0, 99.98357, 99.99211, 99.81698, 100.0, 99.7634
48693.40684, 59.989826442797124, 59.98925994303029, 59.9914991477496, 30.70107119002736, 30.71328114563024, 30.687729601088524, 0.9999811601333376, 0.9999657309613723, 0.9999785396493985, 8642.701499476, 8641.15093101792, 8649.482340769862, 208.0047794761182, 69.54075028507668, 52.38759426346269, 8646.76861799943, 8638.39469638961, 8648.790517460278, 283.08717629114386, 282.7491887331386, 283.22197255104084, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 716.2487, 3.07172, 2200.453, 721.266, 7.625599, 5500.374, 732.6976, 2.997912, 2196.922, 727.0244, 7.562034, 5497.885, 714.888, 7.691233, 5498.393, 711.5465, 7.723123, 5495.566, 100.0, 100.0, 99.85867, 99.95811, 99.96938, 99.91692
48695.71108, 59.99313095621591, 59.996928513283144, 59.990165384599216, 30.71011782503086, 30.737539245340734, 30.677955437209395, 0.9999816868579386, 0.9999678737394703, 0.9999800305024312, 8637.279929587174, 8646.801517899466, 8649.39941337927, 211.8106205981685, 71.15754537122484, 55.95849871625933, 8641.914252543907, 8646.855628116607, 8650.192207819939, 283.06717657301454, 282.7544276348687, 283.2325196389806, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 716.2093, 3.072255, 2200.506, 721.3049, 7.625599, 5500.38, 726.3112, 3.028652, 2199.452, 727.0244, 7.562034, 5497.827, 721.2208, 7.626218, 5500.278, 711.5465, 7.723306, 5495.567, 99.99226, 100.0, 99.99224, 99.95801, 100.0, 99.92116
48698.110680000005, 59.99781570510659, 59.99974027066295, 60.003808499730106, 30.720650737804366, 30.719873490263986, 30.686363872194192, 0.9999830576486743, 0.9999697319254446, 0.9999823698095355, 8645.509084557469, 8648.299928019893, 8645.823932602492, 213.00055771186248, 65.86978480884318, 51.196837327160665, 8643.920280738379, 8642.450486881617, 8643.082235986965, 283.12404915353125, 282.67963465785084, 283.12230372881857, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 709.9203, 3.095634, 2197.803, 727.5501, 7.555789, 5497.517, 720.0799, 3.055343, 2200.53, 720.7522, 7.630983, 5500.446, 727.4201, 7.557368, 5497.473, 717.8687, 7.661778, 5499.781, 99.92181, 99.95344, 100.0, 100.0, 99.95265, 100.0
48700.419720000005, 59.99666331438114, 59.99707172100473, 60.00597839165123, 30.724908941369108, 30.730206390614757, 30.698303608493877, 0.9999785039481581, 0.9999686415499461, 0.9999862333795241, 8644.470932126967, 8641.217511578718, 8651.901827679052, 219.63772043086055, 63.258210379290176, 49.358693171162486, 8648.693841582744, 8634.151697781059, 8645.97460929036, 283.1142907043522, 282.7609693084186, 283.14773498604626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 716.2487, 3.072969, 2200.706, 721.3049, 7.625599, 5500.434, 726.35, 3.028468, 2199.454, 727.0244, 7.562218, 5498.454, 721.2399, 7.626218, 5500.443, 711.5465, 7.723306, 5495.509, 100.0, 100.0, 99.97376, 99.95988, 100.0, 99.91694
48702.72916, 59.99980736258685, 59.9985331208118, 59.991534683631905, 30.667828072329847, 30.652260930559677, 30.66920536916714, 0.9999830340294593, 0.9999751042581119, 0.9999853977722428, 8640.711836226177, 8639.520525368456, 8624.587293654464, 212.0933911108841, 59.99121808330074, 48.561921926611376, 8644.35509355494, 8633.604519071541, 8641.740773974789, 283.0420395019298, 282.7022842194849, 283.2273997880363, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 710.0189, 3.095634, 2198.358, 721.266, 7.626152, 5500.513, 726.9517, 3.024419, 2198.74, 718.888, 7.65084, 5500.022, 718.3405, 7.662926, 5499.582, 707.3317, 7.760479, 5487.202, 99.89442, 100.0, 99.98268, 99.99565, 99.99099, 99.84033
48705.104880000006, 60.00159771307475, 59.9987829137241, 60.001199301430866, 30.694587037272868, 30.731623076466295, 30.68234984209387, 0.9999800305433798, 0.999973464713475, 0.9999839195329899, 8641.936836877785, 8638.867431891973, 8651.545839293138, 208.00217870453582, 66.76024304230577, 45.983222115458375, 8646.50829687628, 8640.821235915635, 8648.377201487623, 283.05590669445667, 282.66908217318723, 283.161765484065, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 704.6761, 3.112589, 2195.807, 717.4138, 7.661702, 5500.221, 728.5629, 3.018344, 2199.5, 719.4318, 7.640728, 5500.488, 721.1636, 7.626948, 5500.327, 711.4869, 7.723123, 5495.506, 99.80801, 99.99754, 99.9411, 100.0, 100.0, 99.91785
48707.38524, 60.00651425075731, 60.00352414965595, 60.002298506805026, 30.677282362952354, 30.71085922728088, 30.664160566719836, 0.9999798216658622, 0.9999714348799348, 0.9999832558232404, 8636.27236433987, 8635.244398431487, 8650.732312931876, 213.04408249097278, 65.63020791010376, 49.91171808153558, 8640.965874289286, 8637.88622371875, 8648.118226076609, 283.0825462090801, 282.7176634716088, 283.16785419844524, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 709.9794, 3.09617, 2198.306, 721.266, 7.625968, 5500.261, 732.8529, 2.997544, 2196.916, 720.7522, 7.631535, 5500.393, 714.888, 7.69105, 5498.509, 711.5266, 7.723672, 5495.62, 99.89159, 100.0, 99.85634, 100.0, 99.97347, 99.91895
48709.751480000006, 60.001014246793176, 60.002581053748955, 60.001732323359995, 30.694845626632073, 30.69144055749491, 30.666084740404564, 0.9999817382296192, 0.9999718032583771, 0.9999813610622965, 8641.708336023781, 8640.873532935238, 8624.879204037134, 204.5594442224144, 69.34423556427964, 50.95685585030424, 8645.442764338746, 8638.447441989463, 8644.447647648096, 283.1944563092731, 282.75349208587755, 283.19873157960706, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 716.229, 3.071363, 2200.453, 727.5501, 7.555789, 5497.349, 739.1035, 2.965699, 2192.039, 727.0438, 7.56185, 5497.938, 708.9748, 7.744925, 5492.854, 717.8489, 7.661778, 5500.035, 100.0, 99.95536, 99.63672, 99.95917, 99.86752, 99.99622
48712.15700000001, 60.00025549411909, 59.99966182870015, 60.00344164260324, 30.693931644650238, 30.694747407934614, 30.672866784363766, 0.9999829546149159, 0.9999669859558048, 0.9999827633459993, 8641.003070974233, 8639.967035858304, 8645.367274556364, 216.6441706851317, 67.39374535802062, 54.97740897941094, 8638.40393546445, 8643.161969228051, 8647.994744149652, 283.0452319820603, 282.6597966466669, 283.2204474935262, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 710.0386, 3.09617, 2197.876, 721.266, 7.625783, 5500.432, 732.6976, 2.998096, 2197.064, 720.7522, 7.631167, 5500.276, 714.907, 7.69105, 5498.396, 711.467, 7.723489, 5495.337, 99.91442, 100.0, 99.86422, 100.0, 99.96943, 99.91897
48714.39704, 60.007456499220524, 60.003864633088675, 60.00315580289181, 30.681183254711748, 30.717500226102388, 30.681334844006837, 0.9999832643591706, 0.9999679228582301, 0.9999796972981145, 8639.251291467177, 8636.960210790228, 8643.71783270547, 210.15136537915282, 67.93976009586368, 53.663412098302615, 8646.23861253571, 8644.670951443486, 8642.999642245251, 283.04613361477396, 282.7513930592509, 283.2581738658721, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 716.2487, 3.07172, 2200.291, 721.2854, 7.625968, 5500.493, 732.6394, 2.998648, 2197.215, 727.0438, 7.562034, 5497.884, 714.9261, 7.690867, 5498.563, 711.5465, 7.722757, 5495.193, 100.0, 100.0, 99.87199, 99.96014, 99.97246, 99.91278
48716.715240000005, 60.005093018402874, 60.00658088947934, 60.004005822095294, 30.679798510695218, 30.715861008560474, 30.69236834118902, 0.999980623206986, 0.9999715463785597, 0.9999800587417867, 8641.690478752838, 8644.344353447766, 8642.107804291521, 205.92404715799466, 65.06020753804069, 52.77362482611352, 8654.253350021301, 8641.750043007478, 8644.230396479003, 283.2081062668064, 282.75008716126575, 283.2250432991845, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 722.5378, 3.045663, 2200.71, 714.9624, 7.691173, 5498.346, 726.6217, 3.027732, 2200.145, 733.2578, 7.487018, 5490.557, 720.4197, 7.641011, 5500.306, 708.5444, 7.752789, 5492.568, 100.0, 99.96852, 99.98185, 99.82691, 100.0, 99.83632
48719.07924000001, 60.00231301857704, 60.00742263120759, 60.00667867001265, 30.68541507426771, 30.716990041134512, 30.698804915415664, 0.9999820966005988, 0.9999680919317057, 0.9999812980310335, 8637.026857550449, 8625.309178033951, 8655.662341680423, 212.96714493043874, 68.68793363223381, 53.52313463230303, 8650.267383806515, 8641.467355833242, 8646.024224083905, 283.1678147942893, 282.78957278224607, 283.1745280214305, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 716.2093, 3.072077, 2200.019, 721.3049, 7.625599, 5500.321, 730.6011, 3.011902, 2198.213, 727.0049, 7.562034, 5497.996, 719.8856, 7.640463, 5500.412, 711.5664, 7.723306, 5495.285, 99.99944, 100.0, 99.93421, 99.95907, 100.0, 99.91287
48721.419200000004, 60.00885306600417, 60.009698449019396, 60.005881540715734, 30.67635609029754, 30.70546865618308, 30.677401759864903, 0.9999813441487574, 0.9999690553185603, 0.9999825261358742, 8645.595638583445, 8640.738559438458, 8647.097051619317, 211.5451514509091, 67.86323979955046, 53.08681719918786, 8651.46298065096, 8644.141559870754, 8645.75106562637, 283.0736502761015, 282.76570457132334, 283.24564766970053, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 0 0), 5500.0, 720.0, 714.3561, 3.079037, 2199.014, 724.7291, 7.588207, 5499.27, 721.7105, 3.050373, 2200.647, 721.0435, 7.628041, 5500.283, 727.4391, 7.557185, 5497.581, 717.8886, 7.661412, 5499.984, 99.97981, 99.98532, 100.0, 100.0, 99.95462, 99.99821
