TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
49000.420320000005, 60.002207458830675, 59.99757763272195, 59.99872720871587, 23.073134875862337, 23.079393950502674, 23.06787300130042, 0.9999956000010043, 0.9999874832995775, 0.9999947841368387, 6480.42844020176, 6482.750428987216, 6481.869445583062, 142.24498171555206, 29.05365635641465, 20.56334481053318, 6479.690975701269, 6481.852438178183, 6486.766421431404, 282.89882584183556, 282.4677979674503, 282.98327682001474, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.1732, 3.083677, 2199.004, 727.5306, 7.555789, 5497.176, 729.8052, 3.011533, 2198.475, 723.5485, 7.601013, 5499.963, 713.9724, 3.080289, 2199.49, 710.8109, 3.092565, 2198.304, 99.97854, 99.94726, 99.92927, 99.99688, 99.94365, 99.90878
49002.766200000005, 59.99894273573578, 59.995893304619614, 59.99521202379863, 23.07472321640336, 23.083549153283602, 23.06412553292122, 0.9999954176287466, 0.9999891930289617, 0.9999954050618406, 6483.983144248923, 6475.08477479055, 6480.916370797932, 141.33778229211293, 31.149738570366935, 22.433754293113452, 6489.427259303624, 6481.685720135227, 6484.429558352684, 282.86824529912934, 282.4311915970118, 282.96958255066085, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 719.5609, 3.058692, 2200.271, 734.8459, 7.484872, 5490.071, 723.5352, 3.040617, 2200.385, 729.374, 7.535006, 5495.521, 720.1908, 3.054721, 2199.658, 704.4886, 3.114906, 2194.272, 100.0, 99.81807, 100.0, 99.90322, 99.98307, 99.75619
49005.105840000004, 59.99574829947384, 59.99708484928538, 59.9952825877598, 23.072859976435495, 23.088075325829497, 23.057674282999006, 0.999995962058303, 0.9999908542487317, 0.9999925815280134, 6483.81051478832, 6480.665041402347, 6486.332274684146, 141.18111211789483, 30.147539263063322, 20.79626569396214, 6482.504242683647, 6483.307971485842, 6486.648896290919, 282.796692531836, 282.3577584199329, 282.91947439726573, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.2521, 3.08332, 2198.956, 727.5306, 7.555604, 5497.737, 729.8052, 3.01227, 2198.028, 723.5679, 7.601013, 5499.848, 714.106, 3.079558, 2199.444, 710.7115, 3.092932, 2198.406, 99.98593, 99.95746, 99.92944, 99.99591, 99.94582, 99.90664
49007.40948, 60.00197051701511, 59.99769396209786, 59.998307711410895, 23.05670539236121, 23.05958714737179, 23.040951675619908, 0.9999969797048411, 0.9999918017181566, 0.9999968422318568, 6479.568726008633, 6480.900522422554, 6475.093717917958, 142.79666032940577, 25.392796910024003, 15.526883618328156, 6478.591909836409, 6474.119507020054, 6478.021639973319, 282.9544900958873, 282.4913208227457, 282.976776936015, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.2324, 3.083856, 2198.999, 733.6981, 7.48211, 5489.322, 729.7664, 3.012086, 2198.147, 723.5679, 7.601013, 5499.906, 720.2671, 3.053991, 2200.461, 711.8646, 3.086156, 2198.958, 99.98354, 99.80446, 99.9246, 99.99592, 100.0, 99.94049
49009.756160000004, 59.99955204283483, 59.99729851053732, 59.999358405555455, 23.086185637946198, 23.074035965412023, 23.057044504353332, 0.999997701932019, 0.9999939967264286, 0.9999965023210473, 6483.347110667184, 6484.356447503129, 6485.3578757826035, 141.60786421224793, 24.788533900258017, 19.369666346692156, 6482.08148513752, 6479.8471012238015, 6480.617949195659, 282.88309562921995, 282.48184253775565, 282.9928107982891, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 706.8645, 3.107592, 2196.143, 740.1768, 7.397011, 5475.521, 735.8812, 2.983554, 2194.949, 718.7133, 7.646611, 5500.328, 723.2618, 3.043398, 2199.748, 712.3417, 3.086339, 2198.094, 99.82328, 99.54758, 99.76901, 100.0, 100.0, 99.93286
49012.098280000006, 60.00080873169323, 59.99965208872271, 59.99675171831901, 23.066307271152322, 23.081952559549553, 23.05350195765383, 0.9999959960168157, 0.999990860361601, 0.9999965951197454, 6484.660796016908, 6481.615205193415, 6484.235658248029, 140.13524664707256, 28.85356452662836, 19.27770567083371, 6487.894361246591, 6477.79398857355, 6482.944494286617, 282.9363868949336, 282.5295403488612, 282.9752192144811, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.2915, 3.082963, 2199.659, 733.7953, 7.48082, 5489.43, 729.7082, 3.011902, 2198.471, 723.5679, 7.600829, 5499.963, 720.4197, 3.054539, 2200.526, 717.0934, 3.06821, 2200.216, 99.95116, 99.80646, 99.92911, 99.99699, 99.98351, 99.99304
49014.46028000001, 59.99743926287423, 60.00028213102576, 59.99845162123735, 23.103792943990406, 23.097043498140366, 23.086783233874726, 0.9999950068562816, 0.999989877756331, 0.9999939354957194, 6486.685214567376, 6484.89479777865, 6488.93055634662, 138.87104784372787, 31.153007845291654, 20.416226146526242, 6486.842453967655, 6484.551447530038, 6489.583657182983, 282.88775643424765, 282.3450812692084, 283.0165382951368, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 716.9979, 3.067258, 2200.15, 728.5229, 7.550631, 5497.246, 723.5934, 3.040617, 2200.039, 728.4031, 7.5214, 5493.692, 713.9915, 3.080289, 2198.693, 723.5349, 3.041658, 2200.107, 100.0, 99.949, 100.0, 99.93441, 99.97065, 100.0
49016.80524, 60.002982320733224, 60.00160575257935, 60.00163434222641, 23.07648955331106, 23.092365318876922, 23.070759523157797, 0.999996069643945, 0.9999900634848137, 0.9999954525493345, 6484.127666001896, 6480.896282489142, 6487.924734033845, 143.62353464231865, 25.72901402322259, 18.816624092510892, 6485.299893768911, 6481.546143760475, 6482.795510173502, 282.9140946988114, 282.4532177766636, 282.9350406951905, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.2718, 3.082963, 2198.946, 733.8148, 7.480452, 5489.321, 729.8246, 3.011902, 2198.408, 723.5485, 7.600646, 5499.964, 719.9619, 3.054356, 2200.52, 717.1331, 3.067661, 2200.313, 99.98136, 99.80446, 99.92622, 99.99488, 99.98813, 99.9988
49019.231400000004, 59.99743174143792, 59.99949426139327, 60.0013051923283, 23.076695959699812, 23.083950935131046, 23.063556811689814, 0.9999969352899577, 0.9999918565615918, 0.9999956716520327, 6477.289196991393, 6481.700356865949, 6487.260441536022, 141.74937018491119, 24.537186239207358, 14.626060475972736, 6481.095989808725, 6477.171087687831, 6479.6109808794245, 282.94875685922125, 282.4652741449709, 282.9637496733931, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.2324, 3.083499, 2199.114, 733.7759, 7.480268, 5489.493, 729.8441, 3.012086, 2198.033, 723.5485, 7.601197, 5499.853, 714.0487, 3.080837, 2198.947, 723.4355, 3.040926, 2200.515, 99.95832, 99.80341, 99.90917, 99.99591, 99.97347, 100.0
49021.577840000005, 60.00891370661124, 60.00284347782205, 60.00244488468878, 23.074372120081623, 23.072273606379948, 23.077682713639792, 0.9999954688963856, 0.9999883018103125, 0.9999977151998647, 6482.552609195105, 6478.04507024069, 6486.379966486444, 147.6424381390234, 27.01912129178345, 16.161792520022345, 6483.5609133464795, 6481.702727693718, 6484.984406576193, 282.89898881660724, 282.47384031249993, 282.97867284150954, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 707.0222, 3.106343, 2196.578, 740.1962, 7.396827, 5475.251, 736.1724, 2.980425, 2194.405, 717.3539, 7.666836, 5499.653, 707.754, 3.10403, 2196.43, 729.1215, 3.017669, 2198.854, 99.8276, 99.54863, 99.72229, 99.99229, 99.85379, 99.94653
49023.972440000005, 60.01022713648289, 60.00657897786842, 60.00528200693499, 23.05726303753405, 23.074877786209385, 23.057441406691527, 0.9999955991813084, 0.9999892874285146, 0.9999962376836983, 6483.603508380129, 6478.460754765212, 6485.204759484575, 140.98654747030196, 32.42927596656955, 16.99875999027057, 6479.838559027084, 6481.707207341312, 6483.157583100992, 282.80794851107544, 282.39439583842505, 282.9474562200812, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.2126, 3.08332, 2199.166, 733.7564, 7.48561, 5489.316, 729.9606, 3.012086, 2198.585, 723.5485, 7.601197, 5499.905, 713.9724, 3.080106, 2199.176, 728.1274, 3.018402, 2198.554, 99.97332, 99.81819, 99.90917, 99.99591, 99.96112, 99.94875
49026.319, 60.005349120680755, 60.00116865820892, 60.00342811633295, 23.080716506097737, 23.09652841718538, 23.062291384738117, 0.9999965478168827, 0.9999880870573212, 0.9999958757913526, 6481.144042330906, 6480.033614008273, 6488.174496968009, 145.36344645301642, 31.620155549028823, 19.294590039231252, 6486.902011272606, 6480.373889439149, 6487.532034613959, 282.78739161866815, 282.3593737570728, 282.87299403862886, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.9027, 3.079037, 2200.003, 732.2, 7.505503, 5493.654, 726.6411, 3.029388, 2199.658, 727.5487, 7.55615, 5494.591, 719.8474, 3.055087, 2200.422, 736.0402, 2.980679, 2194.127, 99.98253, 99.88097, 100.0, 99.92547, 100.0, 99.73383
49028.682680000005, 60.00315149097969, 60.00484008412676, 60.005298013386536, 23.0794883182002, 23.088341921768343, 23.053377407704236, 0.9999963820633753, 0.9999882923086408, 0.9999971553262811, 6481.4979718166405, 6482.972744960967, 6479.031942497533, 145.24053249437384, 31.411096576642194, 17.798043276870885, 6483.934000952335, 6477.411488265928, 6485.518020047208, 282.86423918669703, 282.4572641574064, 282.93996688748206, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 715.677, 3.075468, 2199.584, 733.3673, 7.48653, 5489.491, 729.8829, 3.011718, 2198.193, 723.5485, 7.600646, 5499.853, 713.9343, 3.080472, 2199.339, 729.6782, 3.012725, 2198.444, 99.99902, 99.80729, 99.94014, 99.997, 99.96604, 99.90504
49030.99592, 60.00627277420125, 60.00942098599081, 60.00669152165556, 23.087640593007215, 23.103566617858633, 23.07309808329667, 0.9999942672912713, 0.9999881099777644, 0.9999941520701119, 6484.32483085102, 6482.630965209912, 6489.69960917617, 142.58323871090852, 30.58428369709827, 21.82027689548977, 6488.892883462318, 6481.42790937159, 6486.380191113575, 282.9287641426724, 282.4003915806992, 282.87760438954916, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.1929, 3.084034, 2199.166, 727.6085, 7.556157, 5498.137, 729.8052, 3.01227, 2198.41, 723.5485, 7.601197, 5499.853, 720.248, 3.054721, 2200.248, 729.7577, 3.012176, 2197.793, 99.9607, 99.95334, 99.92754, 99.99591, 100.0, 99.92539
49033.45128, 60.0090403829499, 60.00737506427099, 60.01075846398394, 23.08602294325145, 23.0947310648392, 23.074648502933595, 0.9999968145948962, 0.9999884008534218, 0.9999974021505784, 6485.715194902415, 6482.0246295020515, 6482.683603565949, 142.76628749286064, 30.708856895667395, 15.26051174055874, 6486.236479902263, 6481.31553778843, 6488.693904260835, 282.82641034559884, 282.4864692485867, 282.9436666070703, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 707.0025, 3.106699, 2196.373, 721.3049, 7.625415, 5500.374, 736.1724, 2.980425, 2194.649, 717.3345, 7.666836, 5499.765, 726.4854, 3.027693, 2199.472, 723.3759, 3.041475, 2200.221, 99.82089, 100.0, 99.75537, 99.99431, 99.98237, 99.99079
49035.85532, 60.00433602291585, 60.00826029882415, 60.007928492450915, 23.106473144731172, 23.098610967126543, 23.084721799491568, 0.9999950985893316, 0.9999864499375555, 0.9999959188163914, 6484.919836951235, 6487.973374178206, 6490.199188484175, 141.73496833253637, 33.21256212608023, 17.65208741684046, 6489.306141660615, 6484.430570968284, 6488.338003772415, 282.6716002286415, 282.302243752233, 282.87039347364856, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.2718, 3.083142, 2199.229, 727.589, 7.555973, 5497.459, 729.8635, 3.012638, 2198.267, 723.5679, 7.601013, 5499.853, 720.3624, 3.054721, 2200.419, 727.9088, 3.021881, 2199.196, 99.95922, 99.95451, 99.93954, 99.99485, 100.0, 99.94774
49038.164800000006, 60.00445440636425, 60.006248873745584, 60.00681872216423, 23.072919970799905, 23.08845333971964, 23.05897943444598, 0.9999951300619708, 0.9999893495510496, 0.999995590985328, 6485.591328260482, 6472.8153032733835, 6484.344582083551, 146.0556738019984, 28.875601665236218, 16.531073781812665, 6485.661741105876, 6478.859690001261, 6486.830824515307, 282.8064419092282, 282.4416194614507, 283.00898048049294, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.2324, 3.083499, 2199.281, 727.5501, 7.555973, 5497.461, 729.8829, 3.013006, 2198.873, 724.597, 7.585017, 5498.976, 717.8636, 3.065131, 2200.279, 719.4592, 3.059054, 2200.023, 99.96591, 99.95756, 99.93294, 99.98632, 99.98967, 99.99913
49040.53516000001, 60.00455805403109, 59.99990760050377, 60.00647948960162, 23.08180657815038, 23.086491573287837, 23.0801090493035, 0.9999957201293321, 0.9999886782872442, 0.9999938799199536, 6488.346379143519, 6484.815074769352, 6487.696096333575, 144.09822269110555, 33.90779960752184, 17.726691569734157, 6485.77669817153, 6481.434696292388, 6486.842600529722, 282.86898298686975, 282.38428015993077, 282.8905677068442, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 718.8708, 3.061012, 2200.362, 732.1416, 7.507713, 5494.75, 726.8159, 3.023866, 2199.274, 725.2379, 7.588326, 5499.332, 719.7139, 3.054356, 2200.582, 723.356, 3.040926, 2200.115, 100.0, 99.87846, 99.96997, 99.98803, 100.0, 100.0
49042.869280000006, 59.99832393814155, 59.997856818578086, 59.99654706639569, 23.070029611270886, 23.088715923439693, 23.077783325729172, 0.9999968223026753, 0.9999910741567473, 0.999998069038398, 6484.086338081716, 6477.8025997628265, 6484.060217023594, 140.14743193677032, 29.796534380017647, 14.403204899370849, 6483.078444830277, 6481.371679513447, 6485.470275678692, 282.88922695266405, 282.34844264240513, 282.9950880898202, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.2126, 3.083499, 2199.119, 732.7642, 7.48653, 5488.682, 730.0382, 3.01227, 2198.547, 723.5679, 7.601013, 5499.905, 713.9915, 3.079741, 2199.295, 723.2168, 3.041292, 2199.948, 99.96161, 99.8135, 99.93253, 99.99386, 99.96654, 100.0
49045.215200000006, 59.99786242767814, 59.9985033370754, 59.999544080182595, 23.0373625957678, 23.04397102099423, 23.049188041996267, 0.9999956538726517, 0.9999882773782394, 0.9999964512128163, 6473.755344137709, 6469.510919669969, 6479.363131704772, 143.64239012921507, 31.651019254643074, 19.06178258640739, 6474.573260275651, 6467.832197207122, 6478.721087281446, 282.73726701271914, 282.33196557789705, 282.9169060130692, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 706.9236, 3.106699, 2196.1, 740.1962, 7.397379, 5475.421, 736.1141, 2.980241, 2194.255, 717.3539, 7.666836, 5499.6, 707.6968, 3.1033, 2196.708, 729.6782, 3.012176, 2198.555, 99.82134, 99.55161, 99.73745, 99.99632, 99.84896, 99.91226
49047.57944, 59.99939952758441, 60.000314133911104, 59.999933414063364, 23.097235243708823, 23.08393673045032, 23.067791560449166, 0.9999960399721342, 0.999992669155268, 0.9999957490486715, 6482.279770663568, 6481.831457244387, 6481.584817006817, 143.09165253742094, 26.125872051590818, 17.33179107398655, 6484.521725411922, 6480.720922985115, 6487.265935976864, 282.8751943657545, 282.39679213449864, 282.95723806689875, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.3309, 3.08332, 2199.124, 733.6396, 7.483031, 5489.767, 729.8246, 3.012086, 2198.428, 723.5291, 7.601197, 5500.075, 714.0487, 3.080106, 2199.284, 723.3957, 3.041475, 2199.82, 99.95876, 99.80745, 99.92438, 99.99483, 99.96604, 99.99042
49049.889200000005, 59.995605150984176, 59.99472691371916, 59.99724508262136, 23.072219781419147, 23.099671940207973, 23.060282815794682, 0.9999963729552545, 0.9999889940272864, 0.9999963677925519, 6490.046865337174, 6484.84135149075, 6486.664433922308, 140.12340723516627, 31.8191278158896, 18.498946041599993, 6486.414539395961, 6483.551479602104, 6484.952725584916, 282.9172761842195, 282.5025309896603, 282.92282798548865, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.2521, 3.08332, 2199.119, 733.8148, 7.48082, 5489.442, 729.7276, 3.012638, 2198.358, 723.5485, 7.601013, 5499.906, 713.877, 3.079924, 2199.504, 729.6782, 3.012908, 2197.993, 99.96138, 99.81065, 99.9271, 99.99688, 99.96799, 99.90738
49052.228800000004, 59.99447457707499, 59.99437857116364, 59.99581505070193, 23.06262374666401, 23.082331002949303, 23.061188846626774, 0.9999972514116058, 0.999989575949955, 0.9999969662335049, 6487.156059094043, 6476.7987922405655, 6481.621534130736, 145.64300607032192, 31.976070278089423, 16.33064493113352, 6480.311393043928, 6480.077479202617, 6487.03700375077, 282.8601119961072, 282.40010937912854, 282.93425711965745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 719.5411, 3.058156, 2200.581, 727.589, 7.556157, 5497.916, 723.6323, 3.041353, 2200.271, 730.8499, 7.547876, 5495.778, 719.0844, 3.059652, 2200.09, 733.9327, 2.994047, 2196.623, 100.0, 99.95335, 100.0, 99.92184, 100.0, 99.84511
49054.569520000005, 59.99076021168452, 59.99175251946436, 59.98939207597428, 23.074908570245896, 23.089589551398607, 23.087504599967833, 0.999995799714721, 0.999990199888237, 0.9999954125531589, 6485.867792122149, 6485.181224164713, 6479.6935744646435, 142.6839801056733, 29.40792806506761, 20.899378758831062, 6488.06008220365, 6479.282635065566, 6485.179176293247, 282.7961084326053, 282.33013712625007, 282.8735164851228, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.1929, 3.083499, 2199.134, 733.5035, 7.488372, 5491.369, 729.8246, 3.01227, 2198.431, 723.5291, 7.601013, 5499.958, 718.3787, 3.061478, 2200.357, 729.718, 3.012359, 2198.213, 99.96114, 99.84167, 99.92944, 99.99783, 100.0, 99.91226
49056.9702, 59.9927705832948, 59.98836123295397, 59.98790011768001, 23.075687301655787, 23.094071383427384, 23.0757909929804, 0.9999968527848305, 0.9999893683190068, 0.9999968489657051, 6484.018331264819, 6477.852054762069, 6481.950059393968, 147.87609435106174, 31.47039367252387, 14.191392978886142, 6485.093713289865, 6483.01105415606, 6485.702203727875, 282.80970042829426, 282.43961039845965, 282.9440555508252, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 710.9455, 3.092065, 2197.871, 724.4761, 7.597601, 5499.965, 734.5417, 2.988708, 2194.529, 717.5287, 7.664814, 5499.708, 726.5045, 3.02824, 2199.415, 723.3759, 3.041475, 2200.106, 99.90823, 99.99239, 99.78035, 99.9933, 99.97198, 99.98804
49059.28572000001, 59.98470620210083, 59.987908347834285, 59.98544293130751, 23.09351727906533, 23.094837109578076, 23.085931429402283, 0.9999970619270135, 0.9999897781116522, 0.9999961948177253, 6484.842820020503, 6479.910301446206, 6484.192824249092, 147.2049807255807, 32.679116540226914, 18.207102136113917, 6483.1096311695455, 6481.623464597434, 6489.757428987327, 282.8806795838767, 282.41918498297485, 282.94799005617267, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 712.1678, 3.085105, 2199.028, 727.6668, 7.555604, 5497.909, 729.8246, 3.012822, 2198.367, 723.5485, 7.601197, 5499.847, 720.2671, 3.054173, 2200.432, 729.5788, 3.012359, 2198.446, 99.96337, 99.9524, 99.93991, 99.99793, 100.0, 99.92797
49061.588760000006, 59.98795577935769, 59.98648822958726, 59.98364035393379, 23.088573808745913, 23.100917167925545, 23.06755296277723, 0.9999954417800843, 0.9999898471204666, 0.9999952055026428, 6489.976784981017, 6480.630936513935, 6490.326642665742, 147.10595347229582, 32.23443200779093, 19.84955565494147, 6489.4882790110305, 6479.757757510128, 6479.670994768671, 282.8645572361483, 282.42874352424883, 283.0099463214556, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.1535, 3.083142, 2199.616, 727.589, 7.556157, 5497.917, 729.8052, 3.011902, 2198.47, 723.5291, 7.601381, 5499.911, 720.3243, 3.055087, 2200.419, 729.5986, 3.012359, 2198.453, 99.96332, 99.96072, 99.92911, 99.99697, 100.0, 99.92826
49063.90408000001, 59.98510023900454, 59.98867363689874, 59.986122334978965, 23.071044271472317, 23.088920661933077, 23.058283164472176, 0.9999957898320413, 0.9999890398444161, 0.9999957569324185, 6480.150283087303, 6484.7765305379635, 6484.153112443084, 142.08106071223187, 31.792860073132488, 17.535076657238278, 6488.182951085739, 6479.378000755787, 6483.908147651185, 282.87125682503455, 282.42287881126714, 282.93484649526226, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 719.6989, 3.057621, 2200.959, 733.8537, 7.48082, 5490.738, 723.6129, 3.040617, 2200.211, 729.0828, 7.536477, 5494.872, 714.0677, 3.080837, 2199.538, 736.0998, 2.981045, 2194.523, 100.0, 99.8302, 100.0, 99.90141, 99.96654, 99.73194
49066.2384, 59.98373479769632, 59.985665968683485, 59.983218344433965, 23.06443946522048, 23.09653339143685, 23.075580800833123, 0.9999954293200467, 0.9999892113395308, 0.9999972953816711, 6483.857526368017, 6481.326250685313, 6488.901624602195, 144.2531636624708, 29.783127288691503, 19.3989405822582, 6491.723097767982, 6483.134400180995, 6490.225193782796, 282.98401344962446, 282.46370727210837, 282.95107945035585, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.2718, 3.084034, 2199.056, 727.5696, 7.555789, 5497.456, 729.9023, 3.011902, 2198.543, 723.5485, 7.600829, 5499.794, 720.3624, 3.054904, 2199.93, 729.718, 3.013091, 2198.441, 99.98854, 99.95445, 99.90884, 99.99486, 100.0, 99.92772
49068.639240000004, 59.98239866874095, 59.981621772380485, 59.98270564537483, 23.046776402795956, 23.039248070886316, 23.03499075416291, 0.9999969638771651, 0.9999869130055529, 0.999996328899944, 6477.419287363191, 6472.151532312745, 6474.529830373692, 142.40524507855207, 33.174023787835495, 14.470987909886844, 6475.540905465163, 6469.109500211516, 6471.890451784042, 282.92041187494783, 282.41707587378977, 282.9180831667722, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.3506, 3.082963, 2198.856, 733.7564, 7.480452, 5489.385, 729.9218, 3.01227, 2198.198, 723.1407, 7.60561, 5500.376, 712.3892, 3.087959, 2197.561, 726.5966, 3.030488, 2199.787, 99.97114, 99.80559, 99.91667, 99.99987, 99.92458, 99.98892
49070.95392000001, 59.98220778571033, 59.98242946121443, 59.98136429897433, 23.05376883705655, 23.077355508237304, 23.088514000270614, 0.999996151193265, 0.9999903744216609, 0.9999953073683361, 6482.277723157318, 6479.077640186452, 6486.654307812194, 142.53677043634707, 30.267412331550304, 12.909394129779685, 6483.72204578546, 6477.924152383551, 6492.21874081659, 282.9021857427016, 282.3866380418414, 282.9977306268237, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 707.1208, 3.105628, 2196.608, 739.2234, 7.418562, 5480.33, 733.4741, 2.993678, 2196.333, 720.7522, 7.624915, 5500.41, 712.9424, 3.08175, 2199.028, 729.6185, 3.013091, 2198.442, 99.8445, 99.64096, 99.84753, 100.0, 99.95037, 99.92472
49073.29828, 59.9869642215036, 59.981389798428374, 59.979938270413435, 23.066065935148725, 23.059955673671446, 23.055382903911525, 0.9999956635218681, 0.9999878609373405, 0.9999936240336547, 6488.090737105207, 6470.063152670044, 6482.285377067628, 143.62752582352505, 32.6144157501501, 19.329318014706587, 6486.449891013045, 6477.07274061974, 6487.856448378212, 282.88554189392937, 282.4563648485227, 282.9901120038894, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.2915, 3.083499, 2198.904, 733.8148, 7.48082, 5489.321, 729.8635, 3.011902, 2198.147, 723.5485, 7.601381, 5500.127, 713.8961, 3.079558, 2198.906, 729.5589, 3.013091, 2198.49, 99.96853, 99.80444, 99.92177, 99.99483, 99.96372, 99.91243
49075.62816000001, 59.985701355651216, 59.98026715018821, 59.981007261456625, 23.088926344516086, 23.09245384538157, 23.072144439825934, 0.9999960825689713, 0.9999878680300343, 0.9999963321157381, 6482.4126912420315, 6481.057757585131, 6481.924218750542, 144.00182583997207, 30.35465221526647, 17.889453259472248, 6487.385888054608, 6477.167902556276, 6484.6647953665715, 282.9351527860543, 282.4213245687226, 282.9617244494973, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 719.1469, 3.059762, 2200.524, 727.5696, 7.556525, 5497.965, 723.5934, 3.041721, 2200.115, 730.5974, 7.5214, 5496.101, 720.1144, 3.055452, 2200.358, 736.0601, 2.980862, 2194.575, 100.0, 99.94924, 100.0, 99.89165, 100.0, 99.75199
49078.03588, 59.98619792204268, 59.98552389863743, 59.98545988200864, 23.063192083860216, 23.07425032730228, 23.081209821766794, 0.9999952779775924, 0.9999889611550457, 0.9999955372968489, 6477.181517269032, 6485.132569712177, 6481.857563375315, 147.57955084080245, 31.730158660046527, 17.066931875195678, 6484.0982907123735, 6486.72977708722, 6484.466062167247, 282.940602310191, 282.4903247999399, 283.0444849994192, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.3506, 3.083142, 2199.291, 733.8342, 7.480083, 5489.268, 729.7082, 3.012086, 2198.194, 723.5485, 7.601013, 5499.853, 713.9152, 3.080472, 2199.288, 729.5788, 3.012725, 2198.211, 99.95615, 99.80971, 99.92704, 99.999, 99.97325, 99.91726
49080.345760000004, 59.987072000156836, 59.98760803872808, 59.990663715647706, 23.07280490315725, 23.07647853071242, 23.076579826064872, 0.9999954681355635, 0.9999888759762818, 0.9999965666006363, 6480.657149599245, 6483.261334131677, 6486.153081008995, 143.15483303889766, 33.4653304769904, 20.793429380657017, 6489.994517732675, 6485.5694172432795, 6484.559672134501, 282.96164806096334, 282.4795967093338, 283.0082531153564, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.2915, 3.082963, 2199.124, 727.5696, 7.556157, 5497.406, 729.9023, 3.011533, 2198.255, 723.5873, 7.601197, 5500.023, 720.1717, 3.055087, 2200.535, 729.6583, 3.012359, 2198.114, 99.97092, 99.9503, 99.92661, 99.99901, 100.0, 99.912
49082.651560000006, 59.99058781574338, 59.98845362242166, 59.98853048731544, 23.075251163384564, 23.085123134908027, 23.06113565487624, 0.9999967163028661, 0.9999879861993692, 0.9999965811087627, 6484.781369823465, 6478.841267224975, 6482.777748862663, 141.45602024962955, 29.9527370583387, 18.309672406294567, 6490.613867528434, 6475.59695655516, 6489.079160008246, 283.0010252586907, 282.44061850244117, 282.9788921356461, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 706.8448, 3.106878, 2196.075, 721.3049, 7.625599, 5500.44, 736.2112, 2.981161, 2194.194, 717.3151, 7.666836, 5499.602, 726.5045, 3.029884, 2199.917, 725.0061, 3.034333, 2199.613, 99.83305, 100.0, 99.74782, 99.99538, 99.97992, 99.978
49084.922040000005, 59.99097601451123, 59.991278965930775, 59.99148695967978, 23.081104014622174, 23.084820676792457, 23.06494566890347, 0.9999966295735407, 0.9999879759217131, 0.9999947681203639, 6486.545367510521, 6478.084567631513, 6491.27440503277, 141.65094543157556, 32.880273820717775, 18.097737572456936, 6488.493338720097, 6479.6811265082215, 6484.65325646342, 282.87574674581083, 282.4399240638351, 283.0048363444217, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.2915, 3.084034, 2199.171, 727.589, 7.556157, 5497.511, 729.7664, 3.012638, 2198.249, 723.5485, 7.601197, 5499.963, 720.1908, 3.054904, 2200.739, 724.7277, 3.035615, 2199.869, 99.9716, 99.95334, 99.92976, 99.99793, 100.0, 99.99266
49087.21904, 59.987061788111475, 59.98807755020137, 59.987048692084265, 23.08152687230523, 23.088250436472812, 23.05636087560531, 0.999996379216802, 0.9999856143731024, 0.9999945835657688, 6476.214120789523, 6484.635655060447, 6484.344940918086, 141.5471205800668, 32.927793806887166, 19.497789798304964, 6482.091421974368, 6478.519488942992, 6480.336314661555, 282.81346330847464, 282.44702446738205, 282.9869694523708, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.1732, 3.08332, 2199.652, 728.5812, 7.544736, 5495.84, 727.2235, 3.024419, 2199.658, 727.0438, 7.553392, 5495.803, 714.888, 3.077549, 2199.813, 717.0536, 3.06876, 2200.276, 99.98279, 99.89892, 99.98304, 99.92228, 99.96828, 100.0
49089.619920000005, 59.98926903192621, 59.98749093541536, 59.9853530769538, 23.085784572733814, 23.085618205694445, 23.077585103609813, 0.999996670968558, 0.9999896619965029, 0.9999955530365862, 6484.144448937684, 6482.02707175754, 6485.130667884183, 145.0872024363348, 29.365201245640947, 17.930216798314177, 6487.796360929799, 6483.015236233507, 6484.9775707131785, 282.82598421607867, 282.42867104358845, 282.9320267640248, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 715.8347, 3.075468, 2199.702, 728.5618, 7.545105, 5497.812, 729.9023, 3.01227, 2198.706, 723.5485, 7.601013, 5499.794, 720.3815, 3.054721, 2200.472, 723.3162, 3.042024, 2200.331, 99.98506, 99.94093, 99.91472, 99.99387, 100.0, 100.0
49091.953960000006, 59.988588506477846, 59.98699614431078, 59.98539692299931, 23.063709207949117, 23.081280485484786, 23.061285653747127, 0.9999975452530737, 0.9999919815192952, 0.9999959809967196, 6485.350762518079, 6481.31852089644, 6484.074101535249, 142.35670517223343, 28.340761691983744, 19.10309281613945, 6487.061406315272, 6480.881385623871, 6480.705489858949, 282.9227434459851, 282.4558806274665, 282.90936540855876, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.3112, 3.083499, 2198.946, 733.8148, 7.48082, 5489.215, 729.9218, 3.01227, 2198.532, 723.5485, 7.601197, 5499.853, 713.9915, 3.080106, 2199.165, 723.3759, 3.041658, 2200.342, 99.98047, 99.80663, 99.90407, 99.99591, 99.97333, 100.0
49094.31916000001, 59.981468386061046, 59.980756943107885, 59.98280124947962, 23.04351251610164, 23.048138166822575, 23.02018522663544, 0.9999963026482045, 0.9999884345126396, 0.9999971220991889, 6471.038699140599, 6474.05849942424, 6476.103531602286, 144.21516942144717, 27.735131147340155, 18.792369365945433, 6479.310611541709, 6470.865894532806, 6480.360415765324, 282.8151822126294, 282.4095217207214, 282.87332386122046, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 706.9434, 3.106343, 2196.21, 740.1768, 7.397195, 5475.305, 736.1724, 2.980609, 2194.141, 717.3345, 7.666652, 5499.711, 707.8113, 3.103482, 2196.217, 729.6384, 3.012359, 2198.155, 99.80827, 99.54961, 99.72224, 99.99335, 99.82665, 99.93022
49096.698280000004, 59.98097416052676, 59.98416337214494, 59.982312194659656, 23.08240432618516, 23.073489798078864, 23.05215778904776, 0.9999963071807372, 0.9999896336299361, 0.9999974031484969, 6486.679138902949, 6476.506856533943, 6482.092326895691, 144.09741472728524, 28.886626410704594, 15.102487772197037, 6482.361758248808, 6477.846619884368, 6485.651003554812, 282.91503128418066, 282.43956106691246, 282.8836080444143, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.2521, 3.082963, 2198.889, 733.4062, 7.485978, 5489.603, 729.6306, 3.012638, 2198.259, 723.5291, 7.601013, 5499.682, 713.9724, 3.079741, 2198.871, 723.2168, 3.041475, 2200.017, 99.95593, 99.81346, 99.9088, 99.99282, 99.96286, 100.0
49099.04136, 59.97970309792351, 59.97958347903611, 59.98089798396069, 23.072043977527073, 23.068240513494143, 23.084385243624382, 0.9999951947000241, 0.9999897631625925, 0.9999947630674058, 6486.1850660399805, 6485.620928177232, 6485.115386085797, 143.98416219762757, 34.38265306744188, 18.170450374301254, 6487.926599756461, 6480.722781195625, 6483.695392364451, 282.8660452719534, 282.3910078600068, 282.8968547650249, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.2718, 3.08332, 2199.339, 733.6591, 7.481557, 5489.552, 729.8052, 3.012086, 2198.317, 723.6068, 7.600829, 5499.647, 715.0978, 3.073349, 2200.153, 732.3025, 2.998991, 2195.896, 99.95571, 99.80742, 99.92922, 99.99219, 99.96409, 99.85966
49101.405000000006, 59.976465546597254, 59.979548009744484, 59.97723783897555, 23.06323834144511, 23.085176707090902, 23.061948821994513, 0.9999959761410397, 0.9999882475112901, 0.9999951674296154, 6485.692414667805, 6474.208659958214, 6484.871973349221, 145.40956574848474, 28.68992081181341, 19.352261183606515, 6489.325962788592, 6481.023019317469, 6480.5718462413, 282.92331499725657, 282.38525725602017, 282.7990040293506, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 719.6397, 3.057799, 2200.606, 728.0754, 7.544, 5496.34, 725.6899, 3.031413, 2199.891, 726.8302, 7.569757, 5498.932, 715.5556, 3.073897, 2199.23, 730.1155, 3.012176, 2198.163, 100.0, 99.93347, 99.99366, 99.9726, 99.98092, 99.89895
49103.74972000001, 59.97981016081417, 59.97914494183605, 59.978070470398734, 23.073311979224034, 23.086801948434886, 23.06212105866157, 0.999996138317517, 0.999988755930251, 0.9999951935874745, 6481.07178208876, 6475.199150561877, 6487.420567470382, 143.7634582977712, 29.804461956642626, 20.0422537217124, 6486.576699094821, 6481.647468296498, 6490.443261266586, 282.845632898969, 282.4232371697084, 282.91328578346514, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.2324, 3.083499, 2199.296, 729.9431, 7.531659, 5496.091, 729.8052, 3.011718, 2198.14, 723.5679, 7.601013, 5499.963, 720.3815, 3.055087, 2200.311, 729.718, 3.012725, 2198.449, 99.95808, 99.92752, 99.92493, 99.99793, 100.0, 99.89917
49106.11576, 59.98269260425988, 59.980772374286666, 59.98036788857352, 23.07537760035559, 23.08329250461764, 23.07122196248303, 0.9999973676451624, 0.9999900924697439, 0.9999964616943007, 6485.793776202519, 6477.612055421796, 6482.4459025808555, 145.65241961402126, 28.467299878133417, 15.711423044221647, 6484.447717692539, 6486.1687796590595, 6478.745754590157, 282.97766296403597, 282.38823796584023, 282.8844029865087, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 708.1854, 3.105272, 2196.181, 721.3632, 7.62523, 5500.433, 736.2888, 2.980609, 2194.594, 717.3539, 7.666652, 5499.483, 726.5236, 3.027327, 2199.459, 723.3361, 3.041475, 2200.178, 99.82499, 100.0, 99.73294, 99.98919, 99.97402, 100.0
49108.42556, 59.983056870862136, 59.98481367097465, 59.98244815679254, 23.081455725148917, 23.087867404418454, 23.081628271391825, 0.9999935255570789, 0.9999883498635916, 0.9999969585584056, 6486.184933134521, 6488.288549141424, 6485.895792692851, 142.58150400836212, 33.085176336641, 19.176023150948367, 6486.312125522228, 6479.860624224281, 6489.777187271214, 283.030763770359, 282.42425728580633, 282.96837204350254, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.2324, 3.083677, 2199.454, 727.5112, 7.555604, 5497.632, 729.8635, 3.012086, 2198.428, 723.5291, 7.601197, 5499.788, 720.3243, 3.055087, 2200.478, 729.6185, 3.012542, 2198.272, 99.97376, 99.95554, 99.92438, 99.99474, 100.0, 99.92005
49110.765680000004, 59.986162279986765, 59.983416515579954, 59.982002910518005, 23.07468846057587, 23.073233308764976, 23.064610675432274, 0.9999953558335847, 0.9999900202482208, 0.9999951361760601, 6491.635477440251, 6483.387473311456, 6484.107943467202, 145.7870678955867, 28.47570756890309, 22.452604582606455, 6479.448639241931, 6480.190596260254, 6482.727232179902, 282.9934687989699, 282.4598269466472, 282.90853746745734, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.2126, 3.083499, 2198.889, 727.5696, 7.555604, 5497.687, 729.7276, 3.012822, 2198.466, 723.5679, 7.601197, 5499.684, 720.2289, 3.055452, 2200.731, 729.7577, 3.012176, 2198.448, 99.94809, 99.95654, 99.90484, 99.99687, 100.0, 99.92205
49113.190200000005, 59.98576888518941, 59.985160392478306, 59.98271332429428, 23.081288435986867, 23.086254669566753, 23.074461335572668, 0.999997335035346, 0.9999899703244732, 0.999996757488636, 6489.146585340436, 6479.604642048661, 6488.8533061643675, 143.2140489184951, 28.97994028733683, 18.535065686688085, 6486.351607559816, 6489.62711754206, 6484.727475591139, 282.87092492661475, 282.38843162983744, 282.9423350533441, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 719.5806, 3.057621, 2200.346, 734.3401, 7.483031, 5489.5, 723.5158, 3.040985, 2200.227, 730.0731, 7.544751, 5495.726, 714.4493, 3.078828, 2200.101, 734.6087, 2.991483, 2196.563, 100.0, 99.81235, 99.98775, 99.9178, 99.96163, 99.84237
49115.56136000001, 59.98245195707241, 59.982352508896845, 59.984154397037, 23.06416349304263, 23.086317591757474, 23.049344625537568, 0.9999946741946877, 0.9999880892698372, 0.9999949200827842, 6479.275626308764, 6476.540193492228, 6481.683936461669, 143.8959759395438, 29.610666364948884, 23.86465462402748, 6481.651735180492, 6481.928010813995, 6486.219894373225, 282.8443454411213, 282.3709037149291, 282.82402557998273, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 720.0, 713.1929, 3.082963, 2199.396, 727.589, 7.551368, 5496.752, 729.8052, 3.011533, 2197.863, 723.5291, 7.601013, 5499.904, 716.166, 3.07408, 2199.444, 735.404, 2.984891, 2194.528, 99.9483, 99.95407, 99.92417, 99.99686, 99.98396, 99.74537
