TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
49393.812600000005, 59.970615414563056, 59.97641954562294, 59.97534519323129, 23.097006792046795, 23.083631371273693, 23.068022152134166, 0.999989818399385, 0.9999840881398734, 0.9999936232661624, 6490.014112433342, 6471.835032438084, 6481.218250717234, 137.37075328478977, 45.0796361177986, 28.63882311165611, 6480.615829213658, 6474.8421975056335, 6485.903297539724, 282.647475225029, 282.0862052316753, 282.7122651578487, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 701.4429, 3.12526, 2192.231, 738.6786, 7.417457, 5479.186, 727.1264, 3.024235, 2199.551, 722.7135, 3.044694, 2200.243, 737.358, 2.974183, 2193.352, 724.847, 7.581937, 5497.519, 99.62547, 99.61722, 99.97818, 100.0, 99.69643, 99.98294
49396.158480000006, 59.97277358506947, 59.97378797032855, 59.982682229799316, 23.09039419502574, 23.085982133851257, 23.06005766194513, 0.9999908942938234, 0.9999865707162665, 0.9999904442450807, 6485.512355253692, 6479.37165254262, 6477.741266026046, 140.6588458435922, 37.68513660328813, 29.832340579089077, 6494.801949279196, 6478.182074124668, 6486.303594649989, 282.80082145730785, 282.27276955354193, 282.7725912019007, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 707.8305, 3.104201, 2196.505, 732.3945, 7.498319, 5491.329, 732.5618, 3.001594, 2197.404, 719.2764, 3.059035, 2200.364, 731.6547, 3.003403, 2197.446, 724.6681, 7.595855, 5499.913, 99.83165, 99.84094, 99.88058, 100.0, 99.86907, 99.99028
49398.49212, 59.97922471249131, 59.97658587841327, 59.97646828694109, 23.119540810575796, 23.107767859744744, 23.091355147997145, 0.9999934083211955, 0.9999894683313979, 0.9999911751182321, 6492.187310126569, 6482.8384685914725, 6487.746518522511, 142.8213239705433, 30.919698249599406, 26.66178910138524, 6492.088681062862, 6481.155574518588, 6483.509653613048, 282.7499463109135, 282.21999047887124, 282.7792598347859, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 708.2249, 3.100631, 2197.667, 728.8147, 7.541605, 5496.907, 723.5934, 3.040617, 2200.239, 727.5098, 3.019872, 2198.962, 725.4935, 3.032441, 2200.194, 717.0934, 7.669103, 5499.624, 99.87393, 99.91258, 100.0, 99.95142, 99.98734, 99.99175
49400.808000000005, 59.97975658958418, 59.98013179786922, 59.97985920392767, 23.095864741786166, 23.07475667416554, 23.075568799481772, 0.9999933804337343, 0.9999855370960109, 0.9999927397578903, 6481.173439922019, 6474.532933630622, 6488.275694549765, 143.95945810861167, 35.04367504116385, 26.99697290599761, 6483.962946717069, 6477.4402997474945, 6488.844128624508, 282.844061507729, 282.188761559388, 282.78638287920387, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 709.9794, 3.098311, 2197.248, 732.0833, 7.502371, 5492.073, 727.3206, 3.024603, 2199.833, 722.9077, 3.042856, 2199.837, 731.6165, 3.003769, 2197.234, 723.356, 7.602996, 5499.889, 99.8735, 99.85439, 99.99099, 100.0, 99.87289, 99.99767
49403.148400000005, 59.98413295597155, 59.97740391009437, 59.9811238921622, 23.114537440092974, 23.106465048120736, 23.09974760809407, 0.9999925350718363, 0.9999870655965187, 0.9999935612601699, 6487.363557669039, 6487.2810928882855, 6488.144677033079, 141.85733522685115, 32.315978825172806, 22.599146487865255, 6491.028226012223, 6484.5091875585185, 6492.7392114291, 282.7512455313289, 282.1283511907994, 282.79904975731466, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 713.9816, 3.081, 2199.255, 726.1688, 7.572734, 5498.791, 727.1652, 3.024603, 2199.335, 722.8882, 3.043223, 2200.034, 725.1693, 3.033171, 2199.365, 717.1132, 7.669469, 5499.509, 99.98975, 99.97152, 99.96836, 99.98962, 99.96972, 99.99067
49405.511040000005, 59.978978830147, 59.9882458502121, 59.98071474349857, 23.094256523911174, 23.106613369448212, 23.0382795986677, 0.9999892359583845, 0.9999886738502615, 0.9999911654658377, 6486.361744702918, 6482.241768191696, 6490.753306334147, 136.51373318873698, 35.910625890747724, 24.846638586062454, 6487.567168399153, 6484.1761691110805, 6488.5123284684, 282.77610922356325, 282.1511106125482, 282.73722456344353, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 720.2114, 3.054944, 2200.78, 719.7679, 7.641808, 5500.519, 733.5323, 2.993678, 2196.675, 716.6743, 3.070619, 2199.459, 718.7029, 3.061296, 2200.376, 710.7513, 7.730265, 5494.52, 100.0, 100.0, 99.84745, 100.0, 99.98848, 99.89674
49407.82248, 59.98449684073617, 59.988879283500886, 59.98613606448259, 23.10673710041614, 23.09967543332173, 23.074847224924206, 0.9999904513871534, 0.9999894189983406, 0.9999919221515868, 6485.447553415485, 6481.895256962153, 6485.104709643415, 141.05281441474244, 33.08167362246104, 19.801354415672733, 6488.590098370158, 6479.669720088555, 6488.95297253029, 282.83643469929973, 282.17352894007263, 282.7500762332237, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 714.0407, 3.080465, 2199.696, 726.1298, 7.57255, 5498.848, 727.1846, 3.024235, 2199.265, 722.9271, 3.043591, 2200.355, 725.2646, 3.032806, 2200.148, 717.0536, 7.669286, 5499.248, 99.96975, 99.97566, 99.96519, 99.99463, 100.0, 99.98869
49410.14052, 59.98688256396444, 59.983791638951935, 59.985606906718296, 23.082020829140774, 23.066804800054655, 23.0780726750529, 0.9999919326797109, 0.9999854577681552, 0.9999894387926318, 6481.025440858301, 6474.264339510643, 6479.279754590769, 141.28073700177265, 33.500333336990934, 27.853735151617343, 6480.878948673342, 6472.902703564427, 6475.28579273776, 282.7573599325463, 282.11140424684703, 282.7017421267967, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 720.1129, 3.054051, 2200.68, 726.0909, 7.573287, 5499.132, 733.5712, 2.993678, 2196.402, 716.6937, 3.069516, 2199.909, 718.4931, 3.061844, 2199.826, 709.3596, 7.746929, 5490.866, 100.0, 99.97357, 99.83507, 99.98983, 100.0, 99.83952
49412.44156000001, 59.98979916888839, 59.98988834886173, 59.98890352420501, 23.090746257725346, 23.11215849936672, 23.087503767374677, 0.9999907737063032, 0.9999867254872334, 0.9999882964550924, 6492.1213463366985, 6476.887499720138, 6489.828541048713, 136.20906698387216, 34.59315153091825, 29.690659107057627, 6484.0354727542235, 6476.065374471127, 6485.1401088267585, 282.8938351680529, 282.23467856382763, 282.67504020725045, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 726.6384, 3.02746, 2199.367, 732.2972, 7.499056, 5492.391, 739.2977, 2.966251, 2192.435, 712.2275, 3.084776, 2198.909, 716.0134, 3.072253, 2200.117, 709.3795, 7.743083, 5493.815, 99.96981, 99.85028, 99.65472, 99.95106, 99.9883, 99.88615
49414.7902, 59.993923225952, 59.99012998450878, 59.99018463308789, 23.09682348328436, 23.09869078976164, 23.086173855108996, 0.9999885615433718, 0.9999870768248565, 0.9999915294739699, 6485.205329586038, 6479.907988525659, 6485.455396288346, 140.26913370839839, 28.47517718528718, 26.27159147216571, 6485.742946290067, 6472.797754280762, 6481.548945542927, 282.72387331759086, 282.08957400008956, 282.7145302378443, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 720.3297, 3.054765, 2200.76, 728.3283, 7.527791, 5495.243, 733.4741, 2.993862, 2196.168, 710.7711, 3.094337, 2197.767, 718.8937, 3.060565, 2200.219, 710.7513, 7.730631, 5494.686, 99.99665, 99.9121, 99.82443, 99.89186, 100.0, 99.89578
49417.09968000001, 59.99118881960593, 59.99059528151208, 59.98689660079, 23.060143036309817, 23.10709897414549, 23.054850197363077, 0.999991524558705, 0.9999813072507173, 0.9999880457757963, 6484.1634150667005, 6472.457401135742, 6479.0801633295105, 146.82488728922226, 31.676268049353496, 28.025592278065687, 6481.786771329465, 6470.7430970733485, 6479.570371569988, 282.76814092425445, 282.1878640308757, 282.6976618503782, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 716.1896, 3.071184, 2199.428, 737.3946, 7.429982, 5479.897, 727.107, 3.024603, 2199.321, 704.0328, 3.116585, 2193.911, 725.2646, 3.033719, 2200.037, 717.0536, 7.669469, 5499.624, 100.0, 99.66287, 99.97514, 99.72181, 100.0, 99.98965
49419.440520000004, 59.989825262361904, 59.986788506133166, 59.99343155512524, 23.082849305692346, 23.09024548878878, 23.06686281403231, 0.9999916849677308, 0.9999876225217869, 0.9999906167575986, 6483.001502917152, 6471.787309468541, 6480.822587792431, 141.36764767612567, 34.05100831819345, 31.44590941702836, 6488.145875072018, 6477.646548897309, 6481.674935073547, 282.75714856124284, 282.11128645370576, 282.68925817273066, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 720.2509, 3.054587, 2200.268, 732.2, 7.500529, 5491.792, 733.4159, 2.994599, 2196.195, 710.2274, 3.094889, 2198.146, 718.8937, 3.060565, 2200.387, 710.7513, 7.730448, 5494.4, 100.0, 99.85234, 99.83529, 99.90214, 100.0, 99.89795
49421.74744000001, 59.98572749813978, 59.984578751728705, 59.98571275893901, 23.093087449461265, 23.088699562868953, 23.08409790997496, 0.9999926681404794, 0.999987987509213, 0.9999908774563259, 6486.523303337619, 6482.455883761898, 6488.212654800074, 134.8902433658186, 34.0052971569246, 27.08622840421549, 6472.875950737284, 6484.479739083613, 6484.905468723271, 282.77271984908805, 282.2508420602217, 282.774071475732, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 713.9224, 3.080643, 2199.466, 732.3751, 7.499056, 5492.163, 727.3011, 3.02405, 2199.489, 710.3827, 3.093969, 2197.985, 718.9509, 3.060017, 2200.302, 717.0337, 7.669652, 5499.568, 99.96669, 99.85611, 99.96769, 99.90699, 100.0, 99.98966
49424.03996, 59.98585999430345, 59.98321555551837, 59.9902388744285, 23.11905218005796, 23.112811610672797, 23.096423193128455, 0.9999909793800658, 0.9999843010065228, 0.9999905719190791, 6492.203196994128, 6476.037318950503, 6487.66016353239, 136.48164445933764, 32.66882161315834, 29.877972965276513, 6482.872151851312, 6473.4858192398615, 6487.699081508262, 282.7401965538853, 282.15458390904485, 282.7783330184525, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 707.6136, 3.104023, 2196.585, 726.1104, 7.57255, 5498.796, 720.8758, 3.052398, 2200.493, 716.616, 3.070435, 2200.301, 712.6371, 3.084672, 2199.161, 723.3957, 7.602996, 5499.995, 99.84643, 99.97558, 100.0, 99.98431, 99.94834, 99.99133
49426.34096, 59.985489908221965, 59.98437409474311, 59.98636987116509, 23.088877805337834, 23.11397355657642, 23.083942452991458, 0.9999927762212807, 0.9999856077915562, 0.9999906264928085, 6483.105734722334, 6483.615294787807, 6481.894155533196, 138.59605580137134, 32.732586696031376, 26.538702402929175, 6489.370566494762, 6458.549320523881, 6501.191982624993, 282.8320764162649, 282.1131978099488, 282.73966895336173, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 713.8633, 3.080822, 2199.418, 733.9315, 7.478794, 5493.034, 727.0294, 3.024603, 2199.208, 710.1885, 3.095073, 2198.475, 719.1607, 3.06093, 2200.608, 717.0337, 7.669652, 5499.509, 99.97429, 99.87194, 99.96259, 99.88617, 100.0, 99.98966
49428.67452, 59.98415695635419, 59.98267764798896, 59.981077574736275, 23.07011040477291, 23.062828920313848, 23.05646144501645, 0.9999907936897766, 0.9999864638652965, 0.9999901878298392, 6475.281105688612, 6468.144527317325, 6478.658617312679, 138.48903982625825, 34.29914853007904, 28.044170593111176, 6477.4955628980615, 6470.566999383867, 6479.062458614464, 282.73660785924386, 282.13207463498685, 282.67514521513357, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 707.4954, 3.103665, 2196.872, 731.8303, 7.505503, 5492.378, 727.1458, 3.022946, 2199.121, 717.9365, 3.061242, 2200.128, 722.0029, 3.046868, 2199.928, 713.1967, 7.712868, 5495.625, 99.84382, 99.82496, 99.97337, 100.0, 100.0, 99.91904
49431.046200000004, 59.9773763629017, 59.97736706150615, 59.976686859547655, 23.07248583399294, 23.111608049162204, 23.070173787605224, 0.9999885283835863, 0.9999851588578217, 0.9999933025887887, 6486.93648305539, 6478.556839224262, 6491.529415550372, 141.48339358696194, 35.762543349020234, 25.546578986439556, 6492.175546041263, 6474.128765040553, 6482.6013907717015, 282.69854495804515, 282.2395408523808, 282.6684778203461, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 701.9358, 3.122405, 2193.771, 736.4802, 7.446559, 5486.524, 729.4559, 3.014295, 2199.293, 717.9171, 3.06639, 2200.234, 719.0272, 3.060017, 2199.961, 717.0536, 7.669652, 5499.676, 99.71918, 99.73768, 99.92378, 100.0, 100.0, 99.98858
49433.330720000005, 59.98009299153657, 59.978243313381576, 59.97974926682689, 23.106161960060557, 23.099263967981404, 23.08016644877617, 0.9999919567754609, 0.9999845840927071, 0.9999913411062532, 6483.6629899525615, 6482.8223113428785, 6480.624453777718, 135.16872483838733, 33.85867975002839, 30.781112171295035, 6488.146449805166, 6474.777592485887, 6484.835548487534, 282.67571832976006, 282.03387132097475, 282.38798781842473, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 707.5545, 3.104201, 2196.543, 733.1533, 7.50716, 5488.83, 733.5323, 2.994046, 2196.188, 716.6743, 3.0697, 2200.073, 718.8746, 3.0602, 2199.733, 710.7314, 7.730448, 5494.345, 99.86189, 99.80836, 99.81237, 100.0, 100.0, 99.89578
49435.66388000001, 59.98327791664445, 59.98178089977891, 59.97797799972904, 23.099533937601496, 23.100406846807843, 23.067389787834635, 0.9999922852927337, 0.999988487109661, 0.9999894767490056, 6477.01881978275, 6474.9780876789755, 6481.054013653491, 136.56378987283142, 33.869123691726884, 30.565972221440006, 6480.023838629713, 6474.942454269891, 6479.481011774117, 282.64017264980373, 281.9845957708411, 282.6252425410813, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 713.9224, 3.080286, 2199.638, 726.0715, 7.57255, 5498.847, 739.8412, 2.960545, 2190.375, 710.0526, 3.094889, 2197.754, 712.847, 3.084855, 2199.18, 704.4688, 7.786666, 5485.379, 99.98214, 99.96941, 99.57411, 99.89651, 99.96132, 99.7317
49438.01032, 59.97231275711902, 59.985972634846235, 59.97580351207927, 23.07605091181114, 23.076423921310404, 23.069223220615065, 0.9999906853003395, 0.9999877236003714, 0.9999897418445781, 6486.922187395183, 6477.765371790055, 6479.34112405001, 137.21469151695715, 33.18583657058889, 27.42641450279234, 6483.548197994007, 6476.308357710531, 6483.778430141396, 282.81711890732464, 282.21607709896017, 282.6693723046021, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 707.7714, 3.104023, 2196.873, 732.3556, 7.498871, 5491.909, 733.4741, 2.994599, 2196.181, 716.5384, 3.070803, 2199.935, 718.9128, 3.060383, 2200.222, 710.7115, 7.730631, 5494.686, 99.82494, 99.84829, 99.82503, 100.0, 100.0, 99.89785
49440.346600000004, 59.98008435371385, 59.97922851618034, 59.97651573829376, 23.095052459132376, 23.105141141605262, 23.07837327489142, 0.9999900517312017, 0.9999863797313308, 0.9999911714442655, 6484.893862339657, 6479.0335643028475, 6485.895694899863, 139.30800691589616, 35.766400063747824, 25.1362397713292, 6487.388775195698, 6478.372344065311, 6476.527074303997, 282.5516413859531, 282.1770710079372, 282.6795054116409, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 713.9421, 3.080465, 2199.528, 731.5969, 7.508634, 5491.855, 733.5712, 2.994046, 2196.01, 716.5578, 3.0697, 2200.115, 719.0654, 3.06093, 2200.211, 710.7711, 7.730631, 5494.688, 99.97669, 99.869, 99.81726, 99.99385, 100.0, 99.89797
49442.74584, 59.9749142017022, 59.97401145847991, 59.97354330985843, 23.098400024639645, 23.069716094149562, 23.09620371431289, 0.9999905738034883, 0.9999863685080935, 0.9999911084847442, 6478.862718263585, 6476.733512062095, 6480.8623061374265, 136.6325239998191, 33.274583374720805, 28.9545401791039, 6488.948709672022, 6480.25339766687, 6484.665008453644, 282.6272734154529, 282.17477621497324, 282.74420538512106, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 720.3691, 3.056015, 2200.493, 738.6786, 7.417273, 5479.356, 727.2429, 3.024235, 2199.492, 722.7135, 3.043775, 2199.875, 724.1583, 3.039746, 2200.336, 714.7275, 7.696937, 5497.099, 100.0, 99.62018, 99.96558, 100.0, 100.0, 99.94979
49445.06128, 59.97171617369891, 59.97036621150034, 59.96781015942485, 23.104268614426818, 23.108826400559145, 23.101249245050738, 0.9999907093185025, 0.9999854252496762, 0.9999854377145636, 6488.623729888137, 6475.588435238907, 6493.4605901084915, 138.00672575114868, 36.97731045699561, 26.33940539484388, 6488.068252641187, 6473.458294945161, 6487.628833565841, 282.6727794666274, 282.1621770300673, 282.6321786021966, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 714.0801, 3.080465, 2199.967, 732.0638, 7.498687, 5492.007, 731.63, 3.006932, 2198.068, 716.5384, 3.0697, 2199.753, 718.8174, 3.058557, 2199.615, 710.7513, 7.730631, 5494.406, 99.96931, 99.87397, 99.90602, 99.97905, 100.0, 99.89785
49447.4034, 59.97146049842086, 59.97221907417596, 59.974472383717526, 23.065192792275052, 23.09566209720895, 23.072304442329532, 0.9999894716002754, 0.9999853257546167, 0.9999920710263878, 6482.902415524104, 6478.697010258472, 6481.233353153626, 135.80117443453173, 35.20934080311963, 28.459214055638768, 6486.999988734916, 6475.565882855942, 6475.727595876174, 282.6697935588945, 282.1155590730721, 282.7240724185937, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 721.8478, 3.047091, 2200.408, 730.1766, 7.544368, 5498.079, 722.5452, 3.047612, 2199.856, 711.1594, 3.093418, 2197.651, 712.6181, 3.084855, 2198.586, 704.4886, 7.786849, 5485.55, 100.0, 99.9345, 100.0, 99.89183, 99.92703, 99.73694
49449.740880000005, 59.97237142166786, 59.96876937933763, 59.97308837083344, 23.100059662933834, 23.10286225863897, 23.067764594307395, 0.9999906933204452, 0.9999874434072066, 0.9999903298017885, 6491.98902489949, 6475.865235614952, 6475.6907398223375, 134.27683300911622, 33.17343394856971, 26.855493171868602, 6487.052335060501, 6475.051569873114, 6483.992362136843, 282.76811714716206, 282.2222755270213, 282.61031554118273, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 720.862, 3.05423, 2200.005, 732.3751, 7.498503, 5492.277, 727.2041, 3.024971, 2199.055, 716.519, 3.070435, 2200.234, 718.9891, 3.06093, 2200.321, 710.7513, 7.730448, 5494.52, 100.0, 99.81302, 99.95564, 99.99628, 100.0, 99.89785
49452.0748, 59.97892069386175, 59.97507459493007, 59.97408530563406, 23.08924005577876, 23.103409066705513, 23.088387218956683, 0.9999898399907982, 0.9999876201389298, 0.9999908363788812, 6490.434341365554, 6483.055809883339, 6488.159586466696, 137.13893222534512, 32.34693707805354, 27.77702367730899, 6486.540560123207, 6481.606822198961, 6483.704348057614, 282.7386955612043, 282.1896685646858, 282.7270686314171, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 720.1917, 3.054944, 2200.445, 732.0443, 7.499609, 5490.666, 727.1652, 3.025339, 2199.225, 716.5772, 3.070803, 2199.812, 718.9509, 3.060383, 2200.335, 710.7314, 7.730631, 5494.519, 100.0, 99.87598, 99.98373, 100.0, 100.0, 99.89893
49454.360120000005, 59.97370193905228, 59.975825217701065, 59.97538136281803, 23.08516133160635, 23.083728016495677, 23.084450272034214, 0.9999916297355844, 0.9999912955099269, 0.99998851076695, 6485.947368573508, 6472.065174379403, 6473.911678410545, 129.84068229949207, 29.289371791071517, 30.769086998805733, 6483.769555119205, 6472.843839270813, 6488.588450143367, 282.7100222730869, 281.9866242584587, 282.5923019620122, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 713.8436, 3.080643, 2199.523, 738.6786, 7.417457, 5479.303, 733.3188, 2.994231, 2196.283, 722.7911, 3.043039, 2200.302, 725.3409, 3.033354, 2200.215, 717.0536, 7.669103, 5499.682, 99.97691, 99.62016, 99.82964, 100.0, 99.98575, 99.98871
49456.756480000004, 59.97343447035149, 59.975857082595574, 59.976080575104504, 23.098864639390385, 23.108748905297205, 23.096961492408248, 0.9999911818739375, 0.999987552576776, 0.9999908243560096, 6485.445341352743, 6477.496390264161, 6480.1296598448325, 139.8476612135196, 30.966596438671445, 30.717869878726106, 6479.2543696544435, 6478.289290077653, 6485.854492990225, 282.73633778194625, 282.18090944419794, 282.59358677157525, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 720.2903, 3.055836, 2200.713, 732.3167, 7.502739, 5492.063, 727.1458, 3.024603, 2199.611, 716.616, 3.069332, 2199.566, 719.0081, 3.0602, 2200.227, 710.7115, 7.730448, 5494.398, 100.0, 99.86117, 99.97307, 100.0, 100.0, 99.89773
49459.06184, 59.97957121009155, 59.97542485535273, 59.976456550988026, 23.091498048983645, 23.078699623268427, 23.07733720249654, 0.9999905317535438, 0.999985244648188, 0.9999891478006468, 6481.704989556658, 6473.9973953733115, 6476.720904473377, 136.38502071946778, 35.194925201117144, 30.968949832686576, 6485.4269178019, 6474.8398290463265, 6484.391387666198, 282.66686303503786, 282.2416689769224, 282.6617351651361, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 713.9816, 3.080108, 2199.758, 731.9081, 7.500713, 5491.618, 727.1846, 3.025339, 2199.427, 716.6743, 3.070435, 2199.688, 717.5012, 3.067688, 2199.956, 708.0275, 7.755169, 5489.521, 99.96669, 99.84619, 99.98639, 99.9844, 99.97285, 99.81823
49461.44344, 59.97929076568237, 59.982424254241096, 59.983445863972975, 23.101744192787336, 23.130493552205955, 23.08834418711392, 0.9999888389264984, 0.9999857943304413, 0.9999897500068857, 6484.491741603825, 6475.108307317799, 6482.293830923894, 138.0717772124283, 34.40256812193911, 29.6504096695744, 6488.0223946268125, 6477.657967540139, 6483.772149846631, 282.7908032266739, 282.1299991257714, 282.6928713024875, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 707.6531, 3.104201, 2197.382, 726.7913, 7.558367, 5497.815, 723.1664, 3.040617, 2199.975, 714.3052, 3.07926, 2199.843, 717.5966, 3.062574, 2199.719, 710.6718, 7.73118, 5494.46, 99.86464, 99.95888, 100.0, 99.96641, 100.0, 99.89577
49463.77476000001, 59.97803912776144, 59.9848827172975, 59.98177868455026, 23.093493653114827, 23.105664649835873, 23.097654138465295, 0.9999909049144204, 0.9999872482673968, 0.9999913884213739, 6481.225703637603, 6479.375843656016, 6479.670094419702, 138.56385098355975, 31.184884409834012, 28.984433793403696, 6490.2770680895455, 6472.713585521793, 6479.048753769964, 282.71580012184415, 282.0671920064916, 282.69969149607454, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 710.3934, 3.095991, 2197.327, 732.3556, 7.498687, 5491.849, 727.107, 3.02405, 2199.492, 710.3244, 3.093786, 2197.495, 719.2371, 3.059469, 2200.429, 710.7115, 7.730448, 5494.459, 99.91897, 99.84628, 99.96259, 99.8898, 99.9915, 99.89785
49466.1214, 59.9791370905006, 59.982663846220255, 59.98414639863051, 23.069406835888497, 23.072325435552184, 23.062079887130277, 0.9999915412644667, 0.9999847619881471, 0.9999919004666858, 6477.0721659119035, 6472.66999943217, 6478.587536879254, 136.75217568173002, 33.940517682403424, 27.17784128515632, 6478.206266883433, 6472.517802229436, 6469.870782096806, 282.72381674960565, 282.1552259169096, 282.62267512732285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 701.7386, 3.124903, 2192.178, 738.6786, 7.417457, 5479.074, 733.4547, 2.993862, 2196.344, 703.9163, 3.116585, 2193.768, 725.0548, 3.032806, 2199.914, 717.0337, 7.669835, 5499.623, 99.62286, 99.61813, 99.82176, 99.72018, 99.9947, 99.98955
49468.45452000001, 59.98584041069754, 59.98811856950651, 59.98354994294388, 23.097733645065137, 23.087355226466588, 23.075672840044952, 0.9999928345142707, 0.9999887212335629, 0.9999901566412851, 6485.187923469606, 6480.120997686203, 6484.005234185834, 137.60685815414536, 34.922257611607165, 28.08469653586542, 6484.900427144619, 6474.774767441365, 6481.469738969063, 282.812604687076, 282.16076173554063, 282.642868459076, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 707.6728, 3.104915, 2196.222, 732.3556, 7.49924, 5492.015, 727.1458, 3.02405, 2198.999, 710.1108, 3.094153, 2197.87, 718.9509, 3.060017, 2200.262, 710.7115, 7.730814, 5494.404, 99.82689, 99.85338, 99.98149, 99.90176, 100.0, 99.89991
49470.8522, 59.986238800818015, 59.98845267892069, 59.98437916356077, 23.102273225091313, 23.092150679895223, 23.098862094456464, 0.9999896598802227, 0.9999867787027127, 0.9999911110631869, 6486.859310467527, 6484.987740281872, 6485.383823329559, 138.65133401764388, 35.4406402723821, 26.934762453712437, 6487.105533079762, 6479.276549636475, 6489.163395154458, 282.77039543883717, 282.1831826421541, 282.60612162218376, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 707.6531, 3.103665, 2196.772, 732.3362, 7.499056, 5492.071, 733.4935, 2.994415, 2196.174, 710.2856, 3.094705, 2198.048, 718.7983, 3.06093, 2200.276, 717.0139, 7.669835, 5499.507, 99.83643, 99.85244, 99.83203, 99.89954, 100.0, 99.99063
49473.140880000006, 59.99153313617722, 59.990900939273715, 59.9905746135893, 23.09836207239913, 23.1047107252955, 23.099344001239754, 0.9999906338240716, 0.9999879340648592, 0.999990046931237, 6480.593746744362, 6477.193804383642, 6485.282846176547, 136.41727941559384, 32.63547889604524, 27.602167405407272, 6486.4789344487845, 6477.380584922432, 6487.9291801476775, 282.6287400758691, 282.13906728603183, 282.67104856300585, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 714.0604, 3.080286, 2199.433, 726.1298, 7.57255, 5499.073, 739.8412, 2.962202, 2191.277, 716.6354, 3.070067, 2200.052, 712.8661, 3.082115, 2199.374, 721.6462, 7.621675, 5500.286, 99.96953, 99.97156, 99.60208, 100.0, 99.97015, 100.0
49475.47464000001, 59.994416540485574, 59.99440384879938, 59.99382164149307, 23.12532458528625, 23.10435376737928, 23.097694259527124, 0.9999893094303518, 0.999985370485011, 0.9999906344583303, 6487.313213825586, 6480.5208112832, 6486.862819168449, 136.30004885360404, 36.37756585629813, 30.71966784919414, 6488.381889521068, 6482.650548870255, 6485.2423498958, 282.56894753940213, 282.04625226218815, 282.65574086714355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 707.7319, 3.103844, 2196.763, 732.4529, 7.50845, 5491.897, 733.4547, 2.994415, 2196.395, 712.3051, 3.08588, 2199.373, 719.1798, 3.059652, 2200.274, 717.0735, 7.669652, 5499.682, 99.83951, 99.85127, 99.82003, 99.95103, 100.0, 99.99282
49477.75944, 59.99312382904386, 59.994653949277286, 59.99509735191016, 23.086983390779206, 23.060418620430987, 23.073600900262218, 0.9999898585971171, 0.9999831504866112, 0.9999945721078357, 6478.782457244775, 6478.524165389013, 6480.722183147995, 136.0722388274935, 33.10015461892715, 26.819546638711017, 6481.5181177553395, 6475.523238360095, 6483.35874291822, 282.73015295134985, 282.2285905494553, 282.6192889743753, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 714.1787, 3.077609, 2199.734, 734.7681, 7.468111, 5487.185, 730.64, 3.010981, 2198.394, 721.0629, 3.049107, 2200.81, 725.2455, 3.034085, 2200.416, 710.791, 7.730265, 5494.579, 99.9865, 99.76903, 99.92559, 100.0, 99.99514, 99.89788
49480.154440000006, 59.991326301740365, 59.99176352081559, 59.990375957529224, 23.084486107296126, 23.114522644998775, 23.09532352321045, 0.999990672565447, 0.9999861815916166, 0.9999889573676858, 6484.001684004931, 6481.185525331184, 6489.587709697787, 137.89709300585855, 32.3700984453003, 30.095316835925132, 6488.757255210391, 6480.836558785083, 6479.9587060781, 282.67029861787455, 282.13608845633183, 282.6957692723355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 716.7811, 3.071006, 2199.847, 732.4918, 7.471795, 5491.855, 733.4935, 2.994046, 2196.233, 716.5966, 3.0697, 2199.842, 719.0081, 3.059835, 2200.486, 717.0536, 7.669652, 5499.622, 99.99165, 99.77367, 99.82366, 100.0, 100.0, 99.98867
49482.463480000006, 59.99256354023838, 59.99352186649497, 59.99067191171704, 23.086341263778984, 23.10020225849718, 23.09491328689366, 0.999990598839353, 0.9999898468282079, 0.9999904240319901, 6487.631731575175, 6479.414778931815, 6480.804173176145, 135.69035728179824, 30.32954580834297, 27.46924536733377, 6487.858369256928, 6480.84631254426, 6485.150883698139, 282.7024783261632, 282.13823176071014, 282.6456774605293, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 720.3297, 3.055122, 2200.613, 731.8887, 7.500529, 5489.645, 727.1652, 3.024419, 2199.335, 722.9465, 3.044326, 2199.847, 718.8174, 3.060383, 2200.589, 710.7513, 7.730631, 5494.519, 100.0, 99.81033, 99.97514, 99.99164, 100.0, 99.89785
49484.80444000001, 59.98851219799333, 59.992942397283066, 59.98681971062895, 23.08992071692298, 23.10831598327523, 23.088819285191686, 0.9999849082211972, 0.9999890855691815, 0.9999914604325052, 6485.625784225771, 6476.40960454879, 6488.713678441638, 133.23319883995828, 29.583480237794106, 28.90549013985992, 6484.690327340349, 6476.073089194049, 6481.209894943501, 282.663383887305, 282.09780411296657, 282.58407394985596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 726.4413, 3.027995, 2199.734, 726.1104, 7.57255, 5498.682, 720.8758, 3.052766, 2200.282, 729.2381, 3.014357, 2198.608, 712.5609, 3.085585, 2198.692, 704.4688, 7.785933, 5485.556, 99.98763, 99.9848, 100.0, 99.91203, 99.9614, 99.72977
49487.112720000005, 59.98749380448974, 59.987235637262934, 59.98987047326264, 23.10875510531462, 23.097307764808534, 23.092978202611146, 0.9999892258488269, 0.9999914653407369, 0.9999931284127671, 6488.53095785091, 6479.282358277201, 6489.771599315152, 139.5429011131232, 31.15815765275056, 25.557349479028744, 6492.341458878599, 6475.400375569453, 6482.6398748151005, 282.67843009505236, 282.1287885655745, 282.53295066548645, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 720.172, 3.055301, 2200.56, 731.9276, 7.508634, 5489.476, 727.0294, 3.024419, 2199.615, 722.9271, 3.044326, 2200.025, 719.0654, 3.060565, 2199.995, 710.7314, 7.730631, 5494.513, 100.0, 99.80725, 99.96514, 99.99973, 99.99836, 99.89363
49489.48412, 59.99239481209519, 59.98755324147871, 59.98791712394847, 23.07459644649778, 23.098087357088524, 23.071739294109513, 0.9999904022013338, 0.9999884921220035, 0.9999901284077493, 6481.0611698376015, 6476.665621756798, 6481.4635093857505, 136.5606362366275, 30.65308105767508, 27.408381555396772, 6483.521533199823, 6480.125022737172, 6480.443718916904, 282.7225724028605, 282.19290845383506, 282.5783008999919, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 720.2903, 3.055658, 2200.78, 732.3167, 7.497398, 5492.862, 727.1458, 3.025339, 2199.442, 723.0048, 3.042672, 2199.812, 719.5231, 3.05673, 2199.926, 712.3417, 7.709939, 5497.284, 100.0, 99.86882, 99.98839, 100.0, 100.0, 99.94922
49491.80004, 59.98975468332322, 59.99350271678583, 59.99254634149501, 23.10004861287786, 23.108160863323402, 23.082279796621105, 0.9999838870605291, 0.9999866188061264, 0.9999893677823469, 6481.859383285777, 6474.927956080855, 6485.959452009471, 136.6448392845624, 31.10082581963252, 25.78016470593775, 6484.53829261113, 6475.872451728702, 6483.836208215938, 282.74984851499187, 282.198130968151, 282.68983252383435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 713.9421, 3.080465, 2199.653, 738.4452, 7.420588, 5481.959, 732.1929, 3.003066, 2197.767, 719.6259, 3.057932, 2200.421, 721.2208, 3.052712, 2199.89, 711.7453, 7.725503, 5494.588, 99.97714, 99.64591, 99.88171, 99.99873, 100.0, 99.91236
49494.109280000004, 59.993620910284434, 59.99056505368021, 59.992438224190536, 23.091811996334982, 23.083973079697675, 23.080996250815407, 0.9999906414090977, 0.9999907339113663, 0.9999913411241078, 6484.485314936383, 6479.53510753648, 6484.107005319654, 138.37474552509394, 27.936937037155076, 27.059296515157257, 6485.7926775068945, 6479.487244449496, 6486.102380753352, 282.7345963387889, 282.2282578445782, 282.7269523597046, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 718.3976, 3.063332, 2200.698, 732.3362, 7.499424, 5491.91, 731.5717, 3.002146, 2196.951, 722.83, 3.043407, 2200.461, 719.0463, 3.059652, 2200.168, 710.7314, 7.730448, 5494.344, 100.0, 99.85151, 99.85483, 99.99247, 100.0, 99.89995
49496.41880000001, 59.99120189435178, 59.99102108208984, 59.99505996108925, 23.072877588231826, 23.06642709031807, 23.057552227529616, 0.999989728959097, 0.9999858928693317, 0.9999953906358552, 6477.616469742643, 6469.266594773275, 6480.591885291855, 139.74662352663654, 29.158457669269865, 27.916428532861573, 6477.681429294166, 6471.937375479158, 6477.596138648713, 282.76224358760646, 282.14812420348755, 282.6470809638685, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 710.2357, 3.096527, 2197.906, 726.8691, 7.564077, 5498.802, 739.8218, 2.961466, 2191.1, 729.141, 3.014908, 2198.635, 712.7707, 3.084672, 2198.783, 704.4886, 7.786483, 5485.322, 99.8953, 99.96605, 99.56313, 99.93657, 99.93895, 99.73172
49498.751800000005, 59.989885711371926, 59.99187891518808, 59.9935962544575, 23.083857718569767, 23.090728214279494, 23.0942345924535, 0.9999932455400632, 0.9999915506595728, 0.999991766164905, 6488.001620011078, 6478.232976919491, 6478.301155281166, 136.52895101672334, 30.80532083407479, 27.82498855804033, 6486.574536355023, 6477.915302466275, 6481.987720783405, 282.7219770189793, 282.1839373290793, 282.6367340182786, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 713.9816, 3.080643, 2200.011, 733.8537, 7.505871, 5492.008, 733.4741, 2.994599, 2196.675, 722.8688, 3.044326, 2200.065, 718.97, 3.059469, 2199.877, 710.7314, 7.730448, 5494.406, 99.95757, 99.86998, 99.81411, 100.0, 100.0, 99.89578
49501.12928, 59.997041938426754, 59.997427684544306, 59.99922393388128, 23.082781096651203, 23.08901323849019, 23.050945756535633, 0.9999902706621745, 0.9999887942262373, 0.9999914489546908, 6483.118922244284, 6477.887801273515, 6481.124115544449, 137.40626003739317, 31.478024514198296, 29.303478211345464, 6480.037773297317, 6475.897905489914, 6482.861025099213, 282.7622361507865, 282.1290581089772, 282.6374825846943, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 707.7122, 3.103665, 2197.078, 732.3556, 7.497582, 5491.79, 733.4159, 2.994783, 2196.515, 722.7523, 3.044694, 2200.189, 719.0272, 3.060565, 2199.774, 710.7314, 7.730631, 5494.514, 99.83428, 99.84538, 99.81221, 100.0, 100.0, 99.89885
49503.461760000006, 59.993664708582514, 59.99186188944557, 59.99593876561108, 23.092517796035978, 23.0795654274794, 23.06840811044333, 0.9999917599005345, 0.9999857151103672, 0.9999885343026939, 6486.013475178329, 6474.1324093161475, 6479.144319032609, 134.83585000165476, 33.38316039217261, 29.730240608095755, 6484.514961977638, 6479.919870659727, 6481.0249123459225, 282.7557445924063, 282.17456760111435, 282.6954961198688, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 701.4429, 3.126152, 2192.106, 738.6981, 7.417825, 5479.076, 727.0682, 3.023682, 2199.718, 716.6937, 3.069883, 2200.136, 725.2265, 3.032806, 2199.389, 717.0536, 7.669469, 5499.171, 99.66809, 99.61816, 99.95493, 99.99977, 100.0, 99.98732
49505.86164, 59.993047219720665, 59.99514964166202, 59.99304138890843, 23.098893504533823, 23.099691689356625, 23.08096908705179, 0.999991109820041, 0.9999856042950902, 0.9999924215017966, 6487.229417565658, 6478.265736602612, 6478.093300946494, 143.19773859263455, 28.088939548275448, 27.279255265929578, 6485.431218369416, 6475.482244087366, 6483.523568368698, 282.72172043733485, 282.16543416788494, 282.6206875471655, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 707.6334, 3.104201, 2196.867, 732.3362, 7.499056, 5493.194, 733.4741, 2.995151, 2196.82, 722.83, 3.044694, 2200.292, 719.0844, 3.060748, 2199.819, 710.7115, 7.730814, 5494.464, 99.82688, 99.84625, 99.81357, 100.0, 100.0, 99.90002
49508.301040000006, 59.98245558749975, 59.983860407904196, 59.98474161403726, 23.085471966692182, 23.09402994946329, 23.070583708138177, 0.9999896307057998, 0.9999873943857506, 0.9999930246053472, 6480.267168934007, 6477.657334855957, 6483.306941972174, 140.85845256975108, 33.11144427380259, 27.27729762555805, 6486.288517634273, 6473.95945488342, 6484.176556316945, 282.6670785224661, 282.11454995964834, 282.5871904567971, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 720.0, 707.7319, 3.103844, 2196.666, 731.6552, 7.51416, 5494.067, 724.7194, 3.035095, 2199.866, 726.9661, 3.024837, 2198.892, 713.6291, 3.084307, 2199.066, 704.5284, 7.7863, 5485.496, 99.85145, 99.89073, 100.0, 99.94825, 99.93648, 99.73281
