TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
49656.525400000006, 59.99661975650074, 59.99065667483507, 59.99573417843003, 30.689600943495424, 30.7134308153446, 30.671305978115054, 0.9999848689107861, 0.9999769413217585, 0.9999872122041475, 8637.444499969542, 8632.474612058002, 8633.163476598234, 216.25704325967854, 62.262602609680016, 46.36237506580483, 8642.069199324029, 8631.57033595744, 8634.335193297497, 282.8350756828877, 282.33353389123357, 282.7694592344254, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 708.0671, 3.102952, 2196.713, 728.7174, 3.015154, 2198.268, 715.9258, 7.681099, 5499.623, 694.6536, 7.862283, 5466.461, 721.1445, 7.627131, 5500.15, 729.8173, 7.521508, 5494.367, 99.87205, 99.95318, 99.98562, 99.3888, 100.0, 99.89617
49658.861880000004, 59.99247534140863, 59.99331315690654, 59.99447331224217, 30.70323002775443, 30.726506932235274, 30.70176766576635, 0.999986706440433, 0.9999745577264048, 0.9999869312979401, 8635.809644526475, 8626.051100904933, 8637.009523472527, 213.3953508417303, 56.35923644723789, 44.57287163598244, 8638.444969635075, 8635.928910090774, 8638.050733516975, 282.818616954766, 282.19749787827953, 282.8060475661872, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 714.4547, 3.079215, 2199.856, 731.733, 3.005392, 2197.799, 715.984, 7.680363, 5498.538, 698.4791, 7.837829, 5472.96, 717.1579, 7.66877, 5499.455, 730.0162, 7.527184, 5495.104, 99.98117, 99.90541, 99.97725, 99.4955, 99.98974, 99.8982
49661.2358, 59.994618719083654, 59.9932365963122, 59.9972710000064, 30.721007170073896, 30.729585500330543, 30.683719450209328, 0.9999854230198586, 0.9999809439192339, 0.9999863798113839, 8642.102223110696, 8628.445969622062, 8643.799012444484, 209.0695835183028, 55.36978664842263, 40.81811629388593, 8638.56805916016, 8628.384761500474, 8644.262599878291, 282.85595344008516, 282.26785984416296, 282.80860861108516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 719.0088, 3.060655, 2200.675, 722.4333, 3.045547, 2200.352, 708.0057, 7.756017, 5491.578, 704.7125, 7.785428, 5485.801, 710.8632, 7.729402, 5494.56, 723.6741, 7.5997, 5499.514, 100.0, 100.0, 99.84144, 99.73435, 99.90368, 99.98975
49663.60284000001, 59.994038436319705, 59.99472343903095, 59.99405170428999, 30.700852106136217, 30.72257215921252, 30.723714353137275, 0.999989280245975, 0.9999796416017611, 0.9999867717384577, 8633.413718746959, 8628.83982298528, 8635.697501976887, 208.91921505892378, 54.83584763469662, 42.71989267468962, 8640.686366437272, 8633.687535658275, 8638.35613501147, 282.7333523936566, 282.21793482703595, 282.8234588860257, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 714.3561, 3.079215, 2199.737, 728.6591, 3.017364, 2198.737, 714.3534, 7.696561, 5498.196, 698.1878, 7.83691, 5472.673, 717.1198, 7.66877, 5499.513, 729.8969, 7.527001, 5494.864, 99.98662, 99.95303, 99.9658, 99.50804, 99.98881, 99.90948
49665.94672000001, 59.99441658040924, 59.99297010901085, 59.990225939893556, 30.74194626913465, 30.720532993250817, 30.703584063352224, 0.9999810370268194, 0.9999760376481819, 0.9999845793311942, 8635.394463508273, 8634.840008473271, 8638.972952055676, 211.47435143017492, 63.5370817861799, 52.592530589584726, 8642.833288987082, 8637.275976011986, 8644.166259059431, 282.76872695306577, 282.15807374133936, 282.8152947556468, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 714.3759, 3.07868, 2200.119, 722.4916, 3.045547, 2200.425, 708.0834, 7.756017, 5491.185, 704.6931, 7.784876, 5485.572, 717.1198, 7.668952, 5499.458, 723.6741, 7.5997, 5499.857, 99.97469, 100.0, 99.83832, 99.73941, 99.99171, 99.99192
49668.30404, 59.991903488945624, 59.98757935749101, 59.986848494131195, 30.70740814763818, 30.735747805579145, 30.705909107737753, 0.9999822596937371, 0.9999729795454123, 0.9999786661404355, 8645.785879872356, 8635.870274639905, 8642.420681760083, 207.47575225476885, 60.67619766894313, 51.00273805837878, 8640.957659424495, 8632.715094668265, 8637.942542967512, 282.8465947964957, 282.28515613175574, 282.7767465827025, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 708.2051, 3.102952, 2196.604, 716.3048, 3.071334, 2200.155, 701.891, 7.80995, 5480.439, 710.9653, 7.728982, 5494.814, 723.3572, 7.603024, 5500.122, 718.326, 7.650058, 5500.058, 99.87683, 100.0, 99.64295, 99.90431, 99.99383, 100.0
49670.687000000005, 59.98933430637917, 59.9875726905975, 59.984989198746675, 30.732784570930207, 30.745086031598902, 30.730227207482216, 0.9999809941519728, 0.9999730121968174, 0.9999845504453228, 8639.016352339238, 8642.39059891237, 8640.880204925603, 210.91518672714483, 62.999621834642994, 49.45641856636985, 8645.180473464763, 8632.759539703053, 8641.586273949726, 282.7823963477188, 282.2571296838846, 282.7425178731863, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 714.5139, 3.077966, 2199.794, 722.4138, 3.045362, 2200.399, 708.0251, 7.757122, 5491.698, 706.8097, 7.763364, 5490.818, 720.7249, 7.631514, 5500.328, 719.1014, 7.652805, 5499.884, 99.98925, 100.0, 99.83493, 99.82467, 100.0, 99.99648
49673.00256, 59.990424777853256, 59.98947217342164, 59.99213058617658, 30.719470048655587, 30.738330894834426, 30.71258210723158, 0.9999806754256011, 0.9999715932568777, 0.9999831755158761, 8648.519015693346, 8640.584793117689, 8643.178260789226, 212.05218109865245, 68.3295430383065, 49.59615453144761, 8639.52627549807, 8631.813532585249, 8650.443790929077, 282.789516429746, 282.19566216815065, 282.7807939491806, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 714.987, 3.076538, 2199.948, 714.476, 3.080912, 2199.346, 711.0146, 7.721964, 5496.067, 714.9266, 7.684487, 5499.322, 729.0796, 7.534174, 5495.345, 711.1091, 7.727152, 5495.01, 99.97911, 99.97317, 99.92343, 99.98226, 99.91396, 99.91005
49675.27588, 59.987637610520785, 59.98544662420418, 59.98512686875551, 30.745221210070273, 30.7731651009374, 30.719210233180316, 0.9999841698966346, 0.9999697468799186, 0.9999830509934722, 8645.761489911722, 8638.1846079101, 8637.567941870795, 208.47430475252122, 62.38592880131512, 48.763956085872906, 8643.886259211653, 8634.434623321244, 8645.530636432813, 282.6513886041574, 282.1107889127834, 282.7678940977022, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 717.1556, 3.067615, 2199.731, 714.4176, 3.075386, 2200.089, 708.2193, 7.754361, 5491.299, 711.0041, 7.728798, 5494.873, 723.3762, 7.602842, 5499.731, 717.4313, 7.66544, 5499.659, 99.98637, 99.98723, 99.8404, 99.90537, 99.99874, 99.99239
49677.61196, 59.988685937866954, 59.98811943680638, 59.99077066456335, 30.75073292341433, 30.738266722733513, 30.723223688859647, 0.9999836776934623, 0.9999707640232283, 0.9999823208809846, 8641.228231913183, 8634.10421958092, 8645.656494578474, 209.32378068973685, 64.05072254951983, 50.66162622338197, 8641.398124417748, 8638.410285399896, 8650.127071534893, 282.8458118357248, 282.2088266722541, 282.717495838435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 714.4153, 3.078323, 2199.244, 716.1492, 3.071518, 2200.397, 714.334, 7.697114, 5498.309, 717.2957, 7.667204, 5499.646, 723.3572, 7.603207, 5499.841, 711.129, 7.727152, 5495.067, 99.97447, 99.98594, 99.96282, 99.99225, 99.99576, 99.90579
49679.96188, 59.985131239472345, 59.986992429752256, 59.98625547953973, 30.708416198936124, 30.740599032592044, 30.72575140201871, 0.9999838937856661, 0.9999726142047262, 0.9999781280599571, 8642.987245690856, 8637.111986840202, 8644.617724661322, 215.62762842929624, 66.3358875698791, 47.735292111278795, 8645.300135069529, 8638.08032529289, 8642.348314293344, 282.801276103328, 282.28581041030503, 282.88898351867834, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 708.1066, 3.102595, 2196.723, 722.3944, 3.046652, 2199.882, 720.6817, 7.632136, 5500.479, 723.4708, 7.601748, 5499.851, 717.1198, 7.668587, 5499.515, 704.9459, 7.781722, 5485.574, 99.84966, 99.99324, 100.0, 99.99887, 99.99072, 99.7363
49682.374760000006, 59.98949925392287, 59.991979440910555, 59.98504981022203, 30.724833545299884, 30.768585928119748, 30.749172522297055, 0.9999795878944683, 0.9999703662668495, 0.9999826836924969, 8644.528395558094, 8637.145717108979, 8641.163646064066, 214.17438537010634, 66.32294857705665, 50.49519240879408, 8643.82602816886, 8638.662513003064, 8642.337528616134, 282.80229030326484, 282.26569025845043, 282.7839309003784, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 714.3167, 3.078501, 2199.536, 716.0519, 3.070781, 2200.039, 714.3728, 7.696746, 5498.091, 717.2763, 7.667756, 5499.762, 723.3572, 7.602842, 5499.793, 711.129, 7.727152, 5494.899, 99.97752, 99.97282, 99.96184, 99.99426, 99.9948, 99.90586
49684.66592000001, 59.987517717934125, 59.98931005676305, 59.9853076331565, 30.722327924794076, 30.749522496214368, 30.72777996517393, 0.99998307888216, 0.9999696163620215, 0.9999806180447408, 8632.818478168703, 8629.131733324317, 8638.440822159235, 213.48617693396795, 67.9504800183986, 56.6907919387495, 8642.29876547908, 8631.879089045371, 8644.982042575364, 282.8259408191135, 282.13164542859977, 282.7380991487814, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 708.0277, 3.102595, 2196.823, 716.188, 3.071518, 2199.673, 714.334, 7.696377, 5498.261, 723.5096, 7.601565, 5499.903, 717.1198, 7.673153, 5498.865, 712.7195, 7.708291, 5497.594, 99.85421, 99.99651, 99.96697, 100.0, 99.98126, 99.93829
49687.0362, 59.98131131087638, 59.98435477833073, 59.985263973624534, 30.725752798741045, 30.742184233029107, 30.723338636712523, 0.9999814673474808, 0.999971540236068, 0.9999828499853125, 8643.25350448578, 8641.761105953294, 8642.473059672022, 213.70713798601264, 71.03076483032964, 50.09198541247997, 8653.23683666244, 8634.479730201778, 8650.244531006112, 282.7717144467422, 282.1781194401411, 282.7426930300473, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 701.8964, 3.124189, 2192.612, 709.651, 3.0962, 2197.757, 708.9569, 7.74166, 5493.839, 727.3545, 7.557989, 5498.345, 714.392, 7.691781, 5498.729, 712.2622, 7.722024, 5495.257, 99.66063, 99.90059, 99.88187, 99.96185, 99.97034, 99.91236
49689.461520000004, 59.97807428539312, 59.979195898827356, 59.98117573944644, 30.725047845993313, 30.737272456169652, 30.698286461498625, 0.9999836327987952, 0.9999690294288652, 0.9999812557562895, 8638.69968411756, 8632.814156293145, 8638.810495287917, 212.2623857436315, 67.87998516569587, 50.89869356015371, 8638.79771047059, 8636.098585066611, 8643.738833622225, 282.7330784679662, 282.25255172022037, 282.78197106244056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 708.1854, 3.102238, 2197.153, 716.1686, 3.071887, 2199.961, 709.2287, 7.749943, 5491.536, 723.5096, 7.601381, 5499.734, 717.1388, 7.66877, 5499.572, 711.1091, 7.726969, 5494.727, 99.85182, 100.0, 99.8527, 99.99789, 99.98977, 99.90688
49691.75320000001, 59.980360604869404, 59.98074519478158, 59.97931519042017, 30.692519795134164, 30.724876794032614, 30.695366104751038, 0.9999807235271377, 0.9999708142456364, 0.9999811396108242, 8639.094523912992, 8633.390148722432, 8625.301025200384, 211.52950594730828, 64.70847584015155, 51.905231397105354, 8639.303443434173, 8628.023205689893, 8638.790502133115, 282.83827803505545, 282.32540281688097, 282.8531722186427, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 713.3901, 3.081892, 2199.794, 722.4722, 3.045915, 2200.601, 701.6581, 7.810319, 5480.095, 717.2568, 7.667388, 5499.703, 723.3762, 7.602842, 5499.899, 705.4827, 7.780257, 5485.235, 99.99729, 100.0, 99.64184, 99.99631, 99.99377, 99.75284
49694.0566, 59.98664777111961, 59.984306317901066, 59.983238369346495, 30.7318364133971, 30.738495211160185, 30.683920670970718, 0.999981627908643, 0.9999727071521967, 0.9999801814075068, 8640.386131294841, 8633.569639902536, 8640.142238537936, 209.15232923480062, 66.90054281326536, 57.46316235264885, 8634.278190703842, 8640.105150543635, 8646.965934981992, 282.8395037156883, 282.23327245213403, 282.81576996488275, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 708.2051, 3.10313, 2196.861, 716.3437, 3.071887, 2200.003, 708.0446, 7.755649, 5491.347, 723.4514, 7.602116, 5499.845, 717.1198, 7.668405, 5499.573, 711.129, 7.726786, 5494.893, 99.86511, 100.0, 99.83936, 99.99578, 99.99084, 99.90481
49696.403040000005, 59.98255473379008, 59.98444731561777, 59.981918875599135, 30.719556772168048, 30.72765471192532, 30.716729280537262, 0.9999794030782425, 0.9999681726377674, 0.9999822090909943, 8643.809731776837, 8638.127731062537, 8640.860247940853, 204.97174081537332, 64.69173391994354, 55.72062773003745, 8647.97744339163, 8632.747514184086, 8651.028076597215, 282.80357254016343, 282.13783252891335, 282.834117944139, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 714.3759, 3.079572, 2199.287, 716.013, 3.072439, 2200.007, 708.0251, 7.756017, 5491.356, 723.5096, 7.601381, 5499.845, 723.3762, 7.602842, 5500.009, 711.129, 7.727152, 5495.129, 99.99251, 100.0, 99.84432, 99.99683, 99.99876, 99.90796
49698.73604, 59.984508300324165, 59.98659783937436, 59.9827354815085, 30.7082592042061, 30.742911411472438, 30.730385959271757, 0.9999795698576497, 0.9999717867718794, 0.9999777232813101, 8643.744500128125, 8626.671926383773, 8645.427202457857, 209.25152310943963, 62.688594591596484, 55.77878697377855, 8643.674171226257, 8630.955911397696, 8648.38895216502, 282.81622767231045, 282.2097180006488, 282.7533487582035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 720.6649, 3.052981, 2200.214, 709.9039, 3.096385, 2198.193, 714.334, 7.696377, 5498.307, 729.8013, 7.528939, 5495.139, 729.709, 7.53107, 5494.914, 717.4114, 7.670568, 5499.463, 100.0, 99.90729, 99.96593, 99.91236, 99.90612, 99.98884
49701.106920000006, 59.985897206958064, 59.98790855668674, 59.986381602374514, 30.71709080102685, 30.748790843671628, 30.70656749121346, 0.9999764901039819, 0.9999703743241264, 0.9999776263247863, 8644.038425999775, 8636.235819851792, 8643.116083468438, 205.27040246231766, 65.65045673553777, 59.182413704929786, 8644.243029091196, 8637.36435087421, 8644.329088329832, 282.75972279798265, 282.23478535747614, 282.73582990640426, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 714.4153, 3.07868, 2199.851, 716.227, 3.07115, 2200.107, 708.064, 7.751047, 5492.792, 723.4902, 7.601565, 5499.792, 723.3762, 7.603207, 5499.741, 711.1688, 7.727152, 5495.069, 99.99184, 100.0, 99.85036, 100.0, 99.99388, 99.90478
49703.59328, 59.98470722459456, 59.9856662839195, 59.98457617946723, 30.740364902858353, 30.75512641386556, 30.69684881752697, 0.9999811687542153, 0.9999766956529164, 0.999980164954989, 8642.54783475023, 8637.085988402496, 8637.847762378871, 207.05640807135956, 60.81414721285637, 55.121317097668, 8640.695624076428, 8634.318724777315, 8642.95305900027, 282.7003065097471, 282.1999452197524, 282.7683581051357, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 721.828, 3.046734, 2200.484, 718.8535, 3.061019, 2200.448, 717.8475, 7.65717, 5500.367, 718.4608, 7.655069, 5499.657, 717.1388, 7.668405, 5499.4, 705.2839, 7.785201, 5486.927, 100.0, 99.99984, 100.0, 99.99923, 99.98769, 99.7609
49705.9092, 59.98194046652101, 59.982376695677786, 59.982479553404744, 30.73826288331065, 30.758726428587917, 30.71218068768485, 0.9999801359185155, 0.9999726049974558, 0.9999783280229335, 8639.139264127814, 8633.575811587389, 8641.67044717019, 207.46711203380346, 69.29894612346652, 54.73242503830011, 8650.866384565648, 8634.335715047051, 8639.299064782606, 282.86111192581393, 282.2726564901478, 282.7785934945686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.4589, 3.045663, 2200.413, 716.8107, 3.071518, 2199.672, 714.3923, 7.696193, 5498.087, 723.5096, 7.601565, 5499.904, 723.3953, 7.602842, 5499.957, 711.1091, 7.726969, 5494.896, 100.0, 99.99065, 99.96178, 99.99587, 99.99781, 99.90796
49708.309, 59.97522526391745, 59.97831130839586, 59.97707490445441, 30.730649273338383, 30.74529004224843, 30.73331938852184, 0.9999792723874591, 0.9999690425175435, 0.9999778647479913, 8647.717274302193, 8637.986191978804, 8641.675416097216, 207.26904894920472, 64.0719364806655, 55.68464447510564, 8651.587513898228, 8643.159375734536, 8648.163079259615, 282.7465404329207, 282.09308654362303, 282.7434273014037, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 720.6057, 3.052445, 2200.539, 716.1492, 3.071334, 2200.183, 714.3728, 7.69693, 5498.196, 723.4902, 7.601565, 5499.792, 717.1388, 7.66877, 5499.403, 711.1091, 7.726786, 5494.896, 100.0, 99.97821, 99.96391, 99.99578, 99.99078, 99.90589
49710.711, 59.97656600201546, 59.9769274048357, 59.97603103146491, 30.719095837420763, 30.72717197404436, 30.722698328046363, 0.9999783526799318, 0.9999694959723385, 0.9999796215523508, 8636.053486098768, 8642.175135581647, 8647.447822018135, 205.9912211661972, 70.31272512821499, 53.83349659549731, 8645.386812094514, 8638.993484913037, 8648.972984535127, 282.85142608331626, 282.2490429350961, 282.85792019972564, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 714.4153, 3.079215, 2199.521, 709.8651, 3.096569, 2197.688, 708.0251, 7.756017, 5491.295, 729.8013, 7.529674, 5495.025, 710.9014, 7.729584, 5494.507, 717.4114, 7.665989, 5499.597, 99.97685, 99.90373, 99.84234, 99.90815, 99.89873, 99.99234
49713.04972, 59.97806730394833, 59.97511476724486, 59.976490259855346, 30.72635301246491, 30.74628226845559, 30.727058611777597, 0.9999786166728597, 0.9999724527949398, 0.9999801234818936, 8649.427312561818, 8637.79809471164, 8644.749409409153, 207.0968077912412, 63.7317008460609, 57.1067750129896, 8645.913878651178, 8637.812694683205, 8642.156794312803, 282.79156484096666, 282.22295276062533, 282.6479677217343, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 720.724, 3.052624, 2200.921, 715.9741, 3.072623, 2200.075, 714.334, 7.696561, 5498.031, 723.4902, 7.601748, 5500.014, 717.1198, 7.66877, 5499.515, 711.129, 7.726969, 5494.96, 100.0, 100.0, 99.9628, 99.99885, 99.99173, 99.90479
49715.35356, 59.9720230010434, 59.975475320343804, 59.979542683319984, 30.753415830973786, 30.768470430121056, 30.72542997960271, 0.9999777768215589, 0.999971241951099, 0.9999811513211284, 8636.855823069458, 8631.464772167403, 8641.742611814847, 205.68409950578317, 65.46533294011397, 55.77599481810694, 8641.109955323656, 8637.558128271285, 8643.090146195538, 282.7863671974527, 282.1229841424791, 282.69800984127744, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 714.5336, 3.07868, 2199.139, 716.3437, 3.071334, 2200.228, 714.3534, 7.696746, 5498.464, 722.597, 7.611493, 5500.281, 718.9509, 7.643567, 5500.256, 707.5703, 7.759564, 5488.612, 99.99618, 100.0, 99.97068, 100.0, 100.0, 99.80825
49717.644120000004, 59.97639018841746, 59.9700240203212, 59.97169894206871, 30.733836851465444, 30.764726255627412, 30.740002267282268, 0.9999799581144242, 0.9999709299189559, 0.9999833871914156, 8643.884329774457, 8630.658082940567, 8642.053043900796, 206.01004135292897, 66.77584223812937, 51.7546139904357, 8647.039649348115, 8638.782868807139, 8642.282621816437, 282.7818824844462, 282.2530573230786, 282.7961525423321, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 708.0671, 3.100631, 2197.433, 721.2076, 3.051441, 2200.679, 718.2164, 7.662324, 5499.59, 721.2377, 7.626386, 5500.492, 718.5504, 7.660186, 5499.718, 711.0892, 7.727152, 5494.556, 99.8546, 100.0, 99.99724, 100.0, 99.9934, 99.90572
49720.0336, 59.97529899184936, 59.97432105989694, 59.97708411910296, 30.72337437231181, 30.750526884554382, 30.72855169548372, 0.9999794307605039, 0.999971165128638, 0.999982397516066, 8637.826775714115, 8631.953039903181, 8643.483080459671, 209.8027782866793, 64.88656648165397, 49.70572033480448, 8652.309295749927, 8643.785948893023, 8642.809657476004, 282.7490927077087, 282.30719644168744, 282.8119846571131, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 714.3956, 3.078858, 2199.732, 716.2075, 3.072071, 2199.94, 714.334, 7.696746, 5498.032, 723.5096, 7.601748, 5500.125, 723.3762, 7.603024, 5499.849, 711.1091, 7.727335, 5494.726, 99.98662, 99.99112, 99.96076, 99.99577, 99.99773, 99.90271
49722.38036, 59.97155879667528, 59.97344557022032, 59.972001598463336, 30.73082851937817, 30.751832110789824, 30.728771680243824, 0.9999762800545732, 0.9999707464695253, 0.9999771426640495, 8641.589352518859, 8628.287573193464, 8633.141689526132, 207.04247123765208, 64.30394545698431, 57.52107142224122, 8644.610971296652, 8629.46039394905, 8645.976480235779, 282.8218324417617, 282.05103046233734, 282.72524288678767, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 720.2706, 3.052267, 2200.744, 709.8651, 3.0962, 2197.363, 708.0251, 7.756017, 5491.293, 729.8207, 7.529674, 5495.421, 729.709, 7.530887, 5495.019, 717.4114, 7.665623, 5499.483, 100.0, 99.90383, 99.8403, 99.91534, 99.91706, 99.9892
49724.68344, 59.97467069361503, 59.976103418466, 59.97504766574724, 30.739813236711317, 30.77686731730116, 30.737310488020857, 0.9999768327118801, 0.9999705043344582, 0.9999770331268758, 8642.0159119222, 8637.282761096289, 8641.149383088203, 202.11429467503763, 62.344466809703135, 58.85752135109033, 8643.962364460196, 8632.811394043898, 8647.497052031496, 282.80469953201373, 282.2003969812879, 282.7294981831818, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 714.4941, 3.079037, 2199.799, 716.2465, 3.072071, 2200.24, 714.3146, 7.69693, 5498.253, 723.4902, 7.601197, 5499.898, 723.3572, 7.602659, 5499.843, 711.1489, 7.726786, 5494.957, 99.98947, 99.99603, 99.96271, 99.99674, 99.99388, 99.90691
49727.05372, 59.97742047032436, 59.98054627543878, 59.97826850379748, 30.753144324433922, 30.767000598677843, 30.726938622192726, 0.9999780633020504, 0.9999709473491449, 0.9999814950229726, 8646.578487619321, 8638.498822204772, 8641.832522038201, 207.57450943083518, 62.02603841363634, 51.825019292845354, 8651.123556153338, 8639.691513765967, 8647.513086303488, 282.8261445015486, 282.17524525339473, 282.6987257589709, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 720.7831, 3.052624, 2200.879, 716.2465, 3.071702, 2200.127, 714.334, 7.696746, 5498.031, 723.5096, 7.601381, 5499.904, 723.3762, 7.602659, 5499.792, 717.4711, 7.665623, 5499.834, 100.0, 99.99838, 99.9628, 99.99482, 99.99478, 99.99129
49729.34068, 59.986613182691165, 59.98758391184617, 59.98564908918389, 30.748345685281244, 30.74233710653699, 30.723713974833217, 0.9999792128975483, 0.999976926509747, 0.9999788532993242, 8645.827062632741, 8642.810861141184, 8648.106845636332, 207.1297064570972, 61.579972646780334, 53.218332207597996, 8646.168413030746, 8640.913451877863, 8650.877557895506, 282.93363396877, 282.3858681419914, 282.77721356029804, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 726.8159, 3.02514, 2199.082, 722.4333, 3.046283, 2200.605, 720.6817, 7.631952, 5500.592, 717.2763, 7.667204, 5499.763, 717.1388, 7.66603, 5499.861, 722.3022, 7.61435, 5500.169, 99.97406, 100.0, 100.0, 99.99118, 99.99732, 99.99946
49731.64852, 59.9891909412781, 59.98586422434381, 59.986958514334205, 30.710282998302738, 30.748905434259218, 30.73775750054685, 0.9999821927908413, 0.9999694371164669, 0.9999810964621139, 8640.847905195877, 8637.943694217836, 8641.799074140627, 207.49597810858404, 65.6642263759295, 57.724802111649524, 8651.258125140734, 8640.603320540811, 8644.757900727342, 282.87908249562764, 282.34205627777817, 282.86225669230356, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 720.8423, 3.052445, 2200.324, 716.2659, 3.072439, 2200.01, 714.3728, 7.696377, 5498.256, 723.4902, 7.601381, 5499.787, 720.6867, 7.638089, 5500.224, 717.4313, 7.665623, 5499.719, 100.0, 99.99907, 99.9628, 99.99472, 100.0, 99.99554
49734.0126, 59.987554537039856, 59.98456665169349, 59.982449889867084, 30.719166969193623, 30.721793323288374, 30.707222439450128, 0.9999773641138463, 0.9999720053312043, 0.9999806723315596, 8635.748982123538, 8626.999802684333, 8641.41808588431, 204.96574567410244, 69.44599420836494, 56.85347370887871, 8635.024659133087, 8629.226024949237, 8642.583043985385, 282.70054049188894, 282.156522552362, 282.76703796859994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 720.6451, 3.053873, 2200.312, 714.4371, 3.079439, 2199.509, 711.4611, 7.729327, 5494.285, 727.5098, 7.551921, 5496.265, 711.5881, 7.725932, 5494.57, 711.1091, 7.726603, 5495.069, 100.0, 99.97626, 99.9067, 99.93537, 99.91446, 99.90483
49736.38352, 59.98151064594269, 59.98348338633318, 59.98670849084428, 30.754583653892592, 30.746180928140255, 30.744201635376882, 0.9999792627371972, 0.9999715769876929, 0.9999773183927021, 8641.582255724297, 8629.741092035003, 8643.07173379953, 203.8175176930481, 67.19596378220967, 55.76670011801889, 8649.256572913817, 8639.090767338846, 8656.29315335114, 282.76867489651556, 282.09693509830066, 282.8570290932695, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 717.8654, 3.064759, 2200.277, 714.904, 3.074465, 2199.524, 714.2952, 7.69693, 5497.975, 723.5096, 7.601748, 5499.963, 717.1198, 7.668587, 5499.681, 717.4313, 7.665257, 5499.659, 100.0, 99.99893, 99.96682, 99.99779, 99.9928, 99.99239
49738.723880000005, 59.98462716118715, 59.98367643149435, 59.98307348968255, 30.72267386841557, 30.72849185278088, 30.722070592595788, 0.9999776848253873, 0.9999717481605009, 0.9999818879669654, 8635.809126323977, 8637.495295523338, 8645.978923408458, 204.67146645486218, 67.72812180316548, 54.21740985155884, 8649.038611423, 8636.162829577122, 8646.508397534108, 282.8199056425019, 282.22456304033295, 282.8401111928845, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 714.5336, 3.07868, 2199.531, 716.0324, 3.071334, 2199.848, 714.3534, 7.696561, 5498.031, 723.4902, 7.602116, 5499.845, 717.1388, 7.668405, 5499.573, 711.129, 7.726786, 5494.492, 99.97729, 99.9917, 99.9628, 99.99578, 99.98769, 99.90898
49741.06184, 59.9848873844942, 59.98457593120127, 59.98541600955787, 30.73268594982925, 30.72792270480918, 30.71539637255132, 0.9999827385380743, 0.9999771827937355, 0.9999841297233251, 8634.068988538487, 8632.83306010487, 8645.768005163312, 208.2579409344803, 63.05013426984124, 51.11751356651439, 8637.883708521988, 8638.476434713297, 8649.636354458537, 282.8606851911226, 282.3315417928351, 282.91282246880183, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 708.0869, 3.102595, 2196.823, 722.4528, 3.045731, 2200.003, 720.6623, 7.632504, 5500.42, 717.2568, 7.667204, 5499.592, 723.3762, 7.603024, 5499.844, 704.7471, 7.783919, 5486.236, 99.86206, 100.0, 100.0, 99.99322, 99.99582, 99.69077
49743.46188, 59.9851325798712, 59.98665655601997, 59.98675306009725, 30.72759163774872, 30.742705880027355, 30.71935411132815, 0.9999801794438126, 0.9999716435064858, 0.9999807846227781, 8634.097042056292, 8632.283037265255, 8650.902244328314, 207.92386323771757, 64.56700319835181, 54.20345002114482, 8644.433712682396, 8635.34548437133, 8647.779394985135, 282.7233623332064, 282.2322068903298, 282.82432566835246, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 714.5139, 3.079215, 2199.674, 716.1297, 3.072071, 2200.215, 714.334, 7.696746, 5498.201, 723.5096, 7.601933, 5499.845, 717.1769, 7.66877, 5499.516, 711.129, 7.726969, 5494.896, 99.98379, 99.99385, 99.9577, 99.99682, 99.98974, 99.9089
49745.80432, 59.987317511694975, 59.987536687000926, 59.98756664648432, 30.687109788853302, 30.72767468672118, 30.699110904401756, 0.9999778965401571, 0.9999708537513415, 0.9999812246434053, 8636.797965472635, 8638.404465510892, 8644.366620830499, 207.48750470808744, 63.49637137874561, 54.89062103204651, 8641.844547250423, 8632.802208739678, 8639.748346376078, 282.917423827816, 282.34948081199667, 282.8893421968895, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 714.5139, 3.07868, 2199.904, 716.2659, 3.072808, 2200.32, 714.3534, 7.69693, 5498.144, 723.5096, 7.598623, 5499.565, 716.4521, 7.681371, 5498.394, 713.8726, 7.694556, 5498.408, 99.97685, 100.0, 99.96484, 99.99201, 99.97542, 99.96364
49748.1744, 59.98386962114555, 59.979708885091696, 59.984402922765405, 30.733960668624785, 30.724919431621892, 30.712683507466565, 0.9999791391704332, 0.9999715831660667, 0.9999747610563335, 8645.053818492623, 8644.2238071997, 8643.003289249122, 207.83159544010869, 62.0237720993191, 61.95771130693947, 8653.181752792101, 8639.912546262643, 8632.802202384433, 282.7849036815493, 282.2358397588527, 282.7779380797469, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 720.8817, 3.054765, 2200.901, 711.188, 3.091411, 2199.024, 710.9175, 7.729327, 5495.334, 725.8787, 7.579501, 5499.149, 715.67, 7.677718, 5499.412, 711.1489, 7.726603, 5494.781, 100.0, 99.93863, 99.91377, 99.9798, 99.9879, 99.9037
49750.485080000006, 59.982412863982724, 59.98922043532407, 59.98916418433375, 30.720977805257668, 30.730929873953762, 30.71842031748246, 0.9999777807250517, 0.9999726825681209, 0.999977726699164, 8644.499672431948, 8636.393853256883, 8651.64854608799, 204.6380609821499, 66.11919721567938, 52.25646971338392, 8643.923862888227, 8629.609454146917, 8649.187530358613, 282.82760087473577, 282.2719970119045, 282.86730491767867, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 714.4744, 3.079215, 2199.852, 716.2465, 3.071702, 2199.902, 714.334, 7.696746, 5498.195, 723.4902, 7.601748, 5499.845, 717.1198, 7.66877, 5499.406, 711.1091, 7.726969, 5494.896, 99.9864, 99.99416, 99.96278, 99.99577, 99.99069, 99.90579
49752.906800000004, 59.982668223415914, 59.98316514644407, 59.984385273795205, 30.714092545272198, 30.749157460811972, 30.725085871152015, 0.9999827568791393, 0.9999731863904118, 0.9999812047924924, 8635.335111850292, 8629.654924643115, 8641.425485003127, 210.4274469149973, 62.27297519291142, 48.57996490264611, 8646.52406715914, 8638.96608040914, 8642.919981886895, 282.7325338539286, 282.27219394839517, 282.9133625390024, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 709.0529, 3.10081, 2197.153, 722.5111, 3.046099, 2200.732, 720.6623, 7.63232, 5500.532, 717.2568, 7.667388, 5499.702, 723.3572, 7.603024, 5499.789, 704.5483, 7.78282, 5486.565, 99.84982, 100.0, 100.0, 99.99011, 99.99579, 99.74709
49755.200800000006, 59.98296386255108, 59.981890662481916, 59.97878718740324, 30.710304796683072, 30.745493004675122, 30.704296642982076, 0.9999786621382712, 0.9999719775750612, 0.999978580223231, 8642.999521148868, 8640.04654210192, 8643.547897109333, 209.61876154481797, 63.867467868997664, 57.267338164625016, 8638.535626031018, 8636.943510652345, 8640.752086351165, 282.7762097421609, 282.2519952823471, 282.7405530429031, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 714.3956, 3.077966, 2199.369, 715.9935, 3.072439, 2200.154, 714.334, 7.697298, 5497.979, 723.4902, 7.601565, 5499.85, 717.1198, 7.668587, 5499.565, 711.1091, 7.726786, 5495.069, 99.97356, 100.0, 99.9668, 99.99779, 99.99069, 99.90381
49757.50568, 59.980358370479266, 59.979789678014626, 59.97711039639931, 30.725034125788664, 30.735780057900925, 30.72596096058136, 0.9999805919203848, 0.9999737134167611, 0.9999810356237009, 8641.68061447038, 8636.049330236348, 8638.699998950557, 209.59443027047564, 64.61347002331581, 53.64360823932111, 8646.929635633285, 8637.011320761752, 8644.181686461428, 282.77179296073024, 282.3238829487691, 282.8826460198999, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 714.3364, 3.078501, 2199.096, 715.9351, 3.071334, 2200.268, 714.3534, 7.696746, 5498.2, 723.4902, 7.602116, 5500.131, 723.3762, 7.603024, 5499.793, 711.129, 7.726969, 5495.016, 99.99163, 100.0, 99.96376, 100.0, 99.99483, 99.90577
49759.874480000006, 59.98126097689745, 59.97922544017527, 59.97446304966659, 30.70952386642402, 30.733162499186673, 30.730205386866075, 0.9999789029017453, 0.9999655782107677, 0.9999794113898586, 8644.742845767885, 8634.637011324041, 8642.637887533694, 206.39160530888716, 71.40825044129997, 53.85645938304697, 8645.457262495214, 8638.83205258549, 8640.503694296136, 282.8086775041928, 282.3760037347348, 282.8882167053111, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 720.7831, 3.053338, 2200.544, 710.0012, 3.095464, 2197.599, 707.9087, 7.756201, 5491.186, 729.7818, 7.529674, 5495.139, 729.709, 7.533809, 5496.637, 716.1192, 7.682653, 5498.42, 100.0, 99.89054, 99.84435, 99.91018, 99.92749, 99.96988
49762.15372, 59.98192277460731, 59.98346849556283, 59.982523400780174, 30.68460797164032, 30.736228088964655, 30.708711385286897, 0.9999794616241906, 0.9999688584983364, 0.999982018981833, 8637.860083722937, 8639.402080917078, 8642.465567657076, 209.75609900212152, 70.07184359268331, 54.176876551507576, 8642.777812643111, 8635.993323766064, 8647.463721621967, 282.7580510113875, 282.2139010831755, 282.89663869412266, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 714.5336, 3.078858, 2199.526, 716.0324, 3.071702, 2200.112, 714.004, 7.703372, 5496.774, 723.4708, 7.602116, 5499.956, 723.3762, 7.603024, 5499.739, 715.4631, 7.685584, 5499.459, 99.97945, 100.0, 99.95235, 99.99685, 99.99385, 99.98047
49764.46328, 59.98225350422126, 59.981361630868975, 59.98070203629696, 30.712123200209298, 30.72723363060472, 30.68447661996361, 0.9999819894637098, 0.9999696392883588, 0.9999779866126172, 8636.414982652295, 8628.653944970654, 8641.162554667117, 207.15951735365093, 62.021484754955054, 50.430611435195715, 8636.828825967877, 8627.378932084635, 8647.030418807693, 282.68213748842754, 282.1689405452935, 282.84737522633, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 714.3759, 3.079394, 2199.3, 717.6083, 3.065992, 2200.268, 705.1133, 7.781051, 5485.818, 719.6453, 7.646795, 5500.026, 718.0735, 7.658908, 5499.625, 723.5547, 7.5997, 5499.683, 99.97558, 100.0, 99.74075, 100.0, 99.99178, 99.99399
49766.863880000004, 59.98232222478923, 59.98182687368064, 59.98251701069506, 30.720765251462094, 30.72480324568888, 30.699754384352136, 0.999980510739757, 0.9999700599236802, 0.9999817408425248, 8643.439256189888, 8644.860324027217, 8648.384913598997, 208.7658213049158, 66.17908669945746, 57.106847976066504, 8642.322140714228, 8633.951249300615, 8646.454928154308, 282.81083326322783, 282.3841132406993, 282.89359694644617, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 711.0638, 3.089923, 2198.887, 717.3943, 3.066913, 2200.208, 707.6563, 7.756201, 5491.354, 723.4902, 7.601933, 5499.961, 723.3572, 7.603024, 5499.733, 717.4114, 7.66544, 5499.657, 99.96194, 100.0, 99.8414, 99.99789, 99.99374, 99.99239
49769.20424000001, 59.97907642298337, 59.976736487822784, 59.976643800683014, 30.716011844562153, 30.742062470255764, 30.72210787206727, 0.9999824790480045, 0.9999664478268009, 0.9999794335458388, 8636.587580981704, 8627.884600401705, 8642.940226831002, 209.2114735339146, 67.77635722175091, 56.803214249637676, 8644.41983244351, 8635.655745205555, 8645.38469030078, 282.6559321210348, 282.256486438049, 282.8127598208082, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 708.2249, 3.102416, 2197.216, 716.1492, 3.071887, 2200.264, 708.0057, 7.756017, 5491.293, 723.4902, 7.601748, 5499.903, 717.1388, 7.668405, 5499.515, 717.4114, 7.665989, 5499.771, 99.86161, 100.0, 99.83829, 99.9948, 99.98977, 99.99227
49771.538, 59.983541851514794, 59.982998523989956, 59.98637025420493, 30.69795267203094, 30.682818992444275, 30.682189639749694, 0.9999820800032441, 0.999965968388296, 0.9999809837822483, 8633.485803697138, 8633.543298852224, 8644.321549931157, 209.32277412288613, 72.98251851195585, 49.7720083612071, 8643.068037945952, 8633.549092786512, 8641.210138381417, 282.83339078681945, 282.3745856111077, 282.940353207267, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 0), 5500.0, 720.0, 701.8569, 3.123475, 2193.053, 709.9429, 3.096753, 2197.876, 714.3146, 7.696746, 5497.973, 729.8207, 7.529674, 5494.857, 710.8823, 7.729219, 5494.62, 711.1091, 7.727152, 5495.068, 99.6428, 99.90206, 99.96065, 99.91224, 99.90976, 99.90579
