TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
49787.991720000005, 59.98316668196662, 59.98178244865256, 59.983980654095106, 26.90479514877359, 26.924890972490505, 26.912114074228228, 0.9999929172580116, 0.9999807451927066, 0.9999918742095981, 7555.637002661793, 7556.184564029427, 7565.218665899627, 178.1925859217563, 46.65108836557715, 33.21562761606492, 7565.021685197619, 7562.825171758856, 7569.330423937553, 282.6867896135822, 282.1047938610595, 282.73230986566944, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.5139, 3.07868, 2199.904, 716.2075, 3.072071, 2200.292, 714.334, 7.696746, 5498.141, 723.4708, 7.602116, 5499.844, 717.1006, 7.668952, 5499.455, 710.8307, 3.092199, 2198.017, 99.99423, 99.99155, 99.9648, 99.99681, 99.9918, 99.91161
49790.30948, 59.97941569749324, 59.97789167191761, 59.97994877143962, 26.91195841289482, 26.925740303817513, 26.918919992806913, 0.9999922390513757, 0.9999832097245787, 0.999992761340922, 7561.028247823544, 7551.657419625372, 7564.073495162436, 177.36149473658224, 49.05217156612616, 28.739547646654046, 7563.894701124894, 7555.6472247755855, 7567.419556316184, 282.73011242366783, 282.0824194648699, 282.73143222665595, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 708.1657, 3.102416, 2197.043, 722.4333, 3.046468, 2200.257, 720.6817, 7.632136, 5500.369, 717.2568, 7.667388, 5499.586, 723.319, 7.60339, 5499.894, 705.264, 3.110511, 2195.754, 99.86421, 100.0, 100.0, 99.99107, 99.99542, 99.80558
49792.66464, 59.97630100988033, 59.97145662851921, 59.975069113392074, 26.9242015393485, 26.936049617036332, 26.914542679731742, 0.9999911963275184, 0.9999811108060227, 0.9999913037625527, 7561.441947245417, 7560.220163102067, 7572.255126910406, 174.51315648304262, 45.17545367401476, 30.218793795391775, 7567.931275778858, 7560.910663052762, 7566.652479549734, 282.6562610328887, 282.01110837241436, 282.78084595291256, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.5139, 3.077966, 2199.747, 716.0908, 3.072071, 2199.997, 714.3534, 7.696561, 5497.972, 723.4514, 7.601933, 5499.791, 719.7521, 7.635715, 5500.34, 710.6718, 3.092748, 2197.679, 99.98708, 99.99624, 99.96267, 99.9948, 100.0, 99.92937
49794.97352000001, 59.972114186528636, 59.971529333859614, 59.97120649047707, 26.911969118689242, 26.925954566640158, 26.887436814080964, 0.9999911664965588, 0.9999811109936851, 0.9999897062191715, 7557.866001437345, 7555.741724175747, 7558.947441196926, 175.7645371567773, 46.72982637483483, 29.750740975785448, 7556.194269578893, 7560.637543534715, 7568.034476044845, 282.53409362246316, 281.8896643805831, 282.61527771320976, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.4744, 3.077431, 2199.543, 714.9624, 3.076676, 2199.491, 712.0822, 7.721964, 5495.069, 727.3739, 7.557989, 5496.504, 728.0496, 7.54294, 5495.742, 716.994, 3.067844, 2199.89, 99.97074, 99.96385, 99.91526, 99.94868, 99.92117, 99.99358
49797.284120000004, 59.97295629936173, 59.970288243336235, 59.97136201193829, 26.937653537808323, 26.924526724401485, 26.889866351631245, 0.9999922307266969, 0.9999804600739576, 0.9999899277198542, 7560.548054012936, 7553.680451555632, 7565.489512939877, 174.69440637792104, 44.24089139276521, 31.51560116704013, 7570.890720659062, 7562.2628954240545, 7567.532042665708, 282.5630622458227, 282.1761549383142, 282.7900770708602, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 717.7865, 3.066544, 2200.165, 714.4176, 3.078518, 2199.696, 713.3828, 7.701531, 5498.02, 723.4902, 7.601565, 5499.85, 723.3381, 7.60339, 5499.844, 710.6916, 3.09165, 2198.082, 100.0, 99.95426, 99.96259, 99.99779, 99.99972, 99.91139
49799.62408, 59.96968385454225, 59.97023509069563, 59.966933553958214, 26.902741369568975, 26.933577298940126, 26.90508884988157, 0.9999923809757995, 0.9999847792042127, 0.9999935791485293, 7558.672002698297, 7558.072329144232, 7563.655352724725, 179.5820033173245, 46.008549596369676, 29.833802898463546, 7570.292629532952, 7554.840411166643, 7568.165985805046, 282.59304350857775, 282.15050915556037, 282.75429761337386, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.3759, 3.079394, 2199.9, 716.2659, 3.072439, 2199.675, 714.334, 7.696561, 5497.972, 723.4514, 7.601933, 5499.96, 729.4039, 7.536731, 5495.41, 717.0934, 3.068393, 2200.319, 99.97707, 99.9838, 99.96387, 99.99575, 99.91515, 100.0
49801.94088, 59.97639579270908, 59.97498027160326, 59.97582071836625, 26.932276474328674, 26.93760574368745, 26.9262257318904, 0.9999932415793601, 0.9999866801284363, 0.9999939865301014, 7556.544986700004, 7556.134040845778, 7570.306027997814, 173.7736576542684, 42.13807561242652, 23.942328289530906, 7564.406259342523, 7557.687994075229, 7563.221388260618, 282.7013054360474, 282.13589411209176, 282.82272907115185, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 708.1263, 3.102952, 2196.861, 722.3944, 3.046099, 2200.54, 720.6623, 7.632136, 5500.421, 717.2374, 7.667572, 5499.702, 735.7176, 7.46295, 5485.796, 723.1969, 3.041841, 2200.149, 99.85593, 100.0, 100.0, 99.99222, 99.76363, 100.0
49804.248960000004, 59.97379685009417, 59.97359762433432, 59.976511509568624, 26.927612179900652, 26.942484969702758, 26.92569607469819, 0.9999906924674291, 0.9999848973147191, 0.999991228624612, 7564.8485942388925, 7561.029213128475, 7572.864207649251, 172.63070700731905, 42.64366105358704, 33.60165134657154, 7569.527757811175, 7555.111464380212, 7563.763469747495, 282.66306859738893, 282.02801219317973, 282.8271409096585, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.6321, 3.078145, 2199.679, 716.3243, 3.072071, 2200.1, 714.3146, 7.69693, 5498.024, 723.4514, 7.601933, 5500.071, 729.3848, 7.528513, 5495.845, 716.9144, 3.067844, 2199.814, 99.97162, 100.0, 99.96373, 99.99479, 99.92306, 100.0
49806.61320000001, 59.97616894260493, 59.9798767506206, 59.97505368204091, 26.91234147669202, 26.917969905868194, 26.909576770259484, 0.9999932427543231, 0.9999840402845013, 0.9999922694384686, 7564.120059079789, 7550.4981503317795, 7570.413180691933, 174.5695183690184, 41.54306741909977, 29.405306339093386, 7563.133903817041, 7557.706395986327, 7565.588826384625, 282.64614586934584, 282.1205681286685, 282.849743965118, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.4744, 3.078858, 2199.306, 716.2659, 3.072071, 2199.948, 714.2952, 7.696746, 5497.919, 723.4514, 7.6023, 5499.954, 729.938, 7.53454, 5496.178, 724.0916, 3.034883, 2200.004, 99.96707, 99.99624, 99.96385, 99.99776, 99.92242, 99.9691
49808.8994, 59.97641328064051, 59.97787660674143, 59.97887072590983, 26.909436303058826, 26.939336791002013, 26.924708653975006, 0.9999940714541781, 0.9999841419025798, 0.9999948527658417, 7560.211555761189, 7554.716265645849, 7570.285656650041, 180.26232386335005, 39.56747771924347, 27.481682304205606, 7571.194556533956, 7551.801168002829, 7569.9097861061555, 282.7132405637834, 282.13931709641724, 282.8458194220743, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 720.8423, 3.054051, 2200.482, 710.0596, 3.095095, 2198.139, 708.0057, 7.754729, 5492.256, 728.6556, 7.549715, 5497.423, 725.4935, 7.575448, 5498.37, 725.9207, 3.033601, 2199.63, 100.0, 99.91402, 99.8518, 99.94294, 99.96895, 99.98003
49811.297560000006, 59.97790614997864, 59.98107768353116, 59.978769619710086, 26.908095485917478, 26.94373019309965, 26.908535488103134, 0.9999938903490527, 0.9999887705798574, 0.9999931142609638, 7565.344334489172, 7562.861241529753, 7572.793734414755, 174.7989615165302, 36.663843281846084, 25.487637359758537, 7565.485567254906, 7561.4975176825565, 7566.898241777801, 282.62260963073584, 282.0671485942143, 282.81125936499507, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.4547, 3.07868, 2199.694, 716.3437, 3.071887, 2199.884, 714.334, 7.696746, 5498.031, 723.4514, 7.601933, 5499.954, 723.4907, 7.601563, 5499.79, 729.5788, 3.012725, 2198.0, 99.98468, 99.98627, 99.96589, 99.99885, 99.99876, 99.93064
49813.60932, 59.97445325481529, 59.977306042032225, 59.97857029185345, 26.92812697468237, 26.92630616947441, 26.90078764805075, 0.9999944732017304, 0.9999904872356484, 0.9999921932648519, 7565.670572462157, 7560.2739475394765, 7576.8043645395055, 169.44913559379938, 36.63995065865731, 28.49229210884141, 7566.875341585885, 7555.936737539057, 7567.77438244187, 282.5428672607128, 282.11414638425777, 282.7526164351205, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 711.1229, 3.093136, 2198.071, 721.1492, 3.051625, 2200.036, 720.0411, 7.634161, 5500.36, 717.2957, 7.667204, 5499.48, 717.0816, 7.66877, 5499.62, 736.0203, 2.981778, 2194.363, 99.91541, 100.0, 100.0, 99.98915, 99.99168, 99.7296
49815.949080000006, 59.97967092209106, 59.983600501228054, 59.97495285980709, 26.91185773336914, 26.945431714279472, 26.912758154744942, 0.9999947836713458, 0.9999881743670505, 0.9999942812221466, 7565.190549799701, 7564.07964036581, 7563.0311337688145, 169.75506286353755, 36.526813023512204, 25.529957985350848, 7565.615549712528, 7556.9258137623, 7564.99657345938, 282.61090179602917, 282.16669846219287, 282.8136924423454, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.4153, 3.079037, 2199.574, 716.2465, 3.071334, 2199.985, 714.3534, 7.696561, 5498.03, 723.4514, 7.6023, 5499.902, 723.2999, 7.603207, 5499.896, 729.5788, 3.012908, 2198.266, 99.99185, 99.99582, 99.96385, 99.99682, 99.99579, 99.91821
49818.29348000001, 59.977706142123324, 59.977614832105004, 59.975122302387554, 26.92704138608035, 26.920259025370502, 26.904101329168988, 0.9999929169587186, 0.999988908859588, 0.9999933376807746, 7559.763024087713, 7558.9598788199155, 7568.2863941552405, 175.0728591077575, 36.10816663986134, 28.02666455602639, 7564.091137417179, 7560.16638210844, 7575.861431181645, 282.746468843221, 282.1806760450794, 282.8922304172678, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.5139, 3.077788, 2199.674, 716.3048, 3.071518, 2200.328, 714.3146, 7.696746, 5498.089, 723.4514, 7.602116, 5499.785, 723.3381, 7.603572, 5499.787, 729.4993, 3.013091, 2198.115, 99.98379, 99.99791, 99.96385, 99.99787, 99.99566, 99.94065
49820.62960000001, 59.97738666754172, 59.979051069692495, 59.97815927072272, 26.928322210471816, 26.919562648404266, 26.912794606500547, 0.9999934892884611, 0.9999826141282178, 0.999992699335167, 7561.640837786559, 7557.935262146888, 7576.658367781305, 180.38850649104552, 39.127779642793485, 29.472139004389284, 7558.944329947853, 7564.622782053045, 7566.30700819216, 282.66282947277995, 282.28073926845883, 282.66888875207854, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 720.6057, 3.052267, 2200.214, 709.9234, 3.095832, 2198.13, 708.0057, 7.755649, 5491.123, 729.8207, 7.531145, 5495.243, 729.3848, 7.53527, 5494.952, 723.2963, 3.041475, 2200.271, 100.0, 99.9136, 99.8414, 99.9121, 99.92431, 100.0
49823.12176, 59.97694879873803, 59.97522491593716, 59.97349495492035, 26.917052428177406, 26.92960287434401, 26.91809889446811, 0.9999946146032541, 0.9999870182722812, 0.9999945744662454, 7561.7990845455315, 7558.471424836578, 7570.210301768841, 176.0911241930121, 35.476859548502034, 26.41055167779996, 7560.8548243688465, 7555.600456804894, 7574.073064802435, 282.6166151102909, 282.03867351874675, 282.74632819344015, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.5533, 3.078145, 2199.521, 716.2075, 3.072071, 2199.975, 714.3146, 7.696746, 5498.141, 723.4708, 7.602484, 5500.008, 725.3982, 7.57563, 5498.356, 725.8013, 3.031953, 2199.681, 99.97751, 99.99744, 99.96278, 99.99988, 99.96871, 99.97082
49825.45536000001, 59.97475281810306, 59.97412037656999, 59.97522827912778, 26.90980146974086, 26.917126025840894, 26.903653802126797, 0.9999946383683113, 0.9999871111788197, 0.9999947421909867, 7558.736321394019, 7556.703877996043, 7567.611918344949, 173.37757402008037, 40.9512884418333, 20.68956489545326, 7563.353409225792, 7553.961012584416, 7562.372313388755, 282.54924868144747, 282.25341138644956, 282.90395583606045, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.3759, 3.079037, 2199.495, 717.0052, 3.067466, 2200.658, 716.4305, 7.671712, 5500.07, 719.8589, 7.644773, 5500.091, 734.4968, 7.468977, 5485.393, 717.2524, 3.067111, 2200.22, 99.96886, 100.0, 99.9927, 100.0, 99.73301, 99.97724
49827.76492, 59.97191135545905, 59.97633661073687, 59.97210732706935, 26.931395711413877, 26.967014830454403, 26.917272788763153, 0.9999940690299158, 0.9999867038291614, 0.9999940425567742, 7560.89414678109, 7560.4700256965125, 7568.857137402441, 175.20757329019546, 46.81885401244699, 24.9423816451731, 7561.080615004138, 7563.995308595886, 7571.361167436921, 282.40705892234473, 282.0592418189165, 282.6421735557587, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 710.7089, 3.090816, 2198.578, 718.5811, 3.06194, 2200.258, 715.4405, 7.690487, 5498.159, 723.4125, 7.602484, 5499.844, 729.3657, 7.53454, 5494.392, 723.2963, 3.042207, 2200.166, 99.95333, 100.0, 99.96512, 99.9967, 99.89664, 100.0
49830.10412, 59.97558263007821, 59.97704771176577, 59.977550754215976, 26.93095247237563, 26.925046758292357, 26.90070123478619, 0.99999544550681, 0.9999830048093791, 0.999994265994179, 7563.342501059665, 7562.531009654538, 7562.112530800827, 173.68309904168268, 45.989580745547755, 26.12533147169188, 7564.49275854985, 7559.6731287791945, 7567.062402742827, 282.73411907048484, 282.23100807146966, 282.80355539245204, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.4547, 3.07868, 2199.852, 716.3826, 3.071887, 2200.123, 714.2952, 7.69693, 5497.918, 723.4514, 7.602484, 5499.896, 729.3657, 7.531983, 5495.812, 723.1969, 3.042207, 2200.338, 99.99185, 100.0, 99.9648, 99.9967, 99.90841, 100.0
49832.44692, 59.97858959098234, 59.98082910828634, 59.978392067743165, 26.911296472578858, 26.914868654156145, 26.88367024278031, 0.9999934958722871, 0.9999849631495833, 0.9999929511234997, 7556.19866411231, 7554.732560902527, 7563.517419444004, 175.55337953543494, 38.31448151234372, 27.85215891813502, 7563.121170568848, 7556.492556841755, 7568.488346769682, 282.6796005498121, 282.13258156922655, 282.80377628929193, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 720.9014, 3.053873, 2200.267, 709.9234, 3.095832, 2197.858, 708.0057, 7.756017, 5491.346, 730.345, 7.522687, 5494.224, 723.319, 7.60339, 5500.005, 729.5788, 3.013824, 2198.861, 100.0, 99.90618, 99.83719, 99.91798, 99.99576, 99.92038
49834.724120000006, 59.98089215518055, 59.98213587323935, 59.9843209726431, 26.90958441199971, 26.916160454667324, 26.908926566505972, 0.9999945574312151, 0.9999846526138324, 0.9999946478923958, 7563.092023806304, 7563.856126282339, 7571.932576781554, 175.88475827089815, 43.477568384733786, 27.63100127493658, 7566.685165908574, 7564.311028983352, 7567.351633848832, 282.5847548724003, 282.1844022460427, 282.84904982292767, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.6519, 3.078145, 2199.579, 716.188, 3.07115, 2200.107, 714.2952, 7.69693, 5497.97, 723.4319, 7.602116, 5499.785, 729.709, 7.530704, 5495.445, 723.515, 3.04239, 2200.338, 99.97946, 100.0, 99.96267, 99.99468, 99.89419, 100.0
49837.00944, 59.983025479095744, 59.980742823830326, 59.97982087531974, 26.914704737315763, 26.929388175741742, 26.923224922869853, 0.9999935855483246, 0.9999881729161186, 0.9999952046849025, 7562.200381262364, 7561.110958186455, 7568.21760697806, 172.80144101086853, 34.61303797372318, 27.132216051829346, 7561.117511395143, 7558.372283144027, 7568.422036857926, 282.6618002477885, 282.20814773198265, 282.7681274168427, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.5139, 3.077609, 2199.197, 716.1102, 3.071887, 2200.147, 714.3146, 7.696561, 5498.082, 723.4708, 7.602116, 5499.901, 723.319, 7.60339, 5499.846, 729.6981, 3.011809, 2198.446, 99.99206, 99.99854, 99.96372, 99.99787, 99.99579, 99.91151
49839.34936000001, 59.97999201147701, 59.98168039681915, 59.98200005620731, 26.90864461949317, 26.94596598544211, 26.936037485244803, 0.9999939772408468, 0.9999897777260645, 0.99999435469929, 7560.689317366629, 7555.45044152471, 7566.007349752089, 171.61238268111265, 37.993584123494315, 29.232614437657958, 7558.805961101256, 7557.12111057062, 7564.262460508834, 282.65430223290474, 282.1732692235186, 282.69020354896656, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 708.1854, 3.102238, 2197.019, 722.2387, 3.046468, 2200.273, 720.6429, 7.632688, 5500.465, 717.8006, 7.66224, 5500.044, 718.4741, 7.648498, 5500.209, 732.6405, 2.997892, 2196.928, 99.84443, 100.0, 100.0, 99.99939, 100.0, 99.86352
49841.68260000001, 59.98330603236082, 59.98301292490745, 59.98351144859726, 26.913333304372397, 26.94261117790212, 26.91373202836626, 0.9999939924048517, 0.9999859123310091, 0.9999944965553221, 7566.460546615839, 7563.320222898415, 7566.923388822464, 171.5694990254501, 37.96298290089226, 26.308728141796564, 7570.303730126403, 7564.273100338239, 7569.301188358213, 282.7453221913129, 282.1576098963724, 282.7919848509468, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.3759, 3.078323, 2199.594, 716.013, 3.071518, 2200.219, 714.334, 7.696746, 5498.312, 723.4902, 7.601933, 5499.956, 723.319, 7.603572, 5499.952, 729.6185, 3.012176, 2198.4, 99.9764, 99.97266, 99.96791, 99.99874, 99.99773, 99.89661
49844.06008, 59.98260685473558, 59.9846711252817, 59.98661337968685, 26.919772310664168, 26.93325557593257, 26.901176844968404, 0.9999946866017871, 0.9999889846389091, 0.9999937031623318, 7559.405260173197, 7560.612125739749, 7562.478051762247, 172.10802725474073, 39.3492442992806, 28.93155386463468, 7561.960222479825, 7553.188509478772, 7569.968174514708, 282.6467209660025, 282.09787840276977, 282.7671303960645, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 715.9727, 3.069757, 2200.434, 712.5499, 3.087175, 2198.063, 709.714, 7.745525, 5492.087, 728.8109, 7.542912, 5494.613, 729.6328, 7.529061, 5495.742, 723.1969, 3.041475, 2200.28, 100.0, 99.92471, 99.85472, 99.93245, 99.91735, 99.98842
49846.343080000006, 59.98446018164013, 59.981139270185906, 59.986152506877986, 26.895880954093546, 26.92877061410138, 26.91059947330639, 0.9999934487532239, 0.9999893008035957, 0.9999931588041585, 7563.036277469093, 7560.513742669193, 7572.086199907961, 174.74844110475192, 37.808519500864804, 28.655794978587892, 7562.587233560336, 7559.865956096176, 7569.16737795046, 282.75433869410165, 282.15173184128497, 282.85104378920187, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.987, 3.079037, 2199.569, 716.1686, 3.07115, 2199.664, 714.334, 7.69693, 5498.03, 723.4708, 7.601933, 5499.896, 723.319, 7.603572, 5499.783, 729.6384, 3.012542, 2198.224, 99.99423, 99.9963, 99.9648, 99.99682, 99.99765, 99.93363
49848.652400000006, 59.98364928191684, 59.9828992107206, 59.9795518653425, 26.921733762289797, 26.92363858493507, 26.907007261578837, 0.9999926414679291, 0.9999896654378444, 0.9999904703604362, 7566.72880521533, 7557.638663312875, 7569.013474629241, 177.8434185117053, 38.28195183040998, 25.98191292396973, 7566.4043635311145, 7556.762283751655, 7573.084237914102, 282.70026056340413, 282.1104661090618, 282.7667332157607, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.3956, 3.078858, 2199.737, 716.188, 3.071702, 2200.224, 714.3146, 7.69693, 5497.978, 723.4708, 7.602116, 5499.955, 728.8889, 7.533444, 5494.725, 723.1174, 3.042207, 2199.893, 99.98422, 100.0, 99.96382, 99.99778, 99.91055, 100.0
49850.95292, 59.979692294140925, 59.98199363935877, 59.978524424333706, 26.90848930357887, 26.922486853994403, 26.884949691480454, 0.9999945363680027, 0.999984717755321, 0.9999962178728513, 7564.997090304603, 7561.290310360946, 7572.07557820606, 173.3395685311989, 37.799160674238465, 22.732097039932114, 7566.579620730955, 7554.594970469519, 7570.0208192354785, 282.645685102862, 282.08124445297216, 282.5959866431118, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 708.1066, 3.101881, 2197.273, 722.4138, 3.046836, 2200.543, 720.6623, 7.63232, 5500.415, 717.2568, 7.667388, 5499.532, 735.05, 7.448157, 5484.234, 717.2325, 3.067478, 2199.941, 99.854, 100.0, 100.0, 99.99425, 99.7179, 100.0
49853.32216, 59.9769837956052, 59.976853766802265, 59.976604692229756, 26.920291846890294, 26.934481956768813, 26.915814997362183, 0.9999951706136123, 0.9999859936623927, 0.9999942720724578, 7561.8183153043865, 7557.00578077107, 7568.073178738083, 176.72567365749, 41.1634653809632, 25.617206887938664, 7563.432452735187, 7565.109393134263, 7570.0677300176185, 282.6586830958065, 282.200705742038, 282.7124505545566, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.5927, 3.077966, 2199.847, 716.0714, 3.072255, 2199.99, 714.3146, 7.69693, 5498.083, 723.4708, 7.601933, 5499.843, 729.709, 7.540383, 5495.476, 723.2168, 3.042207, 2200.225, 99.9664, 100.0, 99.96278, 99.99681, 99.91634, 100.0
49855.722680000006, 59.97494424740555, 59.976239009986784, 59.97739153924317, 26.902322500792945, 26.925424007567802, 26.916679504236953, 0.9999930827071787, 0.9999830863986039, 0.9999937412094606, 7557.370112701828, 7555.524680272916, 7564.247656544709, 174.93903610967027, 35.01249583509775, 29.61993602908842, 7565.068908055177, 7553.949037186165, 7561.950381304449, 282.6475591889201, 282.2268949365473, 282.7732454655766, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.4153, 3.079037, 2199.334, 716.2075, 3.071887, 2199.774, 714.3146, 7.697482, 5497.596, 724.3641, 7.592188, 5499.383, 727.6108, 7.559925, 5497.936, 726.9346, 3.02243, 2199.581, 99.98923, 99.98834, 99.9595, 99.98738, 99.96106, 99.94051
49858.0446, 59.97263149710592, 59.97450372176614, 59.9751366688223, 26.93950366104863, 26.935004528627534, 26.926751933773204, 0.9999933589126301, 0.9999788757549557, 0.9999945235584736, 7558.816457226536, 7560.761667297827, 7566.132552900657, 180.3891124496319, 40.9213538661229, 31.094684727212552, 7563.860679798588, 7557.779006102411, 7568.130520939483, 282.68893071617384, 282.1662409178903, 282.7323716939349, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 720.1523, 3.057799, 2200.717, 712.0441, 3.08828, 2199.369, 711.0146, 7.723804, 5496.068, 725.1602, 7.587407, 5499.667, 728.8507, 7.527052, 5495.36, 723.177, 3.041658, 2200.003, 100.0, 99.94813, 99.91594, 99.98403, 99.91424, 99.9988
49860.35372000001, 59.966628018790395, 59.97123148849421, 59.97066748969606, 26.910760308755286, 26.924061065429918, 26.912635701732583, 0.9999928812527131, 0.999989487523969, 0.9999918036494688, 7563.343305958677, 7556.753774203678, 7571.586647382052, 172.594925558853, 32.03655082858813, 26.267495623386935, 7560.464306080812, 7557.433132213947, 7576.449976228009, 282.65288084941744, 282.08696600989856, 282.7059128689769, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.5139, 3.079394, 2199.694, 716.2659, 3.071702, 2199.764, 714.2952, 7.697114, 5498.194, 723.4708, 7.602116, 5499.902, 723.3381, 7.60339, 5499.844, 729.5191, 3.012542, 2198.46, 99.97923, 99.98856, 99.96574, 99.99778, 99.99568, 99.90987
49862.66416000001, 59.97274377819722, 59.971921593703414, 59.97106247723705, 26.907972172705897, 26.932995693435576, 26.90746531582895, 0.999995116671218, 0.9999890664704764, 0.9999952483578496, 7563.238957361204, 7557.297402492189, 7563.022174933269, 172.15938123439446, 30.92454262255933, 25.737660477978807, 7563.380681780891, 7554.66660752762, 7570.72495161821, 282.5896361951262, 282.06894365587897, 282.8220511999701, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 708.698, 3.102059, 2196.809, 722.6084, 3.04481, 2200.15, 720.6429, 7.632504, 5500.414, 717.2568, 7.667388, 5499.585, 717.1198, 7.668587, 5499.347, 735.9209, 2.981595, 2194.128, 99.87093, 100.0, 100.0, 99.99105, 99.98974, 99.7317
49864.92048, 59.968875761228446, 59.971468219118435, 59.96829326314221, 26.916393436542545, 26.940789111528822, 26.925209333753642, 0.9999938781235156, 0.9999878721702896, 0.9999946580949446, 7567.706738967668, 7564.090458587108, 7570.791705925191, 172.40892198852544, 38.92533057605567, 29.544910406007148, 7562.9952687732875, 7563.340177340178, 7580.087769067218, 282.6734165020782, 282.1284232922755, 282.65326827012234, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.3759, 3.079215, 2199.842, 716.3048, 3.071518, 2199.934, 714.2952, 7.696746, 5497.912, 723.4708, 7.602116, 5500.014, 723.319, 7.603755, 5499.952, 729.5986, 3.013274, 2198.111, 99.96662, 99.99561, 99.96278, 99.99885, 99.99672, 99.91275
49867.25260000001, 59.96672362979716, 59.962733261293465, 59.96662387824898, 26.920346264267515, 26.945623830145323, 26.92738078092661, 0.9999932296580756, 0.9999884013285217, 0.9999922551868812, 7570.118905715597, 7562.482351816914, 7573.104960014962, 173.063665853009, 40.3022682707815, 30.834458237262425, 7566.231564023972, 7557.305849989262, 7567.150706457952, 282.6136076030179, 282.1130677464563, 282.65261706900725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.3167, 3.078323, 2199.396, 716.2853, 3.071518, 2200.118, 714.2952, 7.696746, 5497.97, 723.4514, 7.6023, 5499.902, 723.2999, 7.603207, 5499.838, 729.6384, 3.013641, 2198.344, 99.96685, 100.0, 99.96269, 99.99682, 99.99566, 99.9263
49869.586160000006, 59.96251056339297, 59.95937688623122, 59.9588883105011, 26.927658157312706, 26.907682249448303, 26.919487114457823, 0.9999918449240786, 0.9999848617391822, 0.999993672101456, 7561.673647020487, 7559.768330583314, 7573.93511983139, 174.247331726016, 45.3045337573717, 27.32334875522929, 7557.50117852217, 7562.968843822756, 7573.686469868812, 282.6722495641826, 282.03183825317916, 282.6069657866376, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 720.724, 3.053338, 2200.621, 709.8845, 3.095464, 2197.375, 707.9669, 7.755833, 5491.174, 729.3352, 7.518826, 5493.773, 730.2241, 7.523399, 5495.217, 723.4156, 3.03946, 2199.892, 100.0, 99.88396, 99.83812, 99.86607, 99.92529, 99.99369
49871.9562, 59.95846826771005, 59.95953274725825, 59.960254768147294, 26.902266019684223, 26.92178437421958, 26.918206749853297, 0.9999943174910247, 0.9999869295299013, 0.9999931835806795, 7564.704149237448, 7558.952930634631, 7559.775000291276, 173.994532109195, 42.42162143447035, 29.099330492544595, 7556.126973608389, 7557.71716763501, 7569.219163843758, 282.7067099805499, 282.06390690553025, 282.6116592889423, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.5533, 3.078501, 2199.967, 716.2659, 3.072439, 2200.007, 714.2758, 7.697298, 5497.268, 723.4708, 7.601933, 5499.902, 725.6461, 7.570882, 5498.435, 725.5031, 3.031953, 2199.954, 99.97686, 100.0, 99.95808, 99.99682, 99.96937, 99.99449
49874.26548, 59.95964898471261, 59.95988138995797, 59.96349260237392, 26.88834521057181, 26.905575140687304, 26.894490825813847, 0.9999926235762646, 0.9999870281561203, 0.9999911794678403, 7551.8456293631325, 7545.661093512001, 7558.278700268696, 174.97807233277103, 47.3527112791935, 28.325363692170413, 7550.427883166453, 7549.418865342103, 7562.4573279687675, 282.4883684953945, 281.99060362521516, 282.76855752894255, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.4547, 3.078501, 2199.7, 717.3943, 3.067282, 2200.302, 706.0063, 7.776633, 5486.67, 720.0531, 7.638521, 5500.104, 734.1344, 7.461489, 5485.053, 717.0934, 3.068393, 2200.334, 99.97424, 100.0, 99.76757, 100.0, 99.74964, 100.0
49876.605800000005, 59.96335426777332, 59.96179398143775, 59.96394294087854, 26.90833029032007, 26.909746366544713, 26.91688018743418, 0.9999925159842084, 0.9999862465358568, 0.999991389994555, 7559.374624480863, 7556.332603264987, 7569.641424451807, 175.61639376203175, 42.83340811192966, 30.731212549972383, 7563.611337686219, 7559.204952935994, 7561.222193268413, 282.4892881607507, 282.0833821392909, 282.8031284697444, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 710.6892, 3.090816, 2198.272, 718.7368, 3.063045, 2200.507, 706.8022, 7.76338, 5490.934, 723.3737, 7.602668, 5499.842, 729.0796, 7.536731, 5496.215, 723.2764, 3.041841, 2200.619, 99.94162, 100.0, 99.8194, 99.99679, 99.92978, 99.99146
49879.006760000004, 59.966381561541446, 59.96490438807334, 59.96338363838315, 26.909480218346047, 26.900153426394, 26.912973567376888, 0.9999927014413423, 0.9999874273377918, 0.9999940723048655, 7562.191746802269, 7554.065814312926, 7559.69643218304, 173.88243153552958, 41.00687891286563, 32.1224597246287, 7558.944779625657, 7554.939317404189, 7568.846003287121, 282.68833343970005, 282.06931351982814, 282.6233838459897, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.4744, 3.07868, 2199.622, 716.0908, 3.072071, 2199.547, 707.9863, 7.756201, 5491.403, 723.4514, 7.602484, 5499.954, 729.194, 7.537644, 5496.473, 723.2168, 3.041841, 2199.615, 99.98141, 100.0, 99.84229, 99.99882, 99.90882, 100.0
49881.34692, 59.963561921494396, 59.96106646634804, 59.96360355194931, 26.915156772663813, 26.92632346891929, 26.906447187226163, 0.9999932075034619, 0.9999838606601239, 0.9999925213417236, 7562.603425038404, 7560.5503648933845, 7566.779577076554, 176.44941066251246, 40.009852709452844, 32.15241523230998, 7566.5941417772165, 7561.623441190393, 7572.23741261515, 282.6430544580353, 281.97833469034674, 282.68316324885365, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 720.8817, 3.052802, 2200.769, 709.6705, 3.095832, 2197.53, 714.2952, 7.696746, 5498.195, 728.8885, 7.537948, 5494.938, 723.319, 7.603755, 5499.846, 729.539, 3.013091, 2198.06, 100.0, 99.89615, 99.96267, 99.89942, 99.99579, 99.9331
49883.718440000004, 59.962648485340715, 59.96598009952911, 59.96748688206596, 26.9129147333311, 26.93357248561316, 26.903969415516915, 0.9999930186027218, 0.9999859174529571, 0.9999918770081464, 7561.6804839793385, 7563.5676067012155, 7571.387365016725, 171.90915221911973, 41.682711991192264, 24.173367968342717, 7569.684483546938, 7559.504279062609, 7568.919229948486, 282.5087255126263, 281.973740582681, 282.74622660175635, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.3759, 3.078501, 2199.302, 716.2465, 3.07115, 2200.272, 707.9863, 7.756201, 5491.123, 723.4319, 7.602668, 5499.842, 730.3195, 7.529974, 5495.785, 723.3759, 3.041292, 2200.017, 100.0, 100.0, 99.84125, 99.99573, 99.90413, 100.0
49886.06008, 59.96738174306167, 59.969188812717206, 59.96929114721192, 26.914223004708244, 26.914348880368124, 26.908157379051698, 0.9999957440317288, 0.9999893349857808, 0.9999940600870322, 7557.936718361969, 7563.099210792658, 7575.249874043515, 173.69229927892957, 32.86705988612448, 28.950230616463614, 7570.64128912436, 7560.059286639995, 7562.1076885091825, 282.6066444101814, 282.20237986725687, 282.7598471001954, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.5336, 3.078323, 2199.484, 716.1492, 3.072439, 2200.276, 714.2952, 7.69693, 5498.14, 723.4514, 7.6023, 5500.102, 722.556, 7.61179, 5500.201, 731.5868, 3.001738, 2196.528, 99.97513, 99.98809, 99.96478, 99.99575, 100.0, 99.84077
49888.37344, 59.971992891849666, 59.96950251420017, 59.96906724964765, 26.929300957836325, 26.922913976846928, 26.926599801971342, 0.9999936752157655, 0.9999865066907102, 0.9999923967240357, 7566.482828497993, 7559.631845985849, 7569.247689094753, 172.03684843056203, 35.97609603009141, 26.20485544443636, 7568.354297589443, 7559.586631942314, 7566.518764871128, 282.59021368474856, 282.1228052543216, 282.8081931782089, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 707.9686, 3.101881, 2197.043, 722.2776, 3.047573, 2200.256, 719.7888, 7.645389, 5500.3, 719.5482, 7.639256, 5500.604, 720.9728, 7.628957, 5500.251, 730.712, 3.009063, 2197.931, 99.86332, 100.0, 100.0, 100.0, 100.0, 99.90455
49890.70912000001, 59.975359483263524, 59.97757403195442, 59.976537600878004, 26.920673123241986, 26.924307718249807, 26.91928842686735, 0.9999907605886507, 0.9999860080310478, 0.9999926159532578, 7558.549783782432, 7556.698111760677, 7562.245439305786, 175.94758203187882, 36.883677715596605, 28.325882088455728, 7558.605898060077, 7556.385484888664, 7566.805097696015, 282.6368975490827, 282.0986523340131, 282.62951311019907, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.3167, 3.079215, 2199.564, 716.1492, 3.071334, 2200.112, 714.2952, 7.69693, 5498.082, 723.4514, 7.602116, 5499.844, 723.2999, 7.60339, 5500.062, 735.9606, 2.981778, 2193.907, 99.9788, 99.98579, 99.96372, 99.99778, 99.99568, 99.73711
49893.01616000001, 59.97716644117029, 59.97893611110727, 59.97512451407449, 26.89379679023986, 26.911532121144592, 26.902200183067137, 0.999992057363587, 0.9999825608922809, 0.999991817043265, 7551.606083576173, 7552.930062075595, 7561.040566860048, 174.60690246100512, 48.43532136962676, 26.192659041839534, 7557.012593929061, 7552.560797446492, 7563.013089388289, 282.5849965435712, 282.0497831981132, 282.68394655890944, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 718.7328, 3.060476, 2200.792, 710.7016, 3.095832, 2197.969, 707.9863, 7.756017, 5491.18, 729.9372, 7.534638, 5496.62, 729.2322, 7.536549, 5496.116, 742.1238, 2.947534, 2187.846, 100.0, 99.90105, 99.84545, 99.91886, 99.91589, 99.44403
49895.37212000001, 59.98164845208001, 59.97730668708215, 59.979954002483844, 26.91464913757305, 26.93170632712541, 26.897184270182308, 0.9999919803429871, 0.9999872941495218, 0.9999925276354955, 7562.488530376619, 7560.975985801123, 7564.269315425826, 181.08862563118691, 40.806416236464884, 29.634209668941367, 7564.128774330297, 7553.344857202777, 7567.284659681159, 282.5978925950345, 282.03875497569976, 282.64407777910014, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.4744, 3.07868, 2199.742, 716.227, 3.071334, 2200.112, 714.2952, 7.696746, 5497.973, 723.4319, 7.6023, 5499.902, 723.2999, 7.60339, 5499.84, 736.0004, 2.981228, 2194.253, 99.98925, 99.99561, 99.96174, 99.99679, 99.99672, 99.73737
49897.754680000005, 59.981921247248174, 59.98042579340535, 59.98052538519165, 26.893650888233324, 26.915087446453917, 26.912431116587378, 0.9999917388352656, 0.9999805058464234, 0.9999922470246105, 7555.211049166492, 7551.152060853139, 7563.889778722804, 180.10277260545945, 47.479540167014875, 31.676857123581158, 7561.959510403211, 7551.894146274984, 7561.04151058019, 282.57018284266167, 282.0844961862717, 282.71564012800724, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.3956, 3.078145, 2199.894, 716.3048, 3.071518, 2200.101, 707.9475, 7.755833, 5491.294, 723.4319, 7.6023, 5499.783, 729.6519, 7.53107, 5495.083, 735.9407, 2.982144, 2194.587, 99.96901, 100.0, 99.83719, 99.99465, 99.9092, 99.72677
49900.06856000001, 59.974483716966546, 59.97547041652186, 59.97727581009297, 26.88991382330069, 26.90512662463085, 26.89217162741036, 0.9999942980501411, 0.9999853241488305, 0.999994919823303, 7552.773650109334, 7552.805786687399, 7566.034419045551, 176.96572747740856, 41.75345271787444, 25.77006903184474, 7565.217960921013, 7555.284191790017, 7564.884688415638, 282.57724904205924, 282.04631033548134, 282.7567304725888, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 708.146, 3.102238, 2196.866, 722.2776, 3.045547, 2200.374, 700.5322, 7.820075, 5481.473, 717.218, 7.667756, 5499.473, 735.4124, 7.441217, 5484.915, 729.7577, 3.012359, 2198.079, 99.84443, 100.0, 99.60007, 99.98902, 99.69493, 99.91127
49902.437320000005, 59.973840089078614, 59.97330311515611, 59.972716814048326, 26.90932930960302, 26.921602815103412, 26.90950828521895, 0.9999911709834923, 0.9999877670824971, 0.9999925226146015, 7558.595218520277, 7558.578371205924, 7564.700759880341, 174.11377410427463, 42.391494636264724, 29.133815059317385, 7565.519421666629, 7551.014542643653, 7560.738159205774, 282.6581258885526, 282.05517770808984, 282.7308417186702, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 720.0, 714.3759, 3.078858, 2199.464, 716.3048, 3.071887, 2199.379, 708.0057, 7.756385, 5491.352, 723.4319, 7.602668, 5499.836, 729.6328, 7.53874, 5494.146, 731.8651, 3.001188, 2197.521, 99.97424, 99.99609, 99.83919, 99.99562, 99.9297, 99.88589
