TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
49919.11708, 59.95386134191451, 59.957684456494334, 59.95590474413907, 26.922212869801115, 26.932486933925713, 26.913046777546477, 0.9999850970952331, 0.9999698240655004, 0.9999862031629594, 7562.397403229747, 7553.749636174977, 7565.820790875522, 174.22600579172195, 59.469124470916995, 37.2023842135809, 7567.238254826298, 7559.824197821731, 7572.797170325584, 282.50125817212825, 281.9026720119961, 282.7462822545757, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 720.6057, 3.054051, 2200.811, 711.9273, 3.088833, 2199.305, 710.7428, 7.727486, 5495.875, 725.4127, 7.584466, 5499.343, 715.8989, 3.071158, 2199.834, 723.6741, 7.5997, 5499.914, 100.0, 99.94014, 99.92361, 99.98335, 99.99104, 99.99387
49921.45536000001, 59.95554721976531, 59.95613645753586, 59.958329386352496, 26.928003935814573, 26.937776615576812, 26.913327773187763, 0.999986491594056, 0.9999733879296423, 0.9999840653596093, 7565.089564974745, 7554.678915614133, 7563.224732188712, 178.14244395040987, 55.6689902291198, 40.32387943208914, 7567.311076327745, 7555.853904152157, 7563.929816887876, 282.64594347431876, 282.18528670650136, 282.73377785325795, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 714.4547, 3.079037, 2199.349, 710.0596, 3.094543, 2197.469, 714.2952, 7.697114, 5497.97, 723.4319, 7.6023, 5500.006, 716.2423, 3.071706, 2199.775, 723.6542, 7.5997, 5499.741, 99.98731, 99.90404, 99.96169, 99.99776, 99.98836, 99.99499
49923.765360000005, 59.95701767959559, 59.95751093713141, 59.952004771780615, 26.928704833983684, 26.9311364583375, 26.922888688559958, 0.999986467132465, 0.9999696558784302, 0.9999886318297891, 7564.498528124758, 7547.489109949205, 7569.486513149232, 175.6521515401441, 57.065500815652285, 36.87314182853379, 7563.567708990496, 7553.2857626048335, 7558.105015201454, 282.5766556300571, 282.0036032020391, 282.76455212895604, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 708.2249, 3.102595, 2196.977, 703.5809, 3.118304, 2194.006, 720.6235, 7.632688, 5500.419, 717.1986, 7.667939, 5499.583, 722.5942, 3.044494, 2200.379, 717.4114, 7.665623, 5499.542, 99.85705, 99.72613, 100.0, 99.99316, 100.0, 99.99129
49926.10452, 59.95584942312772, 59.96097427193256, 59.963807738071445, 26.935210875829675, 26.94505223994377, 26.90262692179064, 0.9999861015092949, 0.9999719244397548, 0.9999872563283694, 7571.626931198269, 7555.545447123, 7562.90997253338, 175.0974863347451, 55.0019625366881, 41.64260129038706, 7567.8283274287805, 7561.532823546138, 7562.332334081472, 282.52359509464344, 282.02606703626805, 282.83470353278113, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 714.4744, 3.078501, 2199.469, 709.8845, 3.095832, 2198.197, 714.3146, 7.69693, 5498.141, 723.4319, 7.602484, 5499.895, 716.2805, 3.070427, 2200.099, 723.6542, 7.599883, 5499.627, 99.99208, 99.91663, 99.96071, 99.99669, 99.9657, 99.99281
49928.38452000001, 59.96078496396298, 59.958733903141436, 59.959667504791696, 26.926932902011224, 26.928985301026817, 26.922311991279457, 0.9999862399267803, 0.9999762950141979, 0.999986591701662, 7554.469146087944, 7556.697465194391, 7559.677769523374, 179.40421692339578, 56.41992146708003, 40.14528757598555, 7560.516091832873, 7554.805605551372, 7559.132340992455, 282.57409845657395, 282.02983403154224, 282.5551070756745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 714.4547, 3.078145, 2199.306, 709.9234, 3.0962, 2197.663, 714.3146, 7.696746, 5498.09, 723.4319, 7.602668, 5499.947, 716.3376, 3.070792, 2199.711, 717.4313, 7.66544, 5499.717, 99.96467, 99.90937, 99.96267, 99.99571, 99.9841, 99.99345
49930.69976, 59.95988412635601, 59.96379073467159, 59.963759876784415, 26.927602982748684, 26.906742548338663, 26.894639141722372, 0.9999858217544709, 0.9999760819477258, 0.9999849118007403, 7558.677619184594, 7557.141676403153, 7576.168107737744, 175.7916294123047, 53.49954048531072, 41.492362919528205, 7567.668615746839, 7559.531434780648, 7563.538621875598, 282.51021800508863, 282.1236787527614, 282.8299920336744, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 720.724, 3.053159, 2200.836, 716.0519, 3.07115, 2199.777, 707.9863, 7.756201, 5491.233, 729.9566, 7.525813, 5496.709, 709.9286, 3.094351, 2198.433, 712.0236, 7.718545, 5496.976, 100.0, 99.98845, 99.83823, 99.92901, 99.89531, 99.93763
49933.09796000001, 59.96909697604341, 59.969945404688836, 59.970515314997456, 26.904225150287928, 26.928101002347255, 26.91203150124374, 0.9999861695595503, 0.9999737117750351, 0.9999868261060947, 7555.274493140028, 7553.539348686739, 7567.615200919157, 174.6723585280256, 55.074143328732134, 35.76665040705345, 7556.857615916098, 7560.771638375838, 7566.387469660614, 282.4982759203669, 282.0676940872509, 282.81903879604823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 714.3956, 3.078858, 2199.967, 709.8651, 3.0962, 2197.975, 713.6934, 7.706317, 5496.749, 723.4125, 7.602852, 5500.006, 716.1469, 3.071158, 2199.497, 712.6996, 7.716165, 5495.082, 99.99708, 99.89651, 99.93948, 99.9987, 100.0, 99.91501
49935.434760000004, 59.97291870150501, 59.973875157165345, 59.97554367170541, 26.876412515336533, 26.889250517367422, 26.899562847053506, 0.9999843990554318, 0.999975226096896, 0.9999836027326698, 7552.21179438091, 7548.316020492451, 7552.264278421752, 169.84891315017057, 52.68408552072992, 41.13744281501204, 7550.418581614809, 7542.642396669133, 7562.679841348502, 282.58385040076905, 281.91371672129293, 282.69477639879494, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 713.6661, 3.083677, 2199.074, 718.4644, 3.060282, 2200.68, 704.2204, 7.78823, 5482.486, 718.888, 7.656908, 5499.741, 722.4606, 3.045042, 2200.21, 704.8863, 7.783919, 5486.338, 99.95382, 100.0, 99.7184, 99.99651, 100.0, 99.75021
49937.747240000004, 59.977065702984795, 59.97270837305885, 59.977596589985964, 26.904157723345627, 26.89924611835329, 26.901684160982736, 0.9999847712889549, 0.9999793264906248, 0.9999852902981367, 7559.335382659881, 7554.615461470719, 7563.8878974766985, 170.7599865000916, 51.65822083200828, 41.5746359775635, 7555.838851878036, 7554.470187964068, 7566.908063281976, 282.6855445472005, 282.04463193640873, 282.8385401755828, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 712.3649, 3.086533, 2199.209, 717.1608, 3.06986, 2200.278, 707.9281, 7.756753, 5491.457, 723.4125, 7.602668, 5499.895, 716.0516, 3.072071, 2199.883, 711.0892, 7.727335, 5495.013, 99.94248, 100.0, 99.83408, 99.99668, 99.99277, 99.90262
49940.18492000001, 59.972386921475916, 59.974373885000155, 59.973030893855764, 26.901364715362245, 26.918753144622965, 26.91574906932121, 0.9999815485425942, 0.9999776401669307, 0.9999848541377951, 7560.5943293007895, 7555.544654203195, 7565.06092246259, 168.30492794212475, 54.70534166674406, 37.268147500154555, 7562.791405323575, 7553.599594191093, 7567.721512564851, 282.5767276171451, 282.0715878707016, 282.7454754394037, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 714.435, 3.078858, 2199.182, 722.5306, 3.04481, 2199.937, 707.9475, 7.756385, 5491.232, 723.4125, 7.602484, 5500.182, 716.433, 3.07061, 2199.832, 711.1091, 7.727152, 5494.894, 99.99186, 100.0, 99.84136, 100.0, 100.0, 99.90786
49942.53340000001, 59.9778943345784, 59.97389458578037, 59.978147594666495, 26.93061157048812, 26.934218617273082, 26.920005933825063, 0.999987057201968, 0.9999770728590462, 0.9999846353531034, 7559.284408632987, 7556.075606673365, 7568.069917321391, 171.52664352914553, 51.37363093024305, 37.71855194578416, 7562.322888284806, 7559.218727381128, 7566.7102104747455, 282.60725886706894, 282.1140099828455, 282.7342661519828, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 720.8029, 3.052802, 2200.516, 728.6396, 3.016628, 2198.543, 714.3146, 7.696746, 5498.082, 731.3741, 7.512207, 5496.239, 709.9476, 3.095082, 2197.579, 717.4313, 7.665806, 5499.711, 100.0, 99.93238, 99.96181, 99.88072, 99.90522, 99.99552
49944.855480000006, 59.9772416760217, 59.9775018053748, 59.9755767688009, 26.93622125391732, 26.931150658933966, 26.92279864346871, 0.9999845897032819, 0.9999749158339347, 0.9999834598475922, 7560.426655735711, 7560.770844687932, 7574.254934059554, 167.8099225650094, 51.35231840425786, 42.52098085257046, 7568.812144852138, 7559.15878842852, 7567.828207034669, 282.4971395027027, 281.9845815664048, 282.76489821629036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 714.3561, 3.07868, 2199.574, 722.5889, 3.045915, 2200.045, 707.9669, 7.756385, 5491.464, 723.4319, 7.602484, 5499.895, 716.3949, 3.071158, 2199.416, 711.6061, 7.718728, 5496.584, 99.97924, 100.0, 99.84123, 100.0, 99.99572, 99.91977
49947.171760000005, 59.978508611536896, 59.9756626316766, 59.98061452177742, 26.922715322848628, 26.93126995692794, 26.89903654538858, 0.9999861533121166, 0.9999798462020973, 0.9999868545767829, 7562.890606967237, 7566.017680615908, 7570.245798459242, 167.24302022305437, 47.668584988803445, 41.02560556083927, 7566.159647513981, 7556.2104927025875, 7569.131357863601, 282.67814685530425, 282.11802867546277, 282.74510104643053, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 714.3364, 3.079037, 2199.852, 722.5111, 3.046099, 2200.379, 714.2952, 7.697114, 5498.083, 723.4514, 7.6023, 5500.012, 710.0812, 3.095264, 2197.258, 717.4313, 7.665989, 5499.717, 99.98229, 100.0, 99.96373, 99.99776, 99.89863, 99.99345
49949.472680000006, 59.98454318305533, 59.982673583929824, 59.98121512757399, 26.918480534020752, 26.930386770746175, 26.900908127619765, 0.9999894151341553, 0.9999792082922738, 0.9999896554059258, 7537.975279817037, 7532.726571667659, 7536.93581278622, 168.83927225999332, 48.083539882291916, 35.592159740476745, 7492.910703582376, 7470.163239792141, 7471.170822926085, 282.5887047577648, 282.1143898276552, 282.759610435211, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 714.3561, 3.080108, 2199.928, 722.336, 3.047204, 2200.347, 714.1399, 7.697666, 5498.208, 723.4902, 7.601748, 5499.896, 709.6996, 3.094716, 2197.31, 726.8948, 7.557949, 5499.155, 99.99534, 100.0, 99.96268, 99.9967, 99.90752, 99.98324
49951.72948, 59.98265892386448, 59.9819602142425, 59.98267824011383, 25.502486240972974, 25.306872519375478, 25.11120708691866, 0.9999856857738392, 0.9999799326184271, 0.9999864337665381, 6894.658059378395, 6851.219179969588, 6828.91932713871, 146.0654450025811, 38.43356572813036, 32.70344349154175, 6681.208238472406, 6641.140591301116, 6616.481679858975, 282.5922017323456, 282.0236137730065, 282.66510036397426, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 714.6519, 3.077609, 2199.909, 722.4722, 3.046099, 2200.197, 714.334, 7.69693, 5497.97, 723.4125, 7.602484, 5500.007, 706.6477, 3.10677, 2196.152, 714.1112, 7.698402, 5497.692, 99.96573, 100.0, 99.9648, 99.99872, 99.8083, 99.95664
49954.1016, 59.97958607015972, 59.97915995178501, 59.983278868773546, 25.26453223899728, 25.55894821005155, 25.54229341773077, 0.999991561061984, 0.9999835997614294, 0.9999934345228557, 7437.288588781653, 7477.287174336633, 7537.938670186793, 165.08914289055315, 49.30280291361896, 41.24402183923257, 7522.490590195532, 7486.60497339201, 7465.129257860563, 282.5930237158044, 281.98551089014217, 282.6534602342278, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 714.0999, 3.080286, 2199.418, 722.6279, 3.044626, 2200.506, 578.121, 8.346523, 4407.692, 723.4708, 7.602116, 5499.784, 709.9858, 3.095264, 2197.752, 714.2106, 7.699867, 5497.741, 99.96668, 100.0, 84.3999, 99.99679, 99.88724, 99.95416
49956.44412000001, 59.980406200979246, 59.976266432062666, 59.98171435851478, 26.95110055535431, 26.936972455282326, 26.912122130520732, 0.9999843877602657, 0.9999777053639309, 0.9999831596850468, 7560.34330760695, 7551.9638661569315, 7568.956277033771, 167.45774844126254, 49.28884433076291, 45.47787516860785, 7563.505740702378, 7549.074205181303, 7565.010653621157, 282.6377372689078, 282.00836000834, 282.6627686414714, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 713.9027, 3.079751, 2199.146, 315.0541, 3.375995, 866.8995, 714.1981, 7.69785, 5498.072, 723.6262, 7.601013, 5499.683, 709.8141, 3.095447, 2197.316, 713.9919, 7.699867, 5497.568, 99.98191, 42.99447, 99.95849, 99.99283, 99.88168, 99.95754
49958.749560000004, 59.97774926380954, 59.98034931032137, 59.98212654134466, 26.915124385022096, 26.931117958542796, 26.93154251276628, 0.9999829800869608, 0.9999809577327596, 0.999984686359222, 7558.454752852359, 7553.4721125510605, 7567.249309604919, 163.73974339232427, 41.47360062589223, 41.798060417281704, 7560.232725272852, 7554.8350165810025, 7568.846978016318, 282.53485132130356, 282.0065968736136, 282.7292126165575, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 451.8735, 3.358874, 1939.674, 719.943, 3.05623, 2200.455, 714.0234, 7.698218, 5498.016, 723.4708, 7.6023, 5499.89, 709.1465, 3.098004, 2197.496, 713.7732, 7.701698, 5497.433, 77.38469, 100.0, 99.96457, 99.9966, 99.87719, 99.95511
49961.05576, 59.976034793347544, 59.97681222996255, 59.97431068692456, 26.903315528654023, 26.924086070355752, 26.93202886537424, 0.9999868552377742, 0.9999798200549053, 0.9999866997929381, 7562.981817209319, 7553.692709394893, 7568.061007083209, 175.45540558209723, 48.08468152823957, 35.561824138175325, 7566.473120551079, 7552.826011075744, 7567.879599503469, 282.7007150169374, 282.14689987969894, 282.6752850906339, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 707.9291, 3.102595, 2196.963, 713.2114, 3.083491, 2198.871, 720.4293, 7.634345, 5500.566, 717.1015, 7.669594, 5499.691, 702.9091, 3.121928, 2192.964, 720.0756, 7.638522, 5500.021, 99.8475, 99.94726, 100.0, 99.99298, 99.69941, 100.0
49963.341080000006, 59.97623726119966, 59.97946949341043, 59.97991367623469, 26.91636998564952, 26.92042093230231, 26.90516764759958, 0.9999868621325296, 0.9999810314846225, 0.9999889276693729, 7559.861036048854, 7550.7679223362575, 7561.919459198542, 171.44285700072987, 44.97804207791239, 40.566809003277285, 7559.701948494368, 7554.009052805798, 7563.191794106962, 282.5383036479466, 281.9445499628764, 282.69657774743956, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 714.3956, 3.078858, 2199.499, 719.5539, 3.057335, 2200.51, 714.1205, 7.698771, 5497.953, 723.296, 7.603771, 5500.054, 708.9557, 3.098917, 2196.802, 713.7732, 7.701698, 5497.552, 99.99319, 100.0, 99.9614, 99.99757, 99.88246, 99.95411
49965.70968000001, 59.97636767404766, 59.97709071490665, 59.97670661684107, 26.88023500965354, 26.903338077027932, 26.88882875344786, 0.9999860329008156, 0.9999748757903916, 0.9999879102255445, 7550.994872621675, 7544.71619842996, 7561.7993351587365, 176.67552728284568, 53.002163416970234, 40.428893792980034, 7554.030300381377, 7548.100136445506, 7556.90762406692, 282.6337817420856, 282.12889032888717, 282.7569712884911, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 708.008, 3.102595, 2196.843, 713.2697, 3.083307, 2198.891, 713.6158, 7.707054, 5496.517, 725.2767, 7.576927, 5498.346, 712.7707, 3.084124, 2198.91, 709.1807, 7.74876, 5490.793, 99.86532, 99.96049, 99.93526, 99.97803, 99.95707, 99.83814
49968.0506, 59.97247132021188, 59.97385167042215, 59.971391548774704, 26.902494676880302, 26.916146611547607, 26.90123988401954, 0.9999856226924576, 0.9999773725864791, 0.9999853675561593, 7563.1580902387095, 7552.804277989855, 7564.338221665851, 174.10323446157622, 55.465211273041405, 38.43351595739159, 7566.12245031398, 7549.962061511275, 7559.267164397164, 282.56671273091365, 282.0825588735958, 282.7012592874607, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 703.3356, 3.118478, 2194.141, 710.079, 3.092517, 2198.308, 712.3734, 7.711472, 5497.329, 723.5096, 7.601197, 5499.893, 708.9748, 3.098552, 2197.131, 713.7931, 7.701881, 5497.433, 99.74109, 99.92167, 99.94069, 99.99665, 99.87482, 99.94986
49970.41936000001, 59.973931676378676, 59.97114986406927, 59.97421082277224, 26.903329777168107, 26.908340922798388, 26.91085398225328, 0.9999864082916231, 0.99997333571958, 0.9999872411977658, 7565.733696463646, 7561.74535717192, 7573.1684786992555, 175.29049639773575, 48.76352372501833, 37.618338218515646, 7560.55721443982, 7556.025828069615, 7563.534841077542, 282.6168002154287, 281.99013960623523, 282.7137145783797, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 708.0869, 3.102595, 2196.671, 713.0947, 3.083307, 2198.928, 714.1205, 7.698586, 5497.844, 723.296, 7.604139, 5499.89, 715.3267, 3.075358, 2199.6, 713.7732, 7.702065, 5497.379, 99.84729, 99.97319, 99.95826, 99.99755, 99.98041, 99.95094
49972.76032, 59.97087560927323, 59.97285308932919, 59.970061781695165, 26.935512452251885, 26.981827728323918, 26.92881024810103, 0.9999874337375001, 0.9999815483391362, 0.9999858574804239, 7562.042532188672, 7554.301472509752, 7574.174090202644, 168.75765921123457, 50.8052286130976, 40.32020508111145, 7567.495015897829, 7558.840934489398, 7566.164058785584, 282.48406652229784, 282.0528133528607, 282.76006459099284, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 714.159, 3.079215, 2199.393, 719.4955, 3.057703, 2200.265, 720.4099, 7.634897, 5500.341, 717.0627, 7.669227, 5499.638, 721.526, 3.04906, 2200.575, 720.0557, 7.638339, 5500.179, 99.97557, 100.0, 100.0, 99.99202, 100.0, 100.0
49975.040960000006, 59.97074503260586, 59.97120367618537, 59.97165425177002, 26.93723351917645, 26.93211260534243, 26.917371280733878, 0.9999848051494552, 0.9999782065642353, 0.9999866543308572, 7564.594768265803, 7560.822124650451, 7565.224512114317, 171.06548369078268, 49.80243313789788, 39.041673491386064, 7566.004760779238, 7554.742698626532, 7568.258581737007, 282.5978343819902, 282.02865083717273, 282.67273199761115, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 707.9686, 3.103308, 2196.858, 713.3087, 3.082938, 2199.209, 714.1011, 7.698771, 5497.73, 723.296, 7.603771, 5499.89, 715.2695, 3.075358, 2199.363, 713.7931, 7.701698, 5497.492, 99.85055, 99.95002, 99.95936, 100.0, 99.9945, 99.95194
49977.408520000005, 59.96821059678812, 59.97119845999216, 59.97408402420638, 26.896048168545196, 26.927554730852098, 26.892204707623755, 0.9999860664970073, 0.9999771255441469, 0.9999871093366742, 7559.8559670788945, 7554.144537386583, 7568.263773579659, 168.7603491450908, 50.16964788175483, 40.15113464923752, 7564.0290436765745, 7546.62763030428, 7560.812497648295, 282.63309304191574, 282.09774959995866, 282.751494699671, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 714.3167, 3.079037, 2199.551, 719.6706, 3.057519, 2200.449, 714.1011, 7.699139, 5498.006, 723.296, 7.604139, 5500.113, 721.6023, 3.04906, 2199.875, 713.7732, 7.705727, 5496.619, 99.99318, 100.0, 99.96341, 100.0, 99.99291, 99.94496
49979.748640000005, 59.971659330050024, 59.971079589174934, 59.97275702652782, 26.906781375768468, 26.920787045950675, 26.919753844575297, 0.999986527415622, 0.9999824042288061, 0.999986043906678, 7569.209805689208, 7564.841720403193, 7571.519134951973, 172.68758099394245, 46.61601541696791, 40.40654461811344, 7561.452622276296, 7555.906889541535, 7570.654599195111, 282.6423134475762, 281.98224781853395, 282.7135788204377, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 720.7043, 3.054408, 2200.406, 725.8185, 3.030627, 2199.798, 707.7922, 7.757674, 5491.542, 729.0439, 7.543648, 5496.556, 725.5698, 3.031893, 2200.092, 710.9103, 7.728983, 5495.837, 100.0, 99.99728, 99.83478, 99.93231, 99.98308, 99.9104
49982.0642, 59.97538763543916, 59.97279631044675, 59.97380616782301, 26.93179654161958, 26.940239728817314, 26.945753067940736, 0.9999851773553443, 0.9999787933072908, 0.9999881023290248, 7559.824624732335, 7556.432866076141, 7569.153875168818, 167.94209568598853, 46.82115908368269, 39.842372685448936, 7563.46064025919, 7554.083967507651, 7572.396659374061, 282.64164374776993, 281.94560225321584, 282.79002911567704, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 714.297, 3.078858, 2199.431, 719.5928, 3.058072, 2200.561, 714.1011, 7.698955, 5497.726, 723.296, 7.603771, 5500.001, 721.5069, 3.049608, 2200.189, 713.7931, 7.701881, 5497.547, 99.96751, 100.0, 99.96031, 99.99756, 100.0, 99.954
49984.33924, 59.97102311496377, 59.97048395470307, 59.97420488473118, 26.91290932663862, 26.910361839746145, 26.922038262680868, 0.9999865925770957, 0.9999789012467251, 0.9999862633548907, 7567.427098942692, 7552.187338943353, 7562.4972995309745, 169.3232198311557, 51.27800257425997, 37.05123433298604, 7565.346077298602, 7559.245937149531, 7569.344632578706, 282.65331938633506, 281.9723970925021, 282.61734712776786, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 712.3255, 3.089566, 2198.144, 715.8962, 3.072439, 2199.947, 718.624, 7.649439, 5500.442, 717.3345, 7.666836, 5499.524, 715.3458, 3.074993, 2200.013, 720.0954, 7.638339, 5500.234, 99.93505, 99.99617, 100.0, 99.98995, 99.97991, 100.0
49986.70448000001, 59.97104426240133, 59.97122987178589, 59.96887737810883, 26.92682052437323, 26.944386010902715, 26.915272620447862, 0.9999861281328809, 0.9999820613762852, 0.9999875661612025, 7563.997179959712, 7556.476089275506, 7572.183835204526, 170.2106622193268, 46.583705804428064, 40.93380223084614, 7563.790659953317, 7555.968085525676, 7568.003698039199, 282.6699248844376, 281.93927536179024, 282.57989432213657, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 712.9761, 3.082071, 2199.355, 719.6122, 3.058072, 2200.817, 714.1205, 7.698955, 5497.786, 723.296, 7.604139, 5500.001, 721.4688, 3.049425, 2200.572, 713.7931, 7.701881, 5497.488, 99.96676, 99.99548, 99.95834, 99.99958, 100.0, 99.95411
49989.07808000001, 59.965447300015505, 59.96530054651234, 59.96850979128732, 26.921262658295962, 26.93793786128926, 26.935633000552933, 0.9999839639475885, 0.9999789646037276, 0.9999859094031742, 7561.786147889643, 7557.408008062791, 7570.062502245361, 173.79390750033053, 52.959550656873034, 37.143359549460314, 7566.165164374699, 7556.9505779982355, 7565.116788116983, 282.61934040043093, 281.9761816984048, 282.6665350970676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 714.1787, 3.079572, 2199.719, 713.3087, 3.083307, 2199.041, 714.1205, 7.698955, 5498.065, 723.296, 7.603955, 5500.054, 715.2504, 3.075541, 2199.764, 713.7732, 7.701881, 5497.493, 99.9858, 99.95802, 99.95925, 99.99958, 99.96223, 99.95301
49991.56448, 59.962047263541336, 59.967937918244296, 59.969288875471904, 26.90611989790667, 26.924117085729502, 26.908575326344916, 0.9999859968519959, 0.999975171420411, 0.9999861892956254, 7562.9527903382295, 7552.229775388779, 7560.923952161355, 178.0228083938614, 52.362136328553106, 39.25965583193283, 7564.04904776874, 7550.794871881995, 7561.587531047071, 282.62642875489087, 282.01542141526744, 282.61728198426204, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 720.6057, 3.053694, 2201.004, 707.0245, 3.106331, 2196.063, 707.8116, 7.757674, 5491.162, 729.6653, 7.529674, 5495.175, 708.9176, 3.098552, 2197.452, 707.4708, 7.760296, 5490.802, 100.0, 99.81965, 99.83789, 99.92608, 99.88276, 99.82141
49993.8686, 59.96259306195079, 59.962367327881175, 59.96484611540356, 26.925847672026766, 26.92769184968307, 26.891144067563346, 0.9999883322081834, 0.9999744022330116, 0.9999869069222266, 7560.510180055758, 7558.864585927108, 7571.073597972897, 175.18369283868833, 54.04243803191184, 36.21103273496465, 7561.070390687793, 7550.879115728491, 7566.54291864027, 282.65756275890675, 282.04009257056873, 282.61928371029035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 714.4744, 3.079572, 2199.422, 713.3087, 3.082754, 2199.087, 714.1205, 7.698771, 5497.842, 723.296, 7.603955, 5500.06, 713.7435, 3.081019, 2198.756, 713.7931, 7.701515, 5497.726, 99.96864, 99.97821, 99.95936, 99.99862, 99.9448, 99.95724
49996.213840000004, 59.961931670534526, 59.96247653195917, 59.964864510439334, 26.890417120915238, 26.92312446812084, 26.92570322208895, 0.9999886528816608, 0.9999806188467324, 0.9999867487290262, 7569.7163374996635, 7562.935017795669, 7571.000579521946, 175.14653147428726, 48.061224731286984, 37.00011069095012, 7571.150014105838, 7553.407244251052, 7567.733413164919, 282.53524386571735, 282.057607265565, 282.638734391837, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 720.586, 3.053873, 2200.559, 713.367, 3.083675, 2199.27, 714.8776, 7.685517, 5499.301, 721.4901, 7.627306, 5500.176, 704.8738, 3.113892, 2194.396, 718.6441, 7.647494, 5500.252, 100.0, 99.96543, 99.97808, 100.0, 99.74388, 100.0
49998.54948, 59.95572867173463, 59.962728691777414, 59.96096312504927, 26.909617312989095, 26.9323996430633, 26.909927980736988, 0.9999882293686296, 0.9999772488927818, 0.9999889149451312, 7563.852886517732, 7557.80462603999, 7567.166620127786, 174.65373584917552, 47.396060969593464, 41.51055107555749, 7577.655941709965, 7556.884949837675, 7561.707298537812, 282.55256094662195, 282.1253629182671, 282.7444659938646, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 725.219, 3.03442, 2200.256, 715.8768, 3.072992, 2199.622, 715.984, 7.684781, 5497.989, 722.9465, 7.604691, 5500.054, 709.0702, 3.099282, 2197.463, 713.7533, 7.701881, 5497.551, 100.0, 99.99579, 99.97104, 99.99751, 99.85632, 99.95301
50000.92368000001, 59.96378877027421, 59.96379134410642, 59.964215412254454, 26.91919044010754, 26.94828120120114, 26.92133641880436, 0.9999851340994006, 0.9999774595326313, 0.9999881926145717, 7557.179967480668, 7553.336316168695, 7565.411285676775, 169.9350986506081, 51.82019166784448, 37.53552362769733, 7567.46265250804, 7555.87740144281, 7565.646574377268, 282.68718417358974, 282.0023502495407, 282.63202620372476, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 720.4283, 3.053338, 2200.611, 719.5928, 3.058072, 2200.615, 714.1011, 7.698955, 5498.013, 723.3154, 7.603955, 5499.942, 709.0511, 3.099099, 2196.806, 713.7732, 7.701698, 5497.438, 100.0, 100.0, 99.96042, 99.99754, 99.85343, 99.95202
50003.29784000001, 59.96290348943817, 59.96739501202399, 59.96550807418746, 26.902490547591675, 26.899709074293387, 26.868187978074786, 0.9999860531181546, 0.9999799821970087, 0.9999812538652316, 7555.218502132604, 7550.86868895587, 7568.739779306673, 169.85677344531382, 48.287225094619316, 41.354986849224815, 7559.466162858088, 7546.452209495067, 7560.869451187329, 282.76610261310066, 282.01035794045316, 282.5663498462435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 714.3759, 3.079394, 2199.316, 725.9353, 3.030074, 2199.636, 707.8311, 7.757674, 5491.049, 729.1216, 7.541993, 5493.195, 715.2886, 3.075723, 2199.703, 707.4907, 7.760113, 5490.194, 99.96842, 100.0, 99.83485, 99.89929, 99.98547, 99.82458
50005.644120000004, 59.96891280724406, 59.96356851146742, 59.9628897549046, 26.921957646296768, 26.94650461740199, 26.914739733121806, 0.9999853398958772, 0.9999803098253114, 0.9999857062771265, 7564.072350881628, 7557.596537653907, 7562.072668520443, 173.3432022353195, 43.06590428752452, 39.362843314477686, 7569.31543336829, 7555.205323732843, 7565.916555950643, 282.6768543837428, 282.0981871743086, 282.61822866420715, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 720.448, 3.053873, 2200.636, 719.6122, 3.058072, 2200.323, 714.1011, 7.698955, 5497.952, 723.2766, 7.604139, 5500.06, 708.9366, 3.098917, 2197.399, 713.7931, 7.701698, 5497.379, 100.0, 100.0, 99.9614, 99.99969, 99.86796, 99.95303
50007.974, 59.970110971674224, 59.96694000668015, 59.96721624320129, 26.910334579446136, 26.91512473381229, 26.93127621478781, 0.9999847693210789, 0.9999818053580903, 0.9999844296765278, 7575.1114438708755, 7561.529529634027, 7563.937060167551, 171.99528381627124, 44.053701818318586, 43.38130157354044, 7562.025572804367, 7554.947431490536, 7571.081604505359, 282.7506557730196, 281.9345698034174, 282.59496000942676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 714.1787, 3.079394, 2199.646, 719.6901, 3.057888, 2200.614, 714.1011, 7.698771, 5497.783, 723.2766, 7.604322, 5499.778, 715.2313, 3.075358, 2199.26, 714.0515, 7.695655, 5498.41, 99.98058, 100.0, 99.95829, 100.0, 99.96497, 99.96969
50010.38156, 59.97117470069911, 59.969347588903126, 59.96919914179115, 26.91747337619531, 26.929449223127396, 26.8952603625696, 0.9999839337366381, 0.9999818957655234, 0.9999844795915012, 7562.492876776921, 7552.724970081374, 7568.988891938182, 172.357749665958, 42.71671660976335, 43.439483661569284, 7563.777309895342, 7561.881460991403, 7566.382691935304, 282.5668973118603, 282.0516554110508, 282.63143796813506, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 707.9489, 3.103487, 2197.068, 713.3281, 3.082938, 2199.33, 720.4293, 7.63821, 5500.559, 718.1696, 7.65176, 5500.285, 718.3596, 3.063305, 2199.775, 715.7613, 7.686682, 5498.038, 99.85988, 99.96812, 100.0, 100.0, 99.99257, 99.96292
50012.660760000006, 59.970259392224136, 59.97014668059026, 59.968701861312255, 26.914993654816744, 26.93904498995638, 26.898315304764736, 0.9999854937773026, 0.9999816819069065, 0.9999865978815508, 7558.744270251256, 7556.740414381355, 7568.479590490865, 170.41475297331453, 47.118546043031984, 40.029971895784456, 7561.501322277223, 7551.698758724059, 7568.844246285524, 282.6625184333561, 281.98410338378517, 282.60381477316236, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 714.1393, 3.07868, 2199.718, 717.1219, 3.070045, 2200.39, 714.1011, 7.699139, 5497.837, 723.296, 7.603771, 5499.89, 721.4688, 3.049425, 2200.243, 713.7931, 7.701881, 5497.721, 99.98579, 100.0, 99.95927, 99.99766, 100.0, 99.95193
50015.06244, 59.976624449751455, 59.97660715773793, 59.97602809200088, 26.888302266616204, 26.911619238830465, 26.9072735006939, 0.9999874673599956, 0.9999818203995995, 0.9999835352997888, 7557.8183879559765, 7546.334315954557, 7562.2964982470385, 170.0513419097815, 48.95845184199948, 41.533707635959445, 7564.419764483492, 7550.39942016315, 7559.903162717067, 282.65122325975994, 282.07752003354204, 282.66298985076753, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 717.2148, 3.066009, 2199.998, 708.9117, 3.099148, 2196.218, 708.6658, 7.75344, 5491.05, 729.4517, 7.516987, 5496.052, 727.7253, 3.020753, 2199.125, 707.4907, 7.760296, 5490.371, 100.0, 99.86948, 99.83587, 99.92301, 99.96371, 99.8235
50017.40196, 59.97626725585932, 59.97728149876253, 59.97807338929469, 26.92324302128892, 26.90802762841749, 26.925242207348926, 0.9999834080549532, 0.9999768935863962, 0.9999851673600811, 7566.415431536428, 7560.190014228652, 7569.521659869016, 171.23295017961982, 51.32786863166643, 41.018752901432435, 7569.3506653702, 7552.747203478146, 7565.157056261374, 282.640079421635, 282.03469117831173, 282.56165751513237, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 714.2576, 3.078858, 2199.641, 713.4643, 3.082017, 2199.148, 714.0817, 7.698586, 5497.836, 723.296, 7.603955, 5499.89, 721.6023, 3.049608, 2200.243, 713.7732, 7.701881, 5497.546, 99.96775, 99.95986, 99.95831, 99.99862, 100.0, 99.95301
50019.80288, 59.979738459694545, 59.98231971510805, 59.98203711087635, 26.916824027512835, 26.94281292893874, 26.923531589805236, 0.9999843984446221, 0.9999777895221642, 0.9999846033683241, 7561.560816333948, 7551.410648820328, 7561.981798015802, 170.6919899785837, 47.89849320111034, 40.14271674422389, 7562.241802656561, 7552.570939553962, 7562.856636635389, 282.6551332973607, 281.9362823960657, 282.6113557352268, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 714.1787, 3.079394, 2199.541, 707.0829, 3.106516, 2195.616, 714.1205, 7.698586, 5497.842, 723.296, 7.603771, 5500.007, 721.5451, 3.04906, 2200.401, 713.7732, 7.701881, 5497.319, 99.97797, 99.84474, 99.95925, 100.0, 100.0, 99.954
50022.142920000006, 59.984176210853896, 59.98811756714822, 59.9870138005681, 26.917526180031928, 26.928136927002292, 26.90165252152021, 0.9999865747582032, 0.9999779588864381, 0.9999879848079583, 7561.9158837178475, 7554.735886441033, 7563.961760718266, 176.90030654121009, 49.180166555365304, 35.66052698337944, 7570.0616296919925, 7557.4637437051415, 7565.579308775003, 282.6399743501116, 281.9633216441081, 282.637181943654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 707.9489, 3.102595, 2196.7, 700.5847, 3.12733, 2191.274, 720.4293, 7.634529, 5500.35, 717.1015, 7.669043, 5499.691, 715.2695, 3.075723, 2199.411, 719.8767, 7.640353, 5500.021, 99.84861, 99.62392, 100.0, 99.99096, 99.99283, 99.9978
50024.422040000005, 59.984209320473376, 59.98533590099367, 59.98209055302187, 26.92064652930654, 26.910968403349134, 26.928609977525994, 0.9999875202543336, 0.9999770609694504, 0.9999866715700524, 7560.589537190214, 7554.302179746202, 7565.789354447147, 174.61030352176658, 51.31978885698436, 40.03890296278314, 7568.2570875392985, 7553.818445372225, 7567.1033907303245, 282.53004535476884, 282.0518986547951, 282.7136234490341, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 714.3561, 3.079215, 2199.708, 707.044, 3.106147, 2196.217, 714.1205, 7.698955, 5498.065, 723.296, 7.604139, 5500.001, 719.5994, 3.058922, 2199.664, 713.7732, 7.701698, 5497.552, 99.98535, 99.82724, 99.95933, 99.99861, 100.0, 99.95409
50026.73124, 59.98533271759949, 59.98606159479843, 59.986354467363775, 26.8956689947152, 26.91626727979801, 26.878645549852052, 0.9999871123805596, 0.9999799106757026, 0.9999859190663022, 7558.4125250023835, 7550.787282884788, 7560.64913626916, 176.60943055554026, 54.14809030081278, 40.99973576946354, 7558.525572005595, 7554.921635614995, 7556.1758646210255, 282.6955986912317, 282.04475832895065, 282.6747856578586, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 714.3167, 3.079215, 2199.451, 706.8689, 3.106331, 2196.756, 713.4993, 7.710367, 5496.108, 725.4709, 7.579685, 5498.357, 711.8361, 3.090151, 2197.828, 709.0216, 7.751873, 5490.882, 99.98559, 99.84018, 99.94294, 99.97335, 99.89988, 99.83282
50029.03428000001, 59.98349192270522, 59.984040289574835, 59.98088373678379, 26.911218357265145, 26.936691183529003, 26.91785299851703, 0.9999870054005552, 0.9999771434152618, 0.9999836665387919, 7561.965533444957, 7557.194506355145, 7565.611178538142, 177.37139628585373, 50.22748261855395, 38.805286665337874, 7568.121804971116, 7554.989399805281, 7565.575795397561, 282.6098885796481, 282.02542224896723, 282.62649835040054, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 719.2651, 3.062439, 2200.827, 710.3708, 3.096016, 2197.352, 712.121, 7.718098, 5497.188, 724.3835, 7.59899, 5499.96, 715.2504, 3.075723, 2199.97, 713.7732, 7.702065, 5497.433, 100.0, 99.91125, 99.93505, 99.99198, 99.9581, 99.95193
50031.47196, 59.97948995319873, 59.9847823282773, 59.98849762514288, 26.92243235792114, 26.926558039661586, 26.91738898450492, 0.9999858683356982, 0.9999760014824526, 0.9999873246687817, 7562.898123428616, 7560.807309808903, 7569.955705090499, 173.6192498252949, 49.582822008139374, 40.78108271111796, 7566.102294944705, 7562.2753723625965, 7563.415526787606, 282.6961921065708, 282.0233114123865, 282.6137858768055, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 720.172, 3.055658, 2200.683, 713.2308, 3.083491, 2199.321, 714.1205, 7.698955, 5497.837, 723.2766, 7.603955, 5499.948, 715.3839, 3.075358, 2199.263, 713.7732, 7.701881, 5497.546, 100.0, 99.96775, 99.95925, 99.99862, 99.99016, 99.95399
50033.8432, 59.98516637242509, 59.98541642008392, 59.98223063778561, 26.923184741015223, 26.934104427727295, 26.91761122728933, 0.9999868350671148, 0.9999817656953457, 0.999985926468752, 7564.499866416638, 7563.65491537049, 7566.569393960167, 168.37020971146967, 45.187682235706234, 41.753175166832534, 7565.673653231915, 7559.733730055086, 7570.287480933362, 282.49675809637347, 281.91704497808576, 282.6962998897297, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 0 0 1 0), 5500.0, 720.0, 726.8159, 3.026211, 2199.677, 719.5344, 3.057703, 2200.848, 720.4487, 7.634713, 5500.683, 717.0627, 7.669594, 5499.574, 721.5641, 3.048877, 2200.234, 720.0557, 7.638888, 5500.52, 99.96257, 100.0, 100.0, 99.99296, 100.0, 100.0
