TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
51231.837680000004, 59.96921576816044, 59.96998345603613, 59.97180312892873, 23.12898020707534, 23.15009425462831, 23.136475525221133, 0.9999929901475612, 0.999990039866902, 0.999993316636639, 6491.50199085879, 6481.899597857541, 6484.966265379222, 133.3904904830647, 29.390931764851302, 26.08958217273721, 6491.885159560514, 6485.1801191663735, 6491.067317607768, 282.22604659406244, 281.64526282101576, 282.3193862781194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 713.607, 3.081892, 2199.357, 713.9896, 3.08036, 2199.43, 732.5424, 2.999017, 2196.897, 719.4123, 3.058668, 2199.856, 720.6867, 7.632062, 5500.333, 731.1295, 7.511986, 5492.112, 99.96938, 99.97494, 99.85755, 100.0, 100.0, 99.85047
51234.209, 59.97472947316593, 59.97040247774328, 59.96952531337632, 23.1615786097167, 23.15085599407895, 23.125429590848707, 0.9999944532058151, 0.999991291611665, 0.9999920263131594, 6489.351001162502, 6483.852225609193, 6495.639006851012, 137.5859860641135, 33.13081596312213, 22.20362317132242, 6495.83773210266, 6488.739517270761, 6489.774135421087, 282.19501878220365, 281.69508158297174, 282.26391550365213, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 719.7974, 3.05655, 2200.519, 714.0674, 3.08036, 2199.107, 726.117, 3.029572, 2199.48, 712.9653, 3.084041, 2198.933, 720.6867, 7.632062, 5500.276, 731.8253, 7.504661, 5492.567, 100.0, 99.97227, 99.97497, 99.93489, 100.0, 99.86663
51236.54368, 59.969278630017584, 59.97111010591387, 59.97164005547277, 23.137342423021455, 23.130169838301583, 23.106761477012178, 0.9999949072769697, 0.999988985644401, 0.9999921350587269, 6488.734361219237, 6480.2646418048835, 6498.238783770148, 134.5650392852831, 32.91211403370062, 25.809797457205605, 6494.871425706281, 6478.539568288332, 6493.944056913472, 282.2380277697917, 281.59546125503954, 282.3047463308917, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 726.0273, 3.029601, 2199.88, 720.1765, 3.054756, 2200.7, 719.847, 3.056815, 2200.551, 706.6932, 3.107392, 2195.786, 727.134, 7.565586, 5499.267, 727.531, 7.556118, 5497.072, 99.9927, 100.0, 100.0, 99.80707, 99.96425, 99.95193
51238.827520000006, 59.97191983603196, 59.972417713905266, 59.9702607550509, 23.160427091278816, 23.137558516887445, 23.15129268726133, 0.9999920368286062, 0.9999894599078348, 0.9999945937618187, 6490.016215088173, 6483.483388586039, 6495.7724505343085, 139.01542123558647, 27.718834326411525, 25.521944400649318, 6490.29229565781, 6486.40779942775, 6485.339217292248, 282.2968218868757, 281.740734696044, 282.2136025760326, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 719.8369, 3.056371, 2200.829, 714.0674, 3.081096, 2199.091, 726.2723, 3.028836, 2199.483, 713.1013, 3.083489, 2199.111, 723.5289, 7.594989, 5499.375, 727.2924, 7.558681, 5498.363, 100.0, 99.98336, 99.97508, 99.95819, 99.9962, 99.96883
51241.1598, 59.974471336840764, 59.97446136522838, 59.976560538407334, 23.13513419685785, 23.130486507642807, 23.12291435231434, 0.9999911542726275, 0.9999915380181104, 0.9999917565213711, 6489.781703986717, 6482.0383805811625, 6481.853378970472, 132.77568004741204, 30.34012974941743, 23.079920065741135, 6488.7047431244455, 6480.3749247963115, 6487.3400827459445, 282.3646603701211, 281.68117720755293, 282.37728750206617, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 719.6003, 3.059941, 2200.106, 712.5499, 3.085517, 2198.169, 728.6794, 3.014479, 2198.155, 716.9462, 3.068596, 2200.424, 733.5431, 7.48523, 5490.857, 719.3996, 7.645846, 5500.223, 100.0, 99.91652, 99.91472, 100.0, 99.83236, 100.0
51243.56852, 59.97097345660937, 59.97388728533026, 59.97389404660313, 23.140429246732605, 23.141868071102646, 23.140016197474637, 0.9999922612109616, 0.9999883568134582, 0.9999922841587414, 6490.593899026031, 6482.64317395798, 6491.5195626502655, 133.79641944851141, 30.125215526075408, 27.51737780218764, 6492.545793731764, 6481.823000891527, 6492.300074787346, 282.0906288935276, 281.6912322608597, 282.38828517873384, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 717.0965, 3.065652, 2200.466, 712.939, 3.082386, 2199.339, 726.3112, 3.028652, 2199.657, 713.043, 3.084225, 2199.056, 727.9351, 7.552437, 5498.582, 723.8928, 7.582853, 5500.436, 100.0, 99.95724, 99.97508, 99.9397, 99.97124, 100.0
51245.87808, 59.97271452316308, 59.97187327969112, 59.966999030149374, 23.154290577772194, 23.141615952003026, 23.116975136155652, 0.9999926690464642, 0.9999938858945262, 0.9999928365710123, 6489.783313836635, 6479.807463212488, 6488.292364442242, 130.98128403373994, 19.22193195110549, 27.44427019110458, 6488.950223970242, 6481.195238557184, 6494.947450148571, 282.2117398518876, 281.59339774205733, 282.348291458735, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 713.5873, 3.082249, 2199.304, 714.1063, 3.08036, 2199.493, 732.5229, 2.999017, 2197.009, 712.9848, 3.083305, 2198.607, 726.5236, 7.566134, 5497.262, 719.3201, 7.646396, 5500.109, 99.97938, 99.97494, 99.84375, 99.93529, 99.96682, 100.0
51248.310040000004, 59.97063003486933, 59.96967564812895, 59.96655775652437, 23.112051625026254, 23.138122926886442, 23.114976492290563, 0.9999922018186405, 0.9999952191206397, 0.9999928195167104, 6486.603801536681, 6480.0964120420385, 6485.820597878001, 128.05253635253075, 20.795554568776993, 27.00792644221019, 6486.3843138114535, 6483.956954157613, 6488.432573202663, 282.1189153722458, 281.7158190278032, 282.3282265799927, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 707.3179, 3.106343, 2196.276, 720.157, 3.05494, 2200.661, 738.9094, 2.966804, 2192.319, 706.7126, 3.107024, 2195.777, 720.6867, 7.631879, 5500.224, 712.9978, 7.709206, 5496.732, 99.84478, 100.0, 99.61364, 99.80666, 100.0, 99.93919
51250.64976000001, 59.96925956448715, 59.97091395474044, 59.96850482341011, 23.14173466651037, 23.136725700566725, 23.11252292835136, 0.9999923833356235, 0.9999930259155807, 0.9999941609468491, 6493.54994517627, 6479.210620991304, 6482.247542871027, 133.66285743660623, 20.134391725615387, 24.478155397275714, 6490.721683779957, 6485.465674954142, 6487.417525937131, 282.19005530331503, 281.76567603354977, 282.32055543457915, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 713.5873, 3.082606, 2199.357, 713.9507, 3.08036, 2199.65, 732.5618, 2.999017, 2196.89, 712.9071, 3.084225, 2199.048, 727.401, 7.553533, 5497.996, 719.0219, 7.655186, 5499.709, 99.98198, 99.96458, 99.85722, 99.94988, 99.96216, 99.99923
51252.989680000006, 59.97402329025603, 59.97261507168944, 59.96728125759491, 23.131713997635472, 23.13944206781685, 23.10773201222376, 0.9999927359028348, 0.9999938417439518, 0.9999900068633175, 6484.916573278636, 6479.760379656556, 6485.781026951594, 125.44141296144699, 21.182811303355265, 23.778810696856453, 6479.1486706496935, 6476.058359537459, 6486.247383581368, 282.3078510745323, 281.71724874442384, 282.3597855946237, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 713.5281, 3.081892, 2198.979, 713.9507, 3.08036, 2199.036, 732.5035, 2.99828, 2196.952, 713.5673, 3.082018, 2199.435, 728.4692, 7.540931, 5495.853, 710.0554, 7.740703, 5492.348, 99.96199, 99.95476, 99.83436, 99.97289, 99.93128, 99.87727
51255.300240000004, 59.96516826829602, 59.96883890059093, 59.97330489546214, 23.149387593748052, 23.13575244955024, 23.134629065197924, 0.9999937308947011, 0.9999922689149131, 0.9999927234628047, 6484.851006494635, 6483.685762511943, 6489.342285159867, 129.46992315588568, 21.51580937163999, 24.75606687797108, 6491.175838758724, 6486.263183127521, 6492.248217082584, 282.0675116646784, 281.5465255592024, 282.3219209813048, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 719.8171, 3.05655, 2200.186, 708.0946, 3.100621, 2197.139, 728.2329, 3.019264, 2198.324, 716.3248, 3.073193, 2200.003, 728.5264, 7.545862, 5496.462, 712.6797, 7.712685, 5496.908, 100.0, 99.87612, 99.95051, 99.99875, 99.93427, 99.93805
51257.61724000001, 59.97104016914025, 59.97566075891393, 59.9735512769991, 23.14446534738936, 23.13818660641637, 23.131837227156556, 0.9999923395539125, 0.9999943982381538, 0.9999926480355783, 6494.427609016024, 6480.126751757045, 6490.516971327281, 128.3281371046155, 23.28169138932776, 22.27151376833126, 6487.733265460369, 6486.5277375504975, 6487.642466503584, 282.20857398338615, 281.73058488458724, 282.3153393906451, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 716.0319, 3.070113, 2200.298, 713.9312, 3.08036, 2199.541, 727.437, 3.024971, 2199.695, 713.0818, 3.083122, 2198.941, 725.7988, 7.574717, 5498.463, 712.9978, 7.709572, 5496.962, 100.0, 99.97771, 99.96607, 99.93954, 99.97448, 99.94336
51259.9176, 59.975511071216985, 59.9769813237255, 59.97978999579346, 23.14764711676655, 23.153249281695004, 23.145521253827603, 0.9999930936823461, 0.9999909564341405, 0.999995057746733, 6491.086977809782, 6482.768869986659, 6488.336833182058, 128.57756585263303, 21.507354895810295, 21.769276710719623, 6492.272603605148, 6477.200240353604, 6494.63752838917, 282.31880286348553, 281.62172715359037, 282.2743425540837, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 724.3515, 3.035134, 2200.217, 720.371, 3.05494, 2200.759, 719.9246, 3.056631, 2200.531, 706.8097, 3.10684, 2195.737, 720.6867, 7.631697, 5500.492, 719.2803, 7.646396, 5500.281, 100.0, 100.0, 100.0, 99.80484, 100.0, 100.0
51262.251480000006, 59.97718788937967, 59.975622012543155, 59.975159929917574, 23.142542567705895, 23.145442703263008, 23.137383335041974, 0.9999925320031174, 0.9999943453907687, 0.9999935254486395, 6488.3007899345, 6484.872646332072, 6492.557849621544, 131.58494067820288, 25.680535717162, 24.129451618497797, 6493.969652690876, 6484.258471515007, 6490.06319136829, 282.2586795597495, 281.7396327449441, 282.3646149264422, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 719.8171, 3.056728, 2200.839, 713.6978, 3.081281, 2199.173, 726.0976, 3.028652, 2199.27, 713.1013, 3.084225, 2198.986, 728.0877, 7.550793, 5498.459, 713.0376, 7.709389, 5496.847, 100.0, 99.9798, 99.96542, 99.95251, 99.95302, 99.94336
51264.62212000001, 59.97791856378411, 59.97654763086925, 59.98047883147405, 23.15923267336725, 23.13299398534635, 23.13343451339078, 0.9999915032299661, 0.9999932635770464, 0.999994255448955, 6493.277701249233, 6481.052576373893, 6491.178515915013, 134.60766341073804, 23.677633945682373, 24.738192415683443, 6488.37122143852, 6487.570771612758, 6488.7259384598865, 282.11194564843976, 281.50786615157926, 282.3059090619164, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 719.6594, 3.057264, 2200.246, 713.9702, 3.080728, 2199.751, 726.2917, 3.028836, 2199.593, 713.0818, 3.084592, 2198.678, 726.2184, 7.563395, 5497.15, 712.9978, 7.709389, 5497.134, 100.0, 99.9461, 99.98007, 99.96102, 99.94449, 99.94649
51266.998920000005, 59.97829372922094, 59.98201919750727, 59.97842701528576, 23.17068562377946, 23.146784844112837, 23.13717953739785, 0.9999889296137773, 0.9999937866190763, 0.999992921800521, 6489.107706204906, 6486.6749395061815, 6489.167372578664, 130.62680533733374, 21.310504122150178, 23.076633935731707, 6491.2397509016655, 6482.05189362801, 6490.963689748957, 282.21607943063196, 281.7128255668655, 282.23902295968537, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 713.5676, 3.082071, 2199.094, 707.686, 3.103568, 2196.596, 732.5424, 2.998096, 2196.79, 719.1987, 3.059035, 2200.569, 733.1998, 7.488335, 5491.049, 707.4907, 7.757, 5491.616, 99.9687, 99.82722, 99.83208, 100.0, 99.82479, 99.83775
51269.278040000005, 59.976300844212474, 59.97424413161248, 59.975877792117835, 23.150059824370867, 23.14641947709416, 23.153204458941907, 0.9999936889608739, 0.9999942685132497, 0.9999935063933562, 6487.373869599567, 6476.772002120503, 6488.143780633901, 127.3198780067446, 22.774867707657563, 26.1908034168041, 6487.493269640134, 6479.178193647289, 6492.028727249657, 282.15347333288173, 281.601656376779, 282.1922592319382, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 719.8369, 3.056371, 2200.222, 714.009, 3.081281, 2198.977, 726.3694, 3.028468, 2199.438, 713.043, 3.083122, 2199.119, 725.7797, 7.5749, 5497.295, 712.9978, 7.709572, 5496.966, 100.0, 99.95209, 99.98723, 99.95857, 99.96362, 99.94344
51271.58176, 59.97651549289975, 59.97428144219064, 59.971128615494955, 23.130456367711233, 23.12396459259043, 23.136438417966414, 0.9999937281448886, 0.999995503589334, 0.9999926928588894, 6487.750905998397, 6481.501331474959, 6489.3594627511575, 129.055684466128, 22.631072576300312, 26.353055987880907, 6485.37397198004, 6478.620077490812, 6490.843675417219, 282.2058391504945, 281.5889010398719, 282.2394260524085, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 713.5479, 3.082606, 2199.311, 714.3203, 3.076123, 2200.025, 734.5029, 2.986868, 2194.709, 710.0331, 3.097463, 2197.01, 722.4606, 7.617452, 5500.303, 718.2863, 7.650424, 5500.21, 99.96458, 99.98583, 99.78155, 99.86268, 100.0, 100.0
51273.897560000005, 59.978488595618614, 59.97370411711022, 59.9768327316028, 23.157053744309454, 23.15033083333274, 23.13143998763513, 0.9999951691884563, 0.9999924049914177, 0.9999927669370933, 6489.937509968431, 6482.403551789093, 6487.4831091059505, 129.53927053647067, 22.929481339848735, 26.926721270922826, 6486.266763298461, 6480.706866921022, 6491.071387000631, 282.21590551827404, 281.6135429662714, 282.2922136552492, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 709.6246, 3.096884, 2198.222, 716.7717, 3.071334, 2199.687, 733.6876, 2.994231, 2197.09, 713.0624, 3.083489, 2198.941, 726.1611, 7.571978, 5496.913, 712.978, 7.709389, 5496.73, 99.9148, 99.99056, 99.81742, 99.93752, 99.94246, 99.94228
51276.23092, 59.97590099344002, 59.97623043955738, 59.97376114396289, 23.142955639480718, 23.136582779440523, 23.1257778726376, 0.999991782667292, 0.9999957293621572, 0.999992251706032, 6490.375678013046, 6481.5526301075715, 6492.320496243901, 127.74140486451734, 21.305919479445947, 25.063593258741037, 6488.876881917156, 6478.040669163922, 6489.557330742601, 282.3028338899166, 281.72073058893596, 282.2780041211881, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 713.5676, 3.082606, 2199.199, 713.8534, 3.081096, 2199.289, 732.4841, 2.999385, 2197.007, 712.9071, 3.084409, 2198.887, 726.8097, 7.565038, 5498.345, 712.9978, 7.709572, 5496.848, 99.96219, 99.95972, 99.86238, 99.95574, 99.96479, 99.94127
51278.51612000001, 59.97243058914609, 59.97586131595591, 59.97580689883015, 23.129112815482134, 23.125549567625804, 23.092051562957042, 0.999993214877769, 0.9999937575631845, 0.9999927662379517, 6482.607008497784, 6474.462892305913, 6481.397749765079, 131.2627166384923, 26.268089003758178, 22.73500615527314, 6486.750677300387, 6479.1040411889835, 6484.6671680109575, 282.35707406216903, 281.7126341804929, 282.19863707404573, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 719.6791, 3.057086, 2200.829, 707.7054, 3.104305, 2196.226, 726.1946, 3.029572, 2199.083, 719.3347, 3.058851, 2200.627, 733.1998, 7.488153, 5490.17, 706.6557, 7.767621, 5489.2, 100.0, 99.85023, 99.95694, 100.0, 99.81988, 99.80127
51280.81416, 59.97240700233689, 59.97458232913517, 59.97183329953946, 23.142410557803682, 23.169528634674176, 23.128035719830248, 0.9999930916446043, 0.999994621474641, 0.9999933185261322, 6487.193974781602, 6483.338261171189, 6485.600739203727, 131.69818604106558, 21.958689043149434, 24.650529691459724, 6487.370607147031, 6483.543999423751, 6493.764433584086, 282.24324590138355, 281.6131933305086, 282.16917512014885, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 713.5479, 3.081714, 2198.989, 713.7561, 3.08036, 2199.145, 732.5618, 2.998096, 2196.506, 712.9265, 3.084041, 2199.373, 726.8097, 7.563395, 5497.326, 712.9978, 7.709389, 5496.853, 99.95504, 99.95754, 99.86738, 99.95025, 99.95999, 99.94137
51283.172560000006, 59.970952597022375, 59.97683118284813, 59.97576759543636, 23.12958851603489, 23.144110171193667, 23.13785948381355, 0.999992605646054, 0.9999938408141981, 0.9999917620335738, 6482.83257742776, 6476.2923557607855, 6484.560154019677, 129.59587340226835, 21.620996043910054, 24.006270367023262, 6484.928834319266, 6478.612266770189, 6484.176040497509, 282.16806809951765, 281.64554395044007, 282.1859423825691, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 719.6791, 3.057086, 2200.174, 713.8339, 3.079623, 2199.441, 726.2723, 3.028468, 2199.596, 712.9459, 3.084225, 2198.719, 733.1998, 7.487605, 5490.384, 712.9978, 7.709389, 5497.147, 100.0, 99.96203, 99.98496, 99.94037, 99.82291, 99.94673
51285.475040000005, 59.9728151105887, 59.97352881642204, 59.9747714200116, 23.140817464972123, 23.16744238719093, 23.129979477064946, 0.9999929862696206, 0.999993165793852, 0.9999900424715441, 6481.68835885976, 6480.594872073727, 6489.733753656784, 126.94966101494879, 23.03751094442441, 26.440554798612084, 6492.574484896358, 6482.052900074668, 6485.573420153809, 282.0636527682212, 281.6235105269419, 282.2494927934764, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 726.2047, 3.02978, 2199.923, 720.2154, 3.055309, 2200.603, 719.8664, 3.056263, 2200.562, 706.7514, 3.107024, 2196.348, 738.2355, 7.422772, 5482.287, 717.0934, 7.674963, 5499.077, 99.99509, 100.0, 100.0, 99.80701, 99.65568, 99.98181
51287.852000000006, 59.973705414509695, 59.974843795328, 59.98178357645119, 23.138962966737846, 23.13121960420732, 23.13515775130032, 0.9999921457035044, 0.9999941557786493, 0.9999919430861864, 6485.516910022221, 6485.739107604495, 6489.31285676755, 134.53646097638284, 24.201621601624083, 25.66096181097877, 6490.563680006292, 6481.516452934904, 6488.1800094602895, 282.2361747862979, 281.7452906136303, 282.33008919427994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 719.896, 3.057978, 2200.877, 713.8923, 3.080728, 2199.426, 726.2917, 3.028468, 2199.933, 712.8877, 3.083122, 2199.155, 733.1616, 7.488153, 5490.382, 712.978, 7.709389, 5496.84, 100.0, 99.98022, 99.98229, 99.96019, 99.82481, 99.94127
51290.17904, 59.979963775091136, 59.980341148094986, 59.97785658052153, 23.126512432901155, 23.13151568688203, 23.13994093172988, 0.9999918752673029, 0.9999946203603931, 0.999992263831379, 6486.01455021302, 6482.0254334967485, 6484.905978156233, 130.5555963240572, 21.718001907311418, 22.67385268792168, 6489.333846087862, 6477.091414672654, 6483.021265021421, 282.2902192382491, 281.70623497608614, 282.29870163338234, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 717.8851, 3.066723, 2200.605, 710.4487, 3.096385, 2197.718, 731.1835, 3.005643, 2197.614, 719.0628, 3.058851, 2200.24, 726.9432, 7.56449, 5498.721, 706.616, 7.767805, 5488.972, 100.0, 99.90932, 99.89013, 100.0, 99.97534, 99.79808
51292.502960000005, 59.97087497705326, 59.97199593226091, 59.97714607273142, 23.144195071326024, 23.13089293387537, 23.127536299518983, 0.9999924301553126, 0.9999951209132217, 0.999990786016884, 6488.844497807473, 6476.4532005962365, 6486.905626761511, 129.90728742096553, 23.137426034380383, 22.30350566724701, 6489.56439779081, 6481.225237092023, 6487.936908198862, 282.3606886561629, 281.69792943808983, 282.28874706902815, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 719.1469, 3.060119, 2200.777, 713.9507, 3.080175, 2199.496, 726.2723, 3.029204, 2199.364, 713.043, 3.084041, 2198.879, 733.257, 7.487787, 5490.763, 712.9978, 7.709389, 5497.021, 100.0, 99.97568, 99.99561, 99.95048, 99.82179, 99.9381
51294.919720000005, 59.96998057623526, 59.973314776514954, 59.973768918130915, 23.156571474816815, 23.15205774698589, 23.118173371306966, 0.9999924754240553, 0.999992659773869, 0.9999914198555834, 6487.168969968468, 6481.901775662984, 6490.367867060794, 128.77503595023074, 23.194481493354488, 29.111164865646515, 6486.122583362235, 6474.801952047338, 6494.4199826361055, 282.2451430849771, 281.50544617976146, 282.2408502276583, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 713.5479, 3.081536, 2199.419, 713.5811, 3.079991, 2199.209, 732.5229, 2.998832, 2196.837, 719.3735, 3.058851, 2200.516, 733.1998, 7.48797, 5490.715, 712.9978, 7.709755, 5496.901, 99.97221, 99.95476, 99.83941, 100.0, 99.82476, 99.94332
51297.229920000005, 59.9740988442279, 59.969177815839046, 59.97325756744825, 23.121665243751043, 23.121298638744456, 23.109278580036932, 0.9999939642085625, 0.9999929641278604, 0.9999936819987871, 6481.978119193237, 6476.39742811582, 6486.658080350477, 133.87645573460213, 25.636380545278826, 24.339665552643282, 6493.232563938412, 6482.2490772288675, 6482.5636323893705, 282.21052589129874, 281.6550477375852, 282.1460877000754, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 707.2785, 3.106521, 2195.946, 720.2737, 3.055309, 2200.724, 738.9482, 2.965883, 2191.827, 725.7428, 3.032191, 2199.673, 739.4753, 7.405971, 5476.922, 719.2803, 7.646579, 5500.227, 99.81433, 99.99578, 99.62711, 99.98374, 99.5811, 100.0
51299.60268, 59.97236686942573, 59.9726054292797, 59.97303834267894, 23.14859951334663, 23.13994353976158, 23.1298849288234, 0.9999936597867071, 0.9999916907803009, 0.9999929164938102, 6485.648562797365, 6481.417186195507, 6485.775477692038, 129.49185756100678, 23.97569156442478, 24.392089752570655, 6485.832807047997, 6481.0301855325215, 6490.63513549571, 282.3683719338391, 281.6061704514989, 282.26406125908574, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 713.5084, 3.082428, 2199.357, 713.8534, 3.080728, 2199.282, 732.4841, 2.998648, 2196.893, 719.3929, 3.058484, 2200.155, 733.1616, 7.488518, 5490.28, 712.978, 7.709572, 5496.846, 99.96027, 99.96596, 99.85738, 100.0, 99.82588, 99.93919
51301.94704000001, 59.97120732444478, 59.97566732387524, 59.97552481192152, 23.124490400447197, 23.12628511131421, 23.119512850990922, 0.9999936084628763, 0.9999922719656724, 0.9999938275053397, 6483.0735714845305, 6482.843372398676, 6489.964118334052, 129.4023364977793, 21.719257682967566, 22.86404240273214, 6490.774118194518, 6477.515505694859, 6486.5309507420925, 282.27888205506486, 281.67857031150334, 282.34109174936833, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 713.5281, 3.082249, 2199.367, 713.9507, 3.080728, 2199.446, 732.4064, 3.003434, 2197.479, 717.3734, 3.066206, 2200.203, 729.6137, 7.529974, 5495.165, 708.783, 7.748577, 5490.625, 99.96504, 99.97338, 99.88469, 100.0, 99.91321, 99.83716
51304.2254, 59.9775716704847, 59.97574136411462, 59.97153748020298, 23.15281665113724, 23.13263188864592, 23.125428566312202, 0.9999915669756794, 0.9999944102931317, 0.9999923767262597, 6491.773388874248, 6479.689778524512, 6485.481799943892, 122.82949998824074, 24.60136443418469, 23.722300916141194, 6488.121978581772, 6478.952929132146, 6489.666185077159, 282.0958672466547, 281.55921204199956, 282.35718349467385, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 718.9299, 3.062261, 2200.467, 709.7094, 3.096016, 2198.188, 729.4559, 3.010613, 2198.004, 717.5482, 3.065287, 2200.286, 732.9518, 7.4887, 5490.648, 712.9183, 7.709572, 5496.845, 100.0, 99.91625, 99.92773, 100.0, 99.82569, 99.94124
51306.5716, 59.98383810136366, 59.97896240122247, 59.97541917613442, 23.135140244883512, 23.151951076137586, 23.113518461448173, 0.9999920025393045, 0.9999944624757238, 0.9999910156381516, 6487.617707911215, 6479.576034352115, 6488.843765645924, 128.6130254701242, 24.18513282766071, 25.871468568239834, 6484.562737165774, 6483.933052510422, 6488.801061863209, 282.31960066267976, 281.7329244237274, 282.23406339715933, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 717.5894, 3.06583, 2199.963, 714.1063, 3.08036, 2199.61, 726.2141, 3.027916, 2199.865, 712.9265, 3.084225, 2198.941, 733.1807, 7.488153, 5490.385, 712.9581, 7.710122, 5496.732, 100.0, 99.94755, 99.96448, 99.96285, 99.82378, 99.93919
51308.8752, 59.97437606744913, 59.97904679216084, 59.97831416653453, 23.12904547733356, 23.138378291176608, 23.10100644538647, 0.9999929227447977, 0.9999918569977506, 0.9999920088723915, 6484.501481783714, 6478.097897391723, 6482.447821324097, 130.94327941318306, 28.226207654787686, 26.393927464583726, 6488.8527796240905, 6479.359277136721, 6477.909594284065, 282.306486169161, 281.58382476428085, 282.3565471136667, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 726.047, 3.030494, 2199.563, 720.4683, 3.054572, 2200.263, 719.9052, 3.056447, 2200.388, 706.5767, 3.107575, 2195.786, 739.4753, 7.406518, 5477.086, 719.2604, 7.647311, 5500.334, 99.98532, 100.0, 100.0, 99.82183, 99.5799, 100.0
51311.33052, 59.97174063128488, 59.97366920381945, 59.97465432228791, 23.155709061501312, 23.141191497503772, 23.153717941196494, 0.9999921904620429, 0.9999952615713199, 0.9999911702940634, 6487.897260202895, 6480.912562515915, 6488.476930283803, 130.75136221787125, 27.01903336491705, 21.321756011979232, 6490.167803557266, 6484.646182111123, 6491.677680966657, 282.1028534424087, 281.64914197596363, 282.173921023912, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 719.758, 3.057086, 2200.227, 714.009, 3.08036, 2199.628, 726.4082, 3.029204, 2199.938, 712.9653, 3.083673, 2198.612, 733.1425, 7.488335, 5490.649, 712.9581, 7.709755, 5496.731, 100.0, 99.95017, 99.99577, 99.96079, 99.82277, 99.94124
51313.798760000005, 59.97940407823608, 59.9735963488734, 59.975853845603346, 23.159601158249522, 23.14284883009702, 23.148789846987583, 0.9999911437978884, 0.9999944313182063, 0.9999904351968233, 6484.1591548783, 6480.414772544805, 6488.809774336838, 129.4849634763823, 22.220627918173648, 25.842365514498397, 6485.196784508931, 6477.427303665393, 6488.090467440332, 282.05849836179004, 281.54689793856824, 282.27475375552507, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 719.9946, 3.057621, 2200.824, 714.048, 3.08036, 2199.667, 726.1946, 3.02902, 2199.707, 713.0818, 3.083857, 2198.625, 733.1044, 7.488518, 5490.42, 712.302, 7.719277, 5495.136, 100.0, 99.9602, 99.993, 99.93974, 99.8297, 99.92071
51316.077880000004, 59.98168001102727, 59.97715306252668, 59.97612138929889, 23.151072502473276, 23.150535171741105, 23.12212239223447, 0.9999930259696238, 0.9999928929278633, 0.9999929141598669, 6486.005084553021, 6480.702808039787, 6487.3632271366805, 131.31462854296228, 24.140665145815092, 22.908679038665923, 6488.945335292956, 6484.555398258871, 6494.189502075456, 282.3048540608131, 281.6473655708855, 282.15894697849984, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 713.4887, 3.082606, 2199.142, 707.6471, 3.104121, 2196.561, 732.5229, 2.999017, 2197.31, 718.0724, 3.064, 2199.841, 729.0414, 7.532166, 5494.784, 710.3536, 7.73411, 5494.632, 99.9772, 99.84227, 99.84479, 99.99136, 99.91376, 99.901
51318.388000000006, 59.97491307998551, 59.97074653819339, 59.97708440733685, 23.136024089833338, 23.135820608693276, 23.123710103402924, 0.9999927122863947, 0.9999929945362324, 0.9999930456987185, 6488.906608900476, 6476.444805247717, 6486.364600508101, 129.8604466169836, 19.786393426721588, 25.130441593035357, 6488.0133241352605, 6480.873259430323, 6489.826634842111, 282.34467756734375, 281.5951434486092, 282.34683849036696, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.0537, 3.056907, 2200.437, 714.009, 3.08036, 2199.282, 729.1259, 3.013374, 2198.625, 713.0236, 3.084041, 2198.946, 727.3057, 7.54915, 5497.518, 712.9581, 7.709755, 5496.786, 100.0, 99.96596, 99.93611, 99.95514, 99.95347, 99.94234
51320.7278, 59.97744770623928, 59.98123218822038, 59.98074973457755, 23.162290630794207, 23.115697287987587, 23.12268063474052, 0.9999918958273017, 0.9999928589848756, 0.9999905312377358, 6486.751499049907, 6475.8312594919225, 6493.467083798072, 126.81383118461576, 19.173431068868467, 26.862413962727032, 6495.812270996765, 6472.568032098495, 6488.835708677192, 282.4075448986986, 281.6844784016165, 282.19585773853305, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 711.2018, 3.091351, 2198.224, 717.3359, 3.064519, 2200.082, 737.3176, 2.973246, 2192.136, 706.9262, 3.106472, 2195.781, 720.6677, 7.632245, 5500.274, 719.2405, 7.647311, 5500.334, 99.91995, 100.0, 99.69636, 99.80684, 100.0, 100.0
51323.098640000004, 59.97499257146986, 59.97889827829959, 59.97835806361472, 23.150820232586778, 23.142158773001462, 23.119066730551012, 0.9999915556089333, 0.9999953055486633, 0.9999905337080957, 6492.546068466219, 6482.299927788655, 6493.507973684715, 130.80526540279698, 23.343690646600407, 26.135554039610838, 6490.310474608225, 6482.787416645202, 6488.794328902449, 281.90322132469026, 281.22283906122516, 281.9212448856437, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 713.3309, 3.083142, 2198.974, 713.9312, 3.079439, 2198.754, 732.6006, 2.998832, 2196.392, 713.043, 3.084409, 2199.391, 726.9241, 7.565951, 5498.215, 712.9978, 7.709572, 5496.96, 99.95198, 99.95806, 99.86238, 99.94803, 99.95105, 99.94125
51325.407320000006, 59.9857463459225, 59.98342732298876, 59.98316277952982, 23.149635235032218, 23.154804933686375, 23.123680495944335, 0.9999908694680265, 0.9999935937984106, 0.9999925006938633, 6492.23874362949, 6481.619327840799, 6489.212545898529, 128.18291817892668, 21.961195470099483, 22.380305186783517, 6483.424610159347, 6484.718053702578, 6489.450089930103, 282.2061240301573, 281.60778359769535, 282.17792938326016, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 707.2194, 3.106164, 2196.003, 720.2348, 3.05494, 2200.213, 732.5618, 2.998464, 2196.991, 712.9459, 3.084409, 2199.24, 727.5727, 7.571065, 5498.327, 712.978, 7.710122, 5496.791, 99.81694, 100.0, 99.86183, 99.96484, 99.96818, 99.94537
51327.723840000006, 59.987154006761685, 59.983688064683854, 59.98383069661989, 23.132069267538803, 23.121035400332467, 23.12434415596059, 0.9999937910223194, 0.999994796809559, 0.9999919887324934, 6483.474039570573, 6480.673634085509, 6487.741630979372, 127.6382274039297, 25.228909498630458, 23.38061124076603, 6484.200785860417, 6481.497129394892, 6483.403207259562, 282.2776526225371, 281.6488779157719, 282.26821201383757, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 700.8909, 3.127045, 2191.41, 726.48, 3.027679, 2199.52, 726.1364, 3.028836, 2199.891, 719.49, 3.057748, 2200.093, 733.2379, 7.488335, 5490.603, 706.6359, 7.767988, 5489.031, 99.62792, 99.96071, 99.97264, 100.0, 99.82774, 99.80015
51330.090280000004, 59.987369270328806, 59.98768216922628, 59.98674436550198, 23.14809979318937, 23.151361022708965, 23.14818114461578, 0.999991762558641, 0.9999946237674318, 0.9999916907832285, 6491.280665694581, 6482.005138482839, 6485.628702857555, 125.94367190550065, 22.73033440862514, 23.907912198489612, 6489.175298890417, 6474.041529524481, 6489.556599240586, 282.3942777074173, 281.7613549537995, 282.2753235274959, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 707.1602, 3.106164, 2196.381, 720.3126, 3.055309, 2200.557, 732.4841, 2.998464, 2197.009, 713.0236, 3.083305, 2198.535, 728.3166, 7.558829, 5496.792, 712.9581, 7.709939, 5496.959, 99.83411, 100.0, 99.86266, 99.95551, 99.94028, 99.94027
51332.393520000005, 59.9891037829173, 59.98469927168986, 59.98385245280635, 23.1344944884489, 23.130682884908076, 23.109216871358953, 0.9999897930790874, 0.9999953531849681, 0.9999894801173909, 6486.170504360323, 6474.87472097396, 6484.841659257564, 128.1957682991972, 20.913466350151793, 24.242479072296646, 6484.990871377507, 6480.309608701079, 6483.101584939972, 282.225801320881, 281.76281845530355, 282.21694589882395, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 707.2194, 3.105986, 2196.601, 720.3126, 3.055309, 2200.496, 726.1946, 3.028836, 2199.727, 712.441, 3.088821, 2197.695, 735.2598, 7.457289, 5484.608, 716.5765, 7.674413, 5499.959, 99.82954, 100.0, 99.98334, 99.91344, 99.74653, 99.9958
51334.85184, 59.983132064270215, 59.98070503729091, 59.98343802064892, 23.119049521329003, 23.158056879784255, 23.128173426734747, 0.999991860459011, 0.9999943178047436, 0.9999936053239031, 6488.673479447752, 6480.681350483519, 6490.3548308877325, 124.26079726642354, 22.302084341204136, 28.903106592811582, 6490.545739044002, 6484.9056703166625, 6481.678737190468, 282.2855741587104, 281.74061263523043, 282.2976647972629, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 711.5369, 3.089745, 2198.113, 717.0636, 3.067466, 2200.483, 724.0593, 3.038776, 2200.087, 712.1304, 3.085144, 2198.959, 733.1998, 7.48797, 5490.328, 712.9581, 7.709755, 5496.845, 99.93401, 100.0, 99.99481, 99.95129, 99.8168, 99.94332
51337.19668, 59.98512212812957, 59.983437364978045, 59.98625116733798, 23.127646987437846, 23.1335099065871, 23.128024799112858, 0.9999918564895319, 0.9999941608283666, 0.9999925910982056, 6489.93690132765, 6485.2132042203975, 6489.693450947875, 125.70701647712235, 22.101600738883917, 28.496440203075508, 6488.422701481284, 6479.327835172623, 6484.349230593977, 282.33295861263997, 281.64386407732917, 282.3123821826661, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 712.2072, 3.085997, 2199.511, 713.9312, 3.08036, 2199.321, 726.2723, 3.028284, 2199.661, 713.0818, 3.084225, 2198.563, 733.1234, 7.485048, 5490.492, 712.9581, 7.709755, 5496.845, 99.94493, 99.98299, 99.98317, 99.96259, 99.80925, 99.94122
51339.50456, 59.97986972162093, 59.977075062271695, 59.97573778217137, 23.132686761516286, 23.133568275032857, 23.1309860188661, 0.9999932728856672, 0.999991426093673, 0.9999934469298805, 6485.6994593057125, 6474.922096653673, 6485.734978597582, 129.59520673648603, 23.718529886656597, 24.453174284631814, 6487.039876057951, 6474.413975846261, 6484.276718057363, 282.26208438125565, 281.6774301296968, 282.29805371893576, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 719.7974, 3.057264, 2200.572, 707.5693, 3.103937, 2196.557, 732.6006, 2.998832, 2197.188, 719.4512, 3.0583, 2200.346, 726.8097, 7.566864, 5499.331, 706.616, 7.767988, 5489.085, 100.0, 99.84211, 99.85239, 100.0, 99.949, 99.79797
51341.81104000001, 59.984559301116064, 59.980950128327294, 59.980925044481424, 23.136833552588215, 23.103985813821556, 23.10947783603962, 0.9999928162828018, 0.9999945802819145, 0.9999924520371476, 6487.073143143857, 6476.886332668187, 6483.3439203369335, 129.9498195876613, 24.689445101109413, 26.303333517270033, 6491.456574997393, 6477.155143724274, 6485.019296482185, 282.1362895439175, 281.6112367235846, 282.2356765025208, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 713.3704, 3.081892, 2199.582, 714.0285, 3.080912, 2199.371, 726.3888, 3.028468, 2199.81, 713.043, 3.084225, 2198.767, 733.1425, 7.488883, 5490.39, 712.978, 7.709755, 5496.954, 99.97959, 99.97317, 99.98995, 99.95311, 99.82386, 99.94015
51344.12124000001, 59.980376817182844, 59.982438744491226, 59.98031795049252, 23.142373295873238, 23.131691396305715, 23.128495216421832, 0.9999908895000704, 0.9999944947139204, 0.9999949439747279, 6482.523373513832, 6481.680762460513, 6482.680396250768, 131.47105253967902, 23.25981425695545, 24.733002860539955, 6484.500001034353, 6478.851615010441, 6480.306125682985, 282.151921358112, 281.5951456330216, 282.2364155901964, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 719.8369, 3.056015, 2200.724, 713.9702, 3.08036, 2198.88, 732.5229, 2.999385, 2197.163, 713.1013, 3.084225, 2198.995, 733.1998, 7.488518, 5490.66, 712.978, 7.709939, 5496.96, 100.0, 99.97473, 99.83907, 99.95291, 99.82277, 99.94113
51346.44040000001, 59.97853817865065, 59.979800748297116, 59.9793503945225, 23.133109884080135, 23.15348625292582, 23.142231375467436, 0.99999167920732, 0.9999943110556188, 0.9999910409771863, 6492.2707752533115, 6480.028603672361, 6485.245798227359, 135.82851021740362, 23.610880410394344, 22.62728814258753, 6491.904029642578, 6470.6821799426025, 6488.2452787235925, 282.067413175712, 281.55819519342464, 282.16557667884666, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 720.0, 726.1456, 3.029244, 2199.421, 720.371, 3.054204, 2200.16, 738.9677, 2.966067, 2191.661, 706.732, 3.107024, 2196.156, 739.0175, 7.420398, 5480.609, 717.2723, 7.667272, 5499.324, 99.97227, 100.0, 99.61956, 99.82385, 99.63103, 99.98488
