TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
51493.85588, 59.98588848694083, 59.98324318593909, 59.98437589206963, 19.32265001988718, 19.279303651100708, 19.298680286673182, 0.9999982348092947, 0.9999972800170315, 0.9999978730732777, 5410.044304676156, 5402.382550167569, 5405.930160108726, 101.43282881425125, 11.118632735398478, 6.689731846103996, 5408.176471907955, 5398.693894987633, 5408.525913857781, 282.0584961809661, 281.55387738199494, 282.17382480271505, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.344, 3.059406, 2200.046, 713.4254, 3.082938, 2199.111, 729.7858, 3.01227, 2198.493, 716.0335, 3.07209, 2199.91, 736.843, 2.97674, 2193.357, 731.1891, 7.513817, 5493.541, 100.0, 99.93785, 99.93009, 100.0, 99.69664, 99.88318
51496.22036000001, 59.98431874193292, 59.976522769997786, 59.984940889772346, 19.305158323770257, 19.299255336252255, 19.295525704442422, 0.9999993295891016, 0.999996122004265, 0.9999987190642281, 5406.789487744057, 5401.833846503371, 5405.357590171431, 103.66523317133442, 14.233739379089457, 7.763123454294494, 5405.605313488223, 5394.579695475005, 5405.602567988305, 282.2232411204324, 281.5968820831423, 282.13800294021803, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.3834, 3.057621, 2200.113, 713.2892, 3.082017, 2198.975, 729.6888, 3.011902, 2198.647, 709.8196, 3.096176, 2197.924, 736.9193, 2.976557, 2193.574, 731.1494, 7.513451, 5493.538, 100.0, 99.95201, 99.90934, 99.87928, 99.69347, 99.88329
51498.573280000004, 59.97926430254163, 59.983470644866, 59.98462504620528, 19.31183248819972, 19.290811118756448, 19.290161961291584, 0.9999972856192361, 0.9999945994815276, 0.9999971424458087, 5407.5723574460835, 5397.098553815933, 5405.939104132893, 105.94322064979906, 17.40318896386748, 11.28581885088488, 5411.103733454282, 5404.978220130431, 5403.488516062308, 282.2144635267491, 281.6737175873423, 282.0870611957777, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 725.9681, 3.030672, 2199.857, 719.6512, 3.057151, 2200.211, 736.0947, 2.980609, 2193.928, 703.4697, 3.118423, 2193.47, 730.4911, 3.008517, 2197.82, 724.8271, 7.585783, 5499.498, 99.9862, 100.0, 99.72262, 99.71454, 99.90637, 99.98947
51500.967000000004, 59.99025302111975, 59.98567546159475, 59.9807633112958, 19.318589502733573, 19.322583829749984, 19.317213760946853, 0.999998556198291, 0.9999949845015209, 0.9999984129570023, 5412.264859186533, 5400.968539506552, 5408.449688375278, 106.51187355319007, 16.004645893914585, 7.7541502547853725, 5409.359698223762, 5406.40215980233, 5406.99131100747, 282.21909163041147, 281.6118550794878, 282.1620300559445, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.2651, 3.057621, 2200.648, 713.2697, 3.083307, 2199.159, 729.8052, 3.012638, 2198.32, 709.936, 3.095992, 2197.42, 736.7667, 2.981671, 2194.335, 729.4595, 7.538721, 5496.865, 100.0, 99.95578, 99.91162, 99.88133, 99.74038, 99.94159
51503.339400000004, 59.990726965465264, 59.988046405614185, 59.98533051501104, 19.31380665395717, 19.30245280251021, 19.31398288579857, 0.9999974674534622, 0.9999972037483632, 0.9999971133367791, 5409.878701176393, 5401.7314781175655, 5409.741992977277, 101.91573612136199, 17.532839907348574, 8.637494516481183, 5413.763777440583, 5401.526178796192, 5405.026488540226, 282.1928498023984, 281.64416765797006, 282.19179858612125, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.5017, 3.058513, 2200.606, 719.7874, 3.057703, 2200.601, 729.4559, 3.013006, 2198.29, 711.7614, 3.08827, 2198.474, 727.7825, 3.02331, 2199.387, 720.6521, 7.639437, 5500.033, 100.0, 100.0, 99.94425, 99.94908, 99.99134, 100.0
51505.677520000005, 59.98847704927969, 59.984985478853666, 59.99148585009, 19.32044373717201, 19.310219301346997, 19.30987894456622, 0.9999967637853592, 0.9999967674979865, 0.9999988887092424, 5408.562601371653, 5403.666047182513, 5405.713307209842, 102.24077115984278, 14.189583046030293, 10.580729768591482, 5409.451286361107, 5403.745294449653, 5407.387467754223, 282.19513055870453, 281.66979961421043, 282.15600795484085, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 714.021, 3.078501, 2200.018, 723.6395, 3.042783, 2200.633, 727.4176, 3.021289, 2199.12, 710.4409, 3.093969, 2197.808, 730.5483, 3.009065, 2198.365, 724.8271, 7.586332, 5499.218, 99.99941, 100.0, 99.94459, 99.88657, 99.89604, 99.98437
51507.981080000005, 59.99545463186925, 59.99001885691949, 59.99251418519856, 19.318823575386034, 19.325410358524593, 19.300248843402294, 0.9999980375435277, 0.9999984451985078, 0.9999972064613758, 5407.832849122063, 5402.291569661054, 5411.710464800322, 101.25450375153196, 8.465046343434778, 8.858773023073809, 5414.48077018604, 5402.770368364619, 5409.727092877596, 282.258824000185, 281.56264884512944, 282.03962158289727, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.482, 3.058692, 2200.783, 719.4955, 3.057151, 2200.608, 729.747, 3.01227, 2198.147, 715.9946, 3.071906, 2199.959, 724.3109, 3.038468, 2200.154, 718.6043, 7.653354, 5500.282, 100.0, 100.0, 99.92188, 99.99672, 100.0, 100.0
51510.321480000006, 59.99208031851477, 59.99004489092519, 59.99026626809699, 19.304054839613585, 19.308580709179413, 19.289238967181, 0.9999982115467625, 0.9999983734782304, 0.9999976080068032, 5410.978203116228, 5401.570458204948, 5403.738561240667, 98.50601183271965, 10.523174961070026, 10.499857111023175, 5409.246882247189, 5397.31391638518, 5405.365094050088, 282.20194138995294, 281.68907011723184, 282.1489373912605, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 725.7513, 3.031208, 2200.153, 713.3476, 3.083122, 2199.209, 736.0559, 2.981345, 2194.54, 722.4028, 3.045981, 2200.306, 718.0735, 3.064766, 2200.354, 712.3218, 7.716165, 5496.212, 100.0, 99.96263, 99.73728, 100.0, 100.0, 99.93386
51512.66068, 59.9913391384996, 59.98784338644446, 59.98631681324899, 19.33035399999502, 19.31405047100067, 19.316955057183712, 0.9999966913891986, 0.9999971697729927, 0.9999979921404519, 5412.505407749891, 5410.372646280288, 5411.347386872265, 99.5055986243749, 6.621275832827678, 10.59135493136364, 5405.883597566217, 5402.777752836891, 5412.329948900679, 282.23510533269854, 281.5584499901921, 282.1021582230501, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.6791, 3.058335, 2200.696, 719.729, 3.057888, 2200.434, 729.8052, 3.013006, 2198.324, 716.2277, 3.071538, 2199.954, 724.3682, 3.037189, 2200.122, 718.6838, 7.65372, 5500.34, 100.0, 100.0, 99.93276, 100.0, 99.98263, 100.0
51514.95008, 59.98656212965843, 59.986162094113546, 59.98658702526105, 19.313375024971776, 19.309880379901927, 19.310744432635044, 0.9999976234590494, 0.9999973108446768, 0.9999980664648566, 5403.1589497702325, 5400.37370667294, 5403.941271042482, 101.98598144957087, 11.103958420638719, 11.719817700043222, 5410.667444740606, 5403.599341277345, 5398.914351293163, 282.0861540126971, 281.53377417754876, 282.02334468678026, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.482, 3.057442, 2200.859, 713.5421, 3.083307, 2199.043, 729.747, 3.012454, 2198.106, 722.4999, 3.045797, 2200.307, 718.0353, 3.06367, 2199.822, 712.302, 7.715981, 5496.327, 100.0, 99.97768, 99.91249, 100.0, 100.0, 99.93071
51517.31384, 59.98880010209406, 59.988211048130644, 59.986779727243565, 19.31663930383998, 19.295909092933645, 19.277745402131742, 0.9999983458384977, 0.9999984500943525, 0.999998664439247, 5412.790320762795, 5403.297969393051, 5403.561594476132, 103.42053709929974, 10.18139725451556, 10.31003827567497, 5408.986419192579, 5407.638500531955, 5410.883846817126, 282.3045613758507, 281.61172580039414, 282.11624954370683, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 713.4098, 3.083856, 2199.496, 707.1024, 3.105963, 2196.386, 723.3994, 3.041537, 2200.296, 728.772, 3.016747, 2198.98, 712.6944, 3.084489, 2198.832, 708.0474, 7.755718, 5492.644, 99.9757, 99.8416, 100.0, 99.94007, 99.95577, 99.85995
51519.656440000006, 59.98248777227919, 59.984648608478395, 59.983312348823596, 19.31179188615293, 19.303140858499646, 19.298014483611812, 0.9999984409921688, 0.9999962199483022, 0.9999985845603405, 5407.269111270667, 5402.119458284886, 5406.493066029121, 97.9477562373363, 16.684278042320784, 9.170277864892114, 5409.429375092538, 5401.189145773284, 5409.91213193999, 282.21393965743255, 281.7324146377935, 282.1986600373626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.4426, 3.058513, 2200.391, 713.5421, 3.082202, 2198.989, 729.7664, 3.01227, 2198.549, 722.4028, 3.045613, 2200.418, 717.9972, 3.064218, 2200.257, 712.3218, 7.715981, 5496.267, 100.0, 99.95264, 99.91189, 100.0, 99.98579, 99.93287
51522.144080000005, 59.982326830560474, 59.9821092617555, 59.98721048802289, 19.321273017049492, 19.31936863862381, 19.297779394107206, 0.9999957751156601, 0.9999972664127388, 0.9999990467882712, 5408.662597695884, 5399.88382536458, 5405.425000807718, 100.76639157589125, 12.346224396405887, 11.09994162540977, 5403.241689031538, 5405.7733409841785, 5405.814665128742, 282.0364289291692, 281.59639379335323, 282.15481514966734, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 711.9904, 3.090102, 2198.14, 716.1102, 3.068939, 2199.789, 733.9788, 2.989077, 2194.856, 716.0141, 3.07209, 2199.935, 724.33, 3.037555, 2200.449, 718.6043, 7.653903, 5500.161, 99.91407, 100.0, 99.76986, 100.0, 100.0, 100.0
51524.482520000005, 59.98222016260924, 59.98068842408532, 59.98342011249026, 19.326852779720447, 19.310223734603806, 19.300334207236578, 0.9999983399232306, 0.9999978063727292, 0.9999981731452189, 5405.503459987247, 5401.243405223374, 5408.225151095273, 95.3042245906754, 11.982832576106603, 8.17394446001299, 5410.683241787155, 5399.432582933937, 5406.684212040158, 282.14674148989906, 281.71273015298044, 282.21975437492887, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 712.8775, 3.083677, 2198.866, 713.4059, 3.082017, 2198.711, 729.7664, 3.012638, 2198.437, 722.4805, 3.046165, 2199.843, 717.8255, 3.064948, 2200.193, 712.3218, 7.715798, 5496.152, 99.96136, 99.95233, 99.92754, 100.0, 100.0, 99.92864
51526.79712, 59.982741534410295, 59.9817449423086, 59.982062295645754, 19.319004157994495, 19.29827338337231, 19.332510210949856, 0.9999965032955137, 0.9999958210642371, 0.999997636992134, 5405.40036956847, 5403.961908956523, 5405.169636700727, 97.59620384326809, 8.669235921832353, 10.335939093850357, 5411.640350830826, 5402.61816263586, 5405.661911597523, 282.1012780150761, 281.77051290798244, 282.2259711722017, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 713.1141, 3.083499, 2198.951, 719.7484, 3.057519, 2199.938, 729.7858, 3.012086, 2198.609, 715.9558, 3.071906, 2199.861, 717.8255, 3.0644, 2200.239, 712.302, 7.715981, 5496.268, 99.95899, 99.99575, 99.9044, 99.97099, 100.0, 99.93079
51529.071200000006, 59.983822963192374, 59.98611116416538, 59.98414123822246, 19.322934003309783, 19.298443224732107, 19.30935619746594, 0.9999980047557032, 0.9999982013715392, 0.9999978903382486, 5407.876973779826, 5397.605031914391, 5407.235600434071, 97.0670734060227, 10.946068677905146, 11.228913588849991, 5407.1860728139, 5404.372932959362, 5414.832906561362, 282.1644443458998, 281.567247069179, 282.1956329187583, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.4426, 3.057978, 2200.261, 725.9548, 3.030442, 2199.575, 723.4964, 3.040985, 2200.173, 709.7031, 3.095808, 2197.313, 711.7216, 3.089055, 2198.457, 705.9797, 7.773115, 5488.106, 100.0, 99.9793, 99.99634, 99.87645, 99.9406, 99.78235
51531.503280000004, 59.987049999684324, 59.99147826336674, 59.98687774247792, 19.317750828061058, 19.320051163704132, 19.29601722617783, 0.9999972587877298, 0.9999974316443198, 0.9999976176156721, 5408.300328032764, 5402.641170105745, 5402.8637740546565, 96.98238271629748, 10.753041861970132, 9.831470877968968, 5408.357551718633, 5404.192210926782, 5403.084772588659, 282.1825293423174, 281.69758823528304, 282.26281118587383, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 713.1535, 3.082963, 2199.013, 719.5733, 3.057888, 2200.488, 729.7858, 3.012454, 2198.147, 716.1694, 3.07209, 2199.673, 717.2723, 3.069697, 2199.406, 712.3218, 7.715981, 5496.325, 99.96571, 100.0, 99.91439, 99.99207, 99.97162, 99.93079
51533.81244, 59.99330834453583, 59.99012155530744, 59.98900949195169, 19.302854789058006, 19.303046231991473, 19.30584541500754, 0.9999976654370123, 0.9999980309936222, 0.999998900804208, 5403.893806642443, 5402.3945601933665, 5405.123062878232, 97.4407123065572, 15.920733638115507, 11.813357855764025, 5407.921820727696, 5404.9937718277915, 5408.572880626612, 282.1765738871815, 281.5651518498904, 282.1697676147062, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.5806, 3.057621, 2200.654, 719.5344, 3.057888, 2200.237, 730.5623, 3.008404, 2197.464, 718.0724, 3.062345, 2200.347, 708.3453, 3.100926, 2196.913, 716.4174, 7.669469, 5499.95, 100.0, 100.0, 99.88332, 100.0, 99.85827, 99.99283
51536.152120000006, 59.989550777385126, 59.99258867000062, 59.994573196543136, 19.323835134313136, 19.307595838612418, 19.298778339681196, 0.9999978186456483, 0.9999969156636582, 0.9999976826625414, 5409.442719312485, 5399.508235786673, 5409.934533498152, 98.73663413896485, 12.639473354542588, 12.976509842164432, 5411.678537555495, 5401.758682855673, 5408.519448707702, 282.1773923666869, 281.7508274293003, 282.16940006239776, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 725.0416, 3.036919, 2200.394, 715.5655, 3.073176, 2200.169, 732.8335, 3.000673, 2197.656, 717.7229, 3.068413, 2200.047, 711.7979, 3.08942, 2198.125, 712.302, 7.715981, 5496.266, 100.0, 100.0, 99.86301, 100.0, 99.93626, 99.93081
51538.41360000001, 59.99418766731196, 59.99596514750443, 59.99254835509386, 19.31366239679082, 19.28646696155577, 19.310740485638203, 0.9999979333077601, 0.9999967703641848, 0.9999985438236677, 5405.283421985651, 5404.837918171623, 5402.2269576812905, 97.72592004360948, 9.93066680431366, 10.428828450785659, 5403.749929685163, 5403.679572673148, 5405.847467876579, 282.0796604358763, 281.7498743823634, 282.22140243512166, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.4623, 3.05887, 2200.491, 714.2231, 3.081465, 2199.265, 729.7276, 3.01227, 2198.336, 722.2474, 3.045797, 2200.351, 711.7216, 3.089055, 2197.919, 712.3417, 7.716165, 5496.212, 100.0, 99.96519, 99.91944, 100.0, 99.931, 99.92972
51540.74496, 59.99562445977765, 59.99563537185063, 59.99581937049988, 19.300579190426987, 19.286450875545512, 19.304794674787733, 0.9999970999873935, 0.9999974029794381, 0.9999975159916408, 5403.832600861992, 5396.9282817940175, 5405.2953173797305, 99.83241959086695, 12.056329447634198, 9.692449545966838, 5403.795096128937, 5393.876368160521, 5403.891141503574, 282.13004531709635, 281.64070807890914, 282.1830646761979, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 713.7253, 3.083499, 2199.144, 707.0051, 3.106331, 2196.17, 723.5352, 3.040985, 2200.284, 728.7526, 3.016747, 2198.823, 718.0735, 3.063122, 2199.556, 706.0195, 7.773664, 5488.046, 99.96399, 99.83194, 100.0, 99.9451, 100.0, 99.78138
51543.05384000001, 59.985166962103904, 59.990774575448, 59.99543671098847, 19.336579560688254, 19.328600953948502, 19.312219881600242, 0.9999978779202779, 0.99999824672604, 0.9999970288439292, 5404.692196027793, 5401.844716083338, 5408.731638315025, 96.64616766954794, 14.163912428478397, 11.48200501059955, 5407.264004978443, 5400.4423551714835, 5408.105042859924, 282.1271207980725, 281.62735544126383, 282.27352096025527, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.6791, 3.057799, 2200.624, 713.2308, 3.083307, 2199.48, 729.747, 3.012454, 2198.156, 722.364, 3.046165, 2200.472, 711.7216, 3.088325, 2198.121, 712.3218, 7.715981, 5496.326, 100.0, 99.97496, 99.92493, 100.0, 99.91317, 99.92862
51545.37228, 59.98918662068193, 59.99302046917759, 59.99564920754978, 19.313805542955432, 19.300599294799586, 19.31150525040379, 0.999996312114965, 0.9999984170182101, 0.9999960008920539, 5404.426278367064, 5399.333205204979, 5403.103965180066, 97.36957202978988, 12.911099447188008, 8.31172622681629, 5407.315015340905, 5397.772712544125, 5403.74962517489, 282.1095923668809, 281.6635764326813, 282.05443555890764, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.482, 3.058156, 2200.749, 707.1607, 3.106516, 2196.392, 729.7276, 3.012638, 2198.155, 722.4222, 3.045797, 2200.427, 717.8446, 3.064035, 2199.993, 712.3417, 7.716165, 5496.325, 100.0, 99.83173, 99.91472, 100.0, 99.99827, 99.93177
51547.743, 59.98819706666911, 59.98669722644675, 59.98921764050504, 19.33667510966608, 19.304455797046913, 19.291171960910752, 0.9999986750220268, 0.9999971794999697, 0.9999972085856308, 5408.563840392867, 5401.295775359793, 5407.48976550755, 101.56289033184748, 14.162498667335512, 7.82673897678842, 5412.405631296812, 5395.980310639556, 5404.981240119704, 282.18524488390784, 281.7271932901272, 282.2844443341614, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 725.7316, 3.031564, 2200.058, 700.8182, 3.12733, 2191.827, 735.9976, 2.981161, 2194.252, 716.2859, 3.071722, 2199.891, 723.9485, 3.040659, 2199.979, 716.994, 7.670568, 5499.117, 100.0, 99.62712, 99.74521, 99.99364, 99.9912, 99.98998
51550.046480000005, 59.98802737517439, 59.98585311046185, 59.99086483037283, 19.32609375739827, 19.31250566186174, 19.298635753811315, 0.9999984607136554, 0.9999966019733376, 0.9999986071680942, 5404.8596365111625, 5397.904633817642, 5405.555783544555, 98.9655669007293, 15.178573560725454, 11.870519200198572, 5404.91515882375, 5409.633707425825, 5404.5173928672575, 282.0775855045551, 281.5726182582363, 282.07340734833974, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.6594, 3.057264, 2200.859, 706.8105, 3.105779, 2196.045, 729.747, 3.01227, 2198.262, 720.1502, 3.055726, 2200.275, 717.9018, 3.063487, 2200.255, 712.3417, 7.715798, 5496.212, 100.0, 99.81881, 99.91478, 100.0, 100.0, 99.93181
51552.36196, 59.985157127842164, 59.983585369167095, 59.987284068557905, 19.280860127969706, 19.295389361471322, 19.30182637463761, 0.9999980122155496, 0.9999987676166927, 0.9999971196283312, 5407.047879299156, 5397.190901201043, 5402.657683133058, 100.70399139251413, 11.007402113290482, 8.467960353226772, 5401.457784312303, 5400.384616944593, 5404.581344908735, 282.11242107900875, 281.6774150972035, 282.1631241215694, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.1271, 3.060833, 2200.093, 708.7366, 3.098227, 2198.132, 726.6023, 3.026812, 2199.956, 711.8779, 3.090476, 2198.373, 712.1031, 3.089055, 2198.551, 706.0394, 7.773664, 5487.994, 100.0, 99.86648, 99.9966, 99.9262, 99.931, 99.7803
51554.64136, 59.98745275591997, 59.98690958352456, 59.98757671698875, 19.34712541754255, 19.311732036172884, 19.304947982938828, 0.999998403703593, 0.9999970807677724, 0.9999973076082376, 5412.595421577251, 5401.567270034363, 5405.311789464089, 98.86805989038476, 13.343820371080142, 12.794775105099916, 5410.130358692395, 5405.957731112047, 5412.63669573066, 282.124518428285, 281.58468047744856, 282.15769055850416, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 716.4656, 3.069043, 2200.234, 708.756, 3.100069, 2196.449, 729.3394, 3.012454, 2198.704, 716.1694, 3.071538, 2199.745, 717.8828, 3.063853, 2200.304, 712.3218, 7.715981, 5496.153, 100.0, 99.8361, 99.92227, 99.99736, 100.0, 99.93071
51557.005040000004, 59.987050896382534, 59.98708631590877, 59.9878880338503, 19.319727512794103, 19.29234492067093, 19.293590887820496, 0.9999970821990108, 0.9999960041095107, 0.9999970663969838, 5411.958234751225, 5404.071567051002, 5406.620248894186, 100.37526662507798, 11.81915637986009, 10.417694309182934, 5409.772013653545, 5400.868196886798, 5405.947350484537, 282.22689240221854, 281.64041810682846, 282.1998570673666, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 713.0944, 3.08332, 2199.133, 713.2697, 3.08257, 2198.874, 729.747, 3.012822, 2198.383, 716.2083, 3.071722, 2200.003, 718.1307, 3.063853, 2200.309, 712.3417, 7.716165, 5496.385, 99.95421, 99.94742, 99.93259, 99.97931, 100.0, 99.93177
51559.29264000001, 59.989653647351375, 59.991402812107864, 59.98782110872509, 19.342121811442514, 19.30924110091445, 19.29458935517984, 0.9999975905232177, 0.9999985082826034, 0.9999980934989325, 5408.072956688074, 5400.372131300232, 5403.865091362711, 102.71366885036878, 12.756841373283066, 12.217497261109202, 5405.692731066565, 5406.827745474352, 5408.950543764124, 282.1668311372275, 281.5931040128106, 282.1060538126806, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 707.0222, 3.106878, 2196.133, 719.7095, 3.057519, 2199.931, 736.0559, 2.980609, 2194.532, 722.3057, 3.04451, 2200.306, 724.2155, 3.037555, 2200.13, 718.6441, 7.653537, 5500.169, 99.82111, 99.99548, 99.73467, 99.98155, 100.0, 100.0
51561.62928, 59.99497316124866, 59.993143999943854, 59.99653699086004, 19.32085139984192, 19.311811608480504, 19.31261944270928, 0.9999987396889833, 0.999998149988013, 0.9999962552614384, 5407.06774226278, 5402.911098141553, 5405.311625283956, 99.75742613957459, 13.803479125132753, 10.005511409809515, 5407.249602251573, 5404.603282840033, 5405.792850080822, 282.1333525151815, 281.7627619482229, 282.23367317085837, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 713.2324, 3.083856, 2198.831, 713.3865, 3.082386, 2199.429, 729.8441, 3.011718, 2198.482, 716.0529, 3.07209, 2199.45, 718.0735, 3.063487, 2200.425, 712.3218, 7.715981, 5496.326, 99.94546, 99.94496, 99.92959, 99.98942, 100.0, 99.93278
51563.909360000005, 59.992828348692214, 59.99320418163416, 59.99719277600129, 19.33054051073133, 19.297573316348092, 19.289597961576657, 0.9999972463225656, 0.9999975701497772, 0.9999972009858458, 5404.934743867076, 5398.299210389051, 5405.035800050005, 95.55946776546261, 11.075852500866972, 12.494615954388337, 5401.6804884133735, 5404.281011628245, 5406.5963486251385, 282.1936750781901, 281.61437832120714, 282.1296466314597, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 713.2126, 3.083677, 2199.343, 719.6706, 3.056967, 2200.665, 729.747, 3.01227, 2198.091, 722.4611, 3.045429, 2200.079, 718.0925, 3.0644, 2200.5, 712.2622, 7.721109, 5495.264, 99.9442, 100.0, 99.93764, 100.0, 100.0, 99.91249
51566.286920000006, 59.994040891343126, 59.994850294784435, 59.998103625596386, 19.339815883658776, 19.314731992054075, 19.30528050727206, 0.999998208394673, 0.9999984401408271, 0.9999974940145656, 5409.331483043986, 5402.204483389021, 5405.218349286042, 99.30735481668557, 10.799560767083221, 12.982143595530943, 5413.082228094558, 5396.83031473774, 5404.672404824412, 282.3284474433883, 281.6189192154803, 282.1379349480972, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.6397, 3.057978, 2200.701, 725.9742, 3.029521, 2199.194, 723.4382, 3.040985, 2199.749, 727.6263, 3.021711, 2199.127, 714.4874, 3.07828, 2199.78, 709.6777, 7.737406, 5495.062, 100.0, 99.99718, 99.98718, 99.96514, 99.99111, 99.89881
51568.58344, 60.003255557425966, 60.00082826048223, 60.00144432194629, 19.31891158763576, 19.324930445125208, 19.299862286775564, 0.9999970475622864, 0.9999986158104356, 0.9999976364665654, 5406.285981335603, 5401.1118923209815, 5411.703748685413, 102.0489446941931, 10.18878599606569, 10.865899059167532, 5409.909423947028, 5401.046314203415, 5408.615045404429, 282.2766621298231, 281.60622302773453, 282.23516083287836, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 713.2521, 3.082606, 2198.951, 719.729, 3.057888, 2200.146, 729.7664, 3.012822, 2198.709, 722.4222, 3.044694, 2199.959, 711.9886, 3.087777, 2198.391, 712.3616, 7.715981, 5496.213, 99.96487, 100.0, 99.9039, 99.99896, 99.94356, 99.92974
51570.93252, 59.9987479132063, 60.00219750103238, 59.99824509324528, 19.30868425681827, 19.28519027240264, 19.293881612723627, 0.9999978813397492, 0.9999972716487256, 0.9999975486553353, 5404.5745049916895, 5403.615268863852, 5405.988158876804, 103.93505913236527, 10.591971676206299, 9.495262637783071, 5403.024574793169, 5400.269242763348, 5402.961787447698, 282.2750397819077, 281.74737367869886, 282.05127314872107, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 710.4723, 3.096705, 2197.217, 715.8379, 3.075202, 2199.34, 735.1436, 2.98337, 2194.665, 716.1111, 3.071538, 2199.521, 705.5032, 3.111883, 2195.5, 718.6043, 7.653537, 5499.934, 99.9053, 99.96859, 99.75268, 99.98335, 99.76932, 100.0
51573.35448, 59.99895565095471, 59.9975761347713, 59.997962868299666, 19.324948534767444, 19.29941465291273, 19.28408705969759, 0.9999991797610966, 0.9999970608733566, 0.9999981555002627, 5412.057580484236, 5402.493170590575, 5409.243570952301, 101.36681474565307, 11.326187911823354, 9.705599550083662, 5406.078867704655, 5404.781376485568, 5409.056386158011, 282.2366160994528, 281.71650829470593, 282.1768572248274, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 713.1732, 3.083499, 2199.31, 719.6317, 3.057151, 2200.105, 729.8052, 3.012822, 2198.581, 722.4999, 3.044878, 2200.013, 711.8551, 3.087959, 2198.994, 712.3417, 7.715798, 5496.214, 99.94181, 100.0, 99.90651, 99.99609, 99.93251, 99.92972
51575.76168, 59.997697912803865, 59.99113560154776, 59.99390388278074, 19.311813425618826, 19.311288068762114, 19.303653445428157, 0.9999985430841718, 0.9999970340054753, 0.9999982042219729, 5399.823677804147, 5401.97143914697, 5404.204927901386, 100.55785330121398, 16.325445405772598, 13.868755859592056, 5401.475000702582, 5394.02384944787, 5403.492599098583, 282.1507575869086, 281.60655372441204, 282.13134653020444, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 706.8448, 3.106343, 2195.908, 713.4059, 3.08257, 2199.22, 729.7082, 3.011533, 2197.922, 716.2665, 3.07209, 2199.86, 711.8551, 3.088872, 2198.403, 712.3218, 7.715798, 5496.271, 99.83568, 99.95056, 99.93226, 99.97115, 99.94754, 99.93081
51578.071200000006, 59.99704119199727, 59.9975114019601, 60.00031597152264, 19.31655246150857, 19.279967770068495, 19.297361838805777, 0.9999979729198084, 0.9999950193226799, 0.9999984918707204, 5402.362196153088, 5395.357522932066, 5403.005985013014, 102.74457190077601, 14.37049584978638, 10.233065336027721, 5408.074309284617, 5404.385716667907, 5407.3490162689495, 282.2326293546668, 281.7560487959332, 282.2026029581647, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 700.5952, 3.12758, 2191.827, 707.0829, 3.105963, 2196.225, 723.477, 3.041353, 2199.916, 709.7031, 3.095073, 2197.585, 718.0544, 3.064035, 2200.193, 706.0792, 7.772748, 5489.139, 99.6064, 99.83242, 99.99478, 99.8783, 100.0, 99.80112
51580.440800000004, 59.98811789069428, 59.99295617738163, 59.99351114093743, 19.322835020233843, 19.310940056825444, 19.303927136818675, 0.9999979823467431, 0.9999975098128892, 0.9999968289590824, 5408.975170994593, 5398.28247008747, 5405.60082423046, 105.90254943619993, 15.978041650634623, 11.484832597551758, 5406.468158340816, 5396.162940812103, 5407.139061345004, 282.17539612421285, 281.679427565107, 282.1702008695435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 707.0814, 3.106878, 2196.138, 713.2114, 3.083307, 2199.044, 729.747, 3.011902, 2197.93, 715.5286, 3.07687, 2199.381, 714.2394, 3.078097, 2200.188, 712.3218, 7.715798, 5496.271, 99.82611, 99.96722, 99.93276, 99.9508, 99.97087, 99.92974
51582.75116000001, 59.99431825467506, 59.99317389408792, 59.98943949640163, 19.304777608311493, 19.283465564185665, 19.28375385695355, 0.9999977137780446, 0.9999973274043104, 0.9999970127456729, 5405.679417805134, 5399.774915539852, 5403.710120968544, 100.07358866519053, 18.078834289393853, 10.01044950491405, 5401.765555128944, 5395.388672583862, 5403.400315326304, 282.04962505808635, 281.6015406055736, 282.24029721323893, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 706.9434, 3.106164, 2196.281, 706.363, 3.108726, 2195.205, 731.4553, 3.002514, 2196.756, 706.4019, 3.10923, 2195.091, 722.8994, 3.043581, 2200.068, 718.0477, 7.655735, 5500.045, 99.82955, 99.80306, 99.84718, 99.77245, 100.0, 99.99808
51585.091440000004, 59.989228174881866, 59.988631703202564, 59.98772769354622, 19.311826863177807, 19.314796785700928, 19.290101256275353, 0.9999953892662004, 0.9999951679429664, 0.9999964646732062, 5404.269377858027, 5398.10228441141, 5403.25406666932, 99.19380221311013, 19.961814901202388, 13.011847257647332, 5403.817058226957, 5396.156533619248, 5411.521525332924, 282.0972971162312, 281.56792201707725, 282.3157840256526, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 711.1032, 3.094921, 2197.846, 704.3591, 3.115541, 2195.656, 730.8729, 3.006932, 2197.962, 709.6254, 3.095992, 2197.26, 718.0544, 3.064766, 2200.524, 712.302, 7.715798, 5496.211, 99.92241, 99.76864, 99.90763, 99.89892, 100.0, 99.93073
51587.49156, 59.983146272495084, 59.98470267089215, 59.984516263502265, 19.323589046343923, 19.307384632923718, 19.319377697620535, 0.9999970370521366, 0.9999966649167576, 0.9999968493940601, 5406.376495161539, 5403.452175897555, 5405.037883584267, 101.33452275205718, 17.241526422782954, 11.656996528523905, 5407.031896369965, 5401.988011944158, 5403.830803119312, 282.0882041337828, 281.79326757412196, 282.25194936439, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 713.3112, 3.083142, 2199.396, 707.1607, 3.105963, 2196.453, 729.7082, 3.012822, 2198.035, 709.8778, 3.095808, 2197.523, 718.1498, 3.06367, 2200.427, 712.302, 7.715798, 5496.151, 99.9657, 99.83461, 99.93481, 99.88861, 100.0, 99.93071
51589.856080000005, 59.98144033922158, 59.982891511519206, 59.982046644647305, 19.310037930498005, 19.29643039731728, 19.29491020732843, 0.9999968323755872, 0.9999968667809643, 0.9999981212997338, 5405.1674627001985, 5399.7236260779255, 5404.257327265652, 101.97955597656846, 7.529384803585344, 10.319002319790343, 5408.288374367918, 5400.492501850036, 5407.704554043136, 282.03204316849275, 281.64694669826866, 282.20516603244056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.3637, 3.05887, 2200.658, 713.2697, 3.082386, 2199.433, 723.4382, 3.041169, 2200.457, 716.1306, 3.070435, 2199.874, 711.817, 3.088325, 2198.279, 705.9996, 7.773664, 5488.34, 100.0, 99.97282, 100.0, 99.99288, 99.92038, 99.78233
51592.17248, 59.980145072018594, 59.98001800923199, 59.98376651307046, 19.297345275399472, 19.29435864925974, 19.268391753939436, 0.9999969569013001, 0.9999973603523433, 0.9999983051217469, 5407.003344218308, 5403.568082383561, 5408.103192258072, 103.0545449046017, 14.276115254193428, 7.3699372487731125, 5404.549382859451, 5399.718865815318, 5399.383182772276, 282.24615563409185, 281.7891041884859, 282.3550727064304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 713.1929, 3.083499, 2199.363, 706.9078, 3.105963, 2195.944, 729.7276, 3.011718, 2198.268, 710.0526, 3.095073, 2197.54, 717.9209, 3.064218, 2199.764, 712.3218, 7.715798, 5496.327, 99.96114, 99.82206, 99.91162, 99.88739, 99.98789, 99.93181
51594.594280000005, 59.97851453473672, 59.982104925439884, 59.98097104880029, 19.326711129582264, 19.31449432862414, 19.312221328335852, 0.9999965749148446, 0.9999984795094824, 0.999997141643628, 5405.57690265251, 5404.224412152812, 5405.624981675572, 96.29729992627426, 9.926750844733078, 12.932047421142329, 5408.043647351482, 5403.597141437727, 5404.548986250764, 282.1302235922159, 281.6039381113546, 282.1432177501671, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.4426, 3.058513, 2200.596, 713.6978, 3.08257, 2198.813, 729.6888, 3.011902, 2198.205, 716.2859, 3.07209, 2200.256, 711.5881, 3.090333, 2198.071, 713.8925, 7.697486, 5498.837, 100.0, 99.95249, 99.92471, 100.0, 99.89606, 99.97156
51596.93852, 59.97791271674891, 59.98123673333371, 59.97570450997715, 19.310150209544695, 19.30967263709882, 19.282476512905017, 0.9999965441721549, 0.9999958099522014, 0.9999977465114748, 5404.214766158855, 5394.01591188879, 5406.1408813462485, 100.18612859705354, 11.4055952741885, 11.074450103425534, 5408.716889111842, 5398.757301923832, 5407.113174828987, 282.12341838185444, 281.5745856499403, 282.20580949663406, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 725.9484, 3.030315, 2199.394, 719.3983, 3.061019, 2199.865, 734.4641, 2.992574, 2196.538, 719.5677, 3.059035, 2200.584, 709.8713, 3.093803, 2198.111, 712.9183, 7.710122, 5496.16, 100.0, 99.99244, 99.8104, 100.0, 99.91273, 99.93743
51599.30808, 59.9702844531906, 59.969673271392224, 59.96866770613881, 19.328562480228065, 19.307972886655037, 19.314884955167013, 0.9999984120611662, 0.9999968493750475, 0.9999984378727332, 5405.998318537395, 5398.87983754334, 5406.908503348079, 101.83091469653596, 12.294153120693181, 11.493687988873717, 5409.795978190057, 5406.1080169374945, 5413.786363813398, 282.09524736548985, 281.66114108931407, 282.26905242503017, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.6791, 3.058692, 2200.476, 717.0441, 3.066361, 2200.39, 729.8052, 3.012822, 2198.497, 722.4999, 3.045429, 2200.396, 711.9124, 3.089055, 2198.562, 718.6441, 7.653171, 5500.047, 100.0, 100.0, 99.92993, 99.99954, 99.93323, 100.0
51601.63676, 59.96826433861355, 59.97070300092046, 59.967664191886456, 19.32058221711276, 19.33544575615017, 19.315279716604966, 0.9999986878848521, 0.9999971856690633, 0.999997106317946, 5415.048905252746, 5405.349889832351, 5410.07554877329, 97.10127880089772, 17.28757741699883, 11.290805215623323, 5404.642759450377, 5409.050513377599, 5407.925727037407, 282.0547882993659, 281.7139444306295, 282.16441843932614, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 714.9081, 3.079572, 2199.37, 725.9937, 3.030074, 2199.797, 723.4964, 3.040617, 2199.959, 728.7526, 3.016931, 2198.895, 717.8636, 3.063487, 2200.428, 724.8669, 7.586149, 5499.221, 99.98034, 99.97909, 100.0, 99.91979, 100.0, 99.99071
51603.98156000001, 59.96845278373635, 59.966818924557934, 59.96730257214596, 19.324821698722108, 19.31275494647955, 19.305795190850073, 0.9999972331524143, 0.9999967824294285, 0.9999980515768666, 5404.321454053028, 5401.283052066321, 5407.715758445227, 97.42162340174445, 15.219827491567003, 11.045787249172236, 5412.440787626226, 5400.229912040657, 5408.889098009663, 282.1315578633181, 281.6765742412254, 282.29808103211195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.4623, 3.058692, 2200.801, 719.7095, 3.057519, 2200.596, 729.7858, 3.011718, 2197.981, 722.4416, 3.046716, 2200.186, 711.6453, 3.089786, 2198.991, 718.664, 7.653171, 5500.338, 100.0, 100.0, 99.93237, 100.0, 99.91988, 100.0
51606.31648, 59.96912512897675, 59.96357429286297, 59.96901101133616, 19.32846319061554, 19.305324388014988, 19.305743172007972, 0.9999964538930054, 0.999996458488911, 0.9999974074899776, 5416.667974314015, 5405.173682496446, 5407.38811694333, 98.42752633183318, 12.96338936907975, 12.741486605373666, 5410.676534760006, 5398.4219454630465, 5412.688921855477, 282.12825013715246, 281.4985304805959, 281.95029966186576, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 719.5214, 3.057978, 2200.366, 719.729, 3.057519, 2200.549, 723.3994, 3.041169, 2200.565, 722.5387, 3.045246, 2200.217, 718.3978, 3.064035, 2199.65, 718.664, 7.653171, 5500.168, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0
51608.603200000005, 59.96627903887086, 59.964045875339025, 59.967088388667214, 19.341930154354507, 19.297473983117012, 19.304095712666243, 0.9999970080656924, 0.9999987380037973, 0.9999977237748107, 5407.7603057540755, 5405.688912427651, 5412.034602114669, 98.3858124025943, 14.665423279049719, 8.217823025082453, 5414.807594176094, 5398.273431475725, 5407.718672627452, 282.1592171014773, 281.5901067580847, 282.04455783545797, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 720.0, 725.8301, 3.030315, 2199.952, 713.1919, 3.082754, 2198.81, 717.2458, 3.067676, 2200.038, 716.0917, 3.072273, 2200.271, 724.4445, 3.036641, 2200.084, 712.3815, 7.715249, 5497.095, 99.99643, 99.97015, 100.0, 99.98133, 100.0, 99.94199
