TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
51625.1022, 59.975183630881126, 59.96935455969579, 59.966035452209326, 15.466190314198167, 15.46549322060976, 15.458003516054722, 0.9999977733797689, 0.9999999631742493, 0.9999978113417932, 4320.057238123313, 4315.37148631076, 4318.013583279447, 74.66219840433314, 3.1016041801759684, -9.506379680880627, 4322.449774312082, 4320.701080168339, 4315.1921535801375, 282.0186953130466, 281.51990888873786, 282.1465290527359, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.3704, 3.083142, 2199.496, 713.5421, 3.083307, 2199.0, 729.747, 3.011533, 2198.598, 722.4028, 3.045797, 2199.908, 717.5394, 3.068966, 2199.858, 709.7572, 3.098059, 2197.125, 99.96876, 99.97319, 99.93486, 100.0, 99.99213, 99.87851
51627.3884, 59.97236651224198, 59.97069976836829, 59.97948364891262, 15.49037759455183, 15.464527232878472, 15.459524307894833, 0.9999967252407252, 0.9999999905407247, 0.9999990528682287, 4324.827600135695, 4316.970673817357, 4323.440530210699, 74.17560648569997, -2.1557383525455407, -8.479371172808214, 4324.897561361591, 4320.318024101568, 4320.5614218291485, 281.9508738947147, 281.68076615529736, 282.1548922636324, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.4623, 3.057978, 2200.634, 707.1802, 3.105779, 2196.855, 724.4282, 3.034911, 2199.567, 726.1312, 3.029249, 2200.021, 715.2695, 3.071523, 2199.926, 710.7513, 3.092748, 2198.616, 100.0, 99.84655, 99.97892, 99.98919, 99.99522, 99.93164
51629.72804, 59.9719277515337, 59.975563957243914, 59.97607367673581, 15.493114443704647, 15.476487637588628, 15.48581701929827, 0.9999978703534927, 0.9999998733476423, 0.9999974713413049, 4322.992800878945, 4314.3506763192245, 4321.0090767351185, 77.31995639466902, -0.855419094028548, -9.474857777889838, 4327.983512329172, 4315.9464466775535, 4320.883209954131, 281.8761789504473, 281.4731974673372, 282.09511323690083, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.469, 3.082249, 2199.056, 713.4448, 3.08257, 2198.926, 729.8052, 3.012086, 2197.981, 722.3445, 3.045981, 2200.52, 711.6071, 3.088325, 2198.281, 711.9442, 3.087804, 2199.038, 99.95944, 99.94506, 99.91927, 100.0, 99.92067, 99.95487
51632.12204, 59.97532937405879, 59.97544944925146, 59.97412794091085, 15.46582322898356, 15.453685765751965, 15.450850693536562, 0.9999973980300327, 0.9999982377024728, 0.9999991000964479, 4323.221926714694, 4316.440971801682, 4321.005400783166, 66.40598016447643, -5.231827341633789, -6.906831646168371, 4322.119886996982, 4319.1774167830445, 4321.105793519391, 282.06258154474216, 281.54120544453025, 282.0937785905777, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 709.112, 3.100275, 2196.556, 719.1064, 3.059914, 2200.607, 735.9976, 2.981161, 2194.499, 715.9558, 3.071906, 2199.794, 705.4269, 3.111153, 2195.48, 718.2664, 3.062534, 2200.034, 99.84204, 100.0, 99.74853, 100.0, 99.79313, 100.0
51634.4034, 59.97507493972288, 59.97110332057595, 59.97826763942947, 15.503013737968823, 15.46492543768645, 15.4771736501911, 0.9999994989694355, 0.9999999737138556, 0.9999977961650851, 4324.152647772722, 4318.36558303394, 4325.1880828443245, 74.71628959585678, -2.6269962847719626, -9.496432919062045, 4326.61168142625, 4316.622400372971, 4323.760623838254, 282.10294897788907, 281.3256646164986, 282.0102776927101, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.2915, 3.08332, 2199.592, 713.0752, 3.083675, 2198.889, 729.6888, 3.012454, 2198.208, 722.4416, 3.045981, 2200.427, 711.6453, 3.08869, 2198.352, 712.0435, 3.087255, 2198.262, 99.98003, 99.96466, 99.91716, 99.99426, 99.9237, 99.93782
51636.7784, 59.97327421376651, 59.97701949050593, 59.976491723485275, 15.480509579624156, 15.451289972483968, 15.460947207331682, 0.9999970890598386, 0.9999997924339753, 0.999998563453163, 4323.753770883818, 4319.156083603576, 4323.0613814525, 71.28107100098396, -4.286551933522901, -5.62530534333564, 4322.62176856646, 4318.070291806189, 4319.326862247977, 282.0806571987522, 281.6357924302046, 282.1133377612422, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.3901, 3.083677, 2199.171, 713.2503, 3.083491, 2199.426, 729.8441, 3.01227, 2198.77, 716.1111, 3.071538, 2199.548, 705.4269, 3.111883, 2195.424, 718.1868, 3.063815, 2200.106, 99.9616, 99.96305, 99.91923, 99.9925, 99.77921, 100.0
51639.118200000004, 59.97606805754674, 59.97577002160345, 59.97549352956313, 15.46020502993301, 15.462080384622814, 15.4657904799344, 0.9999986388820332, 0.9999991608235779, 0.9999992673735693, 4323.195895377189, 4315.89255320331, 4321.908769455258, 68.91090363428583, -5.812867858999198, -4.856940894571153, 4325.165232698443, 4314.835665311769, 4318.827938839076, 282.1573013419585, 281.53661263840115, 282.03231321012913, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.5411, 3.058335, 2200.538, 707.0634, 3.105963, 2196.547, 723.3994, 3.041353, 2200.454, 709.8972, 3.09544, 2197.581, 699.0941, 3.133068, 2190.448, 724.6483, 3.039094, 2200.206, 100.0, 99.84166, 100.0, 99.8967, 99.5644, 100.0
51641.54604, 59.97564901158035, 59.974972151939184, 59.975319520961115, 15.481303279886669, 15.459134277657991, 15.460947019391938, 0.9999984805845942, 0.9999988801146433, 0.9999982157833728, 4322.318567504823, 4315.374060503809, 4314.271395659622, 69.55688553024447, -5.993615413992757, -8.783449800522021, 4322.9601740777725, 4313.632889975417, 4319.056508606287, 282.1201458007585, 281.7188337836879, 282.18271189331256, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.3309, 3.083856, 2199.129, 713.2697, 3.082202, 2199.596, 729.6888, 3.011718, 2197.806, 714.7519, 3.077422, 2199.408, 705.5032, 3.112431, 2194.894, 722.2426, 3.044222, 2200.517, 99.9716, 99.98024, 99.92715, 99.96498, 99.79435, 100.0
51643.859240000005, 59.97623946032751, 59.97755781807354, 59.981886552308346, 15.483312990932665, 15.459806110762711, 15.45826297794982, 0.9999985785378034, 0.9999997318791446, 0.9999990758681916, 4319.40956079287, 4315.139538568294, 4320.234005849825, 71.40102155826048, -2.8652551276343274, -8.650052530956316, 4325.134612879469, 4310.732762574023, 4321.048469845194, 282.0633595793948, 281.4582171963429, 282.0654722463296, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.5411, 3.058513, 2200.803, 714.262, 3.076307, 2200.126, 732.3094, 3.000121, 2196.415, 706.3436, 3.111069, 2194.828, 710.7678, 3.090333, 2198.194, 730.8512, 3.007597, 2197.586, 100.0, 100.0, 99.85694, 99.76352, 99.91793, 99.90956
51646.25252, 59.97866281127347, 59.9784929528758, 59.98024842942991, 15.476200996887034, 15.45321356224394, 15.452681663332827, 0.999998460815503, 0.999998842428286, 0.9999983088035709, 4324.368998105704, 4316.663650651619, 4315.858320995283, 72.37858247757595, -7.1915983812777995, -6.291298262924556, 4325.068554063312, 4318.062668778836, 4321.924850958593, 282.0621980293157, 281.5753474040591, 282.16689820983305, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 722.6955, 3.046913, 2200.369, 715.0013, 3.078333, 2199.26, 729.98, 3.012638, 2198.59, 709.936, 3.095808, 2197.598, 705.4078, 3.111701, 2194.879, 724.5886, 3.035798, 2199.656, 100.0, 99.95804, 99.91489, 99.89892, 99.76584, 99.99582
51648.60016, 59.97717496798791, 59.97764509684526, 59.980550032822215, 15.481897719889663, 15.467940034757312, 15.475423847042176, 0.9999986127861165, 0.9999981791876957, 0.9999984535550376, 4323.38276478736, 4323.041079032785, 4322.4527856139575, 71.05835428120918, -8.738596452581248, -7.567371988257037, 4322.497724338129, 4316.83336598852, 4320.727749278076, 281.92985508405036, 281.42959125139, 282.02416214001414, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.6989, 3.058156, 2200.686, 713.4643, 3.08257, 2199.217, 729.8052, 3.012086, 2198.424, 709.8196, 3.095808, 2197.696, 711.7979, 3.088872, 2198.397, 724.4494, 3.036347, 2199.599, 100.0, 99.95025, 99.92732, 99.87279, 99.92573, 99.99065
51650.902760000004, 59.982348736398386, 59.979124862104385, 59.98056716484817, 15.491452276123105, 15.476327326266917, 15.461992724137895, 0.9999966430238706, 0.9999988832968604, 0.9999960167588038, 4320.981644874141, 4322.669971977235, 4321.752826325966, 71.61599234329822, -9.766710272783257, -12.873031569257364, 4325.281486455248, 4317.001914346874, 4318.646727425962, 282.07932674393066, 281.77026287216194, 282.1322579791819, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.1338, 3.083142, 2199.186, 707.0829, 3.106331, 2196.554, 723.477, 3.041537, 2200.443, 716.0723, 3.071906, 2199.784, 718.0162, 3.064035, 2200.585, 718.2067, 3.063266, 2200.215, 99.96832, 99.82212, 100.0, 99.97203, 100.0, 100.0
51653.21252, 59.9733313705319, 59.975743129862984, 59.97575000807533, 15.489764850846681, 15.472953990950158, 15.466950297422665, 0.9999972809619804, 0.9999978565764445, 0.9999980093860618, 4324.914638167245, 4319.751247901038, 4327.617287672436, 70.58649469342095, -5.199917056786035, -10.300102788073445, 4327.534590895864, 4314.9183681224595, 4319.293321340908, 282.06579702873336, 281.4532217149373, 282.0878597518054, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.3046, 3.057799, 2200.448, 713.3476, 3.082938, 2199.257, 729.6306, 3.012822, 2198.089, 709.839, 3.095992, 2197.21, 711.8551, 3.08869, 2198.551, 724.4693, 3.036347, 2200.117, 100.0, 99.96989, 99.93481, 99.88636, 99.93273, 99.99315
51655.64704, 59.9770963981361, 59.97855066789801, 59.976046713682635, 15.488144492739787, 15.462859809616393, 15.482451714017373, 0.9999991674481625, 0.9999993325841475, 0.9999977084897005, 4321.77067527138, 4315.660808861939, 4325.204212047278, 72.92848811339513, -4.426299680107604, -8.87477125187975, 4325.281765148011, 4318.676280227244, 4323.030798650338, 281.99998418320956, 281.50998842463827, 282.16460308064677, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.2915, 3.083142, 2199.177, 713.4059, 3.082938, 2199.266, 729.6306, 3.011902, 2197.936, 716.0529, 3.071538, 2199.883, 719.2561, 3.058557, 2200.387, 727.034, 3.025543, 2199.526, 99.96637, 99.96508, 99.92421, 99.99326, 100.0, 99.95639
51657.983960000005, 59.978236183374165, 59.972151515778094, 59.972296741723945, 15.485208309935388, 15.469044277975488, 15.479819931768334, 0.9999980102802943, 0.9999987666325628, 0.999998186702586, 4322.9497782035605, 4323.734090249913, 4323.72081447972, 69.58164934064462, -4.5639557165583255, -7.3099630778897335, 4324.3870985210315, 4320.66461566947, 4322.1479823596455, 282.03070852803586, 281.5971185061296, 282.10079734267663, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 707.0222, 3.106878, 2196.42, 719.1453, 3.059177, 2199.916, 734.5417, 2.989813, 2196.183, 719.4512, 3.058484, 2200.433, 720.1144, 3.057461, 2199.92, 725.364, 3.035066, 2200.328, 99.83305, 100.0, 99.78773, 100.0, 99.99497, 100.0
51660.32392, 59.97547240840753, 59.97224735374558, 59.97447062707678, 15.478433901213057, 15.474992893930693, 15.470931824066614, 0.9999969716236163, 0.9999999234347365, 0.9999975489252745, 4324.148322270158, 4322.2743030802085, 4319.5782224709965, 68.73924183987879, -3.439482451503636, -8.493682833814091, 4325.389359216146, 4317.834840596577, 4323.700148299353, 282.08065699590077, 281.68767042305115, 282.11160352656503, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.1732, 3.082963, 2198.736, 713.367, 3.082386, 2198.882, 729.6888, 3.012822, 2198.444, 722.3251, 3.045981, 2200.172, 718.1498, 3.063853, 2199.918, 730.8313, 3.007048, 2198.049, 99.96047, 99.94778, 99.92482, 100.0, 99.99489, 99.88113
51662.647240000006, 59.9716043610223, 59.974296009427796, 59.97198033007029, 15.484037864279133, 15.465032781113884, 15.468209965266862, 0.9999995838787019, 0.9999997130035572, 0.9999976938780716, 4319.81758315887, 4317.785192025731, 4319.776898062063, 72.90585686872828, -0.4294059942030799, -8.42234645511894, 4324.558342725836, 4315.608187467252, 4319.27974643908, 281.99567450594606, 281.70226271333013, 282.21464058269976, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 717.8654, 3.063332, 2200.464, 707.1024, 3.105595, 2196.322, 723.4188, 3.041169, 2200.401, 728.8497, 3.016931, 2198.702, 711.7407, 3.08869, 2198.343, 737.2131, 2.975002, 2193.411, 100.0, 99.83393, 100.0, 99.94293, 99.92436, 99.66948
51664.98288, 59.97261052553946, 59.97111751844476, 59.973174751576046, 15.50085759770639, 15.478376875294613, 15.492241707849816, 0.9999978704033418, 0.9999999862154368, 0.9999967042120523, 4317.307125185588, 4318.807778895861, 4326.07150138898, 71.0516258925702, -7.879804493548818, -8.840231958743516, 4327.621797135599, 4321.786394013941, 4323.765654150725, 281.8870436808445, 281.65751096603395, 282.16451207814384, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.3309, 3.083142, 2199.306, 713.2503, 3.082754, 2199.163, 729.7858, 3.012822, 2198.71, 722.4028, 3.045246, 2199.954, 717.8446, 3.065131, 2200.158, 730.7915, 3.007048, 2197.526, 99.96355, 99.96054, 99.93997, 99.99671, 100.0, 99.89381
51667.291520000006, 59.964714641805195, 59.968888365017186, 59.965012444409346, 15.499310764632034, 15.446320745413097, 15.48910577510752, 0.9999986937521733, 0.9999999940959718, 0.9999973420527172, 4325.199112517139, 4316.745728238904, 4317.444325159221, 71.19559511643456, -2.007941948184339, -6.377976047017228, 4324.643372399779, 4311.952942424598, 4324.92228888628, 282.08788262271696, 281.5446914985339, 281.9960096158091, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.2324, 3.084391, 2199.186, 713.3281, 3.083122, 2199.543, 729.7276, 3.012822, 2198.029, 722.364, 3.045613, 2200.4, 711.7979, 3.08869, 2198.562, 730.7717, 3.007414, 2197.642, 99.96161, 99.96279, 99.90901, 100.0, 99.95281, 99.89919
51669.63216, 59.967798779014174, 59.964180896646326, 59.96489990806588, 15.491962024357957, 15.474925975745768, 15.457679804339678, 0.9999980546798571, 0.9999992129107036, 0.9999975798302018, 4326.577097839122, 4315.2910099821065, 4318.0353081838975, 71.63987284666814, -8.746877787062886, -6.9703739845513155, 4320.995916371208, 4316.253586450744, 4322.367908726167, 282.07108341328814, 281.60109062647405, 282.09724655849516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 707.1405, 3.107235, 2196.32, 719.729, 3.057335, 2200.604, 736.1918, 2.980977, 2193.639, 716.15, 3.071722, 2199.967, 705.5032, 3.11097, 2195.038, 724.8868, 3.034883, 2199.806, 99.84088, 100.0, 99.70947, 99.9971, 99.78165, 100.0
51671.90840000001, 59.96633825405289, 59.96424145353258, 59.962874931819044, 15.481071636580069, 15.471041711917087, 15.4741654886687, 0.9999976063897743, 0.9999993697671968, 0.9999979319551907, 4317.598728068624, 4318.4903264969, 4325.91948786642, 68.81085282039862, -4.835803368593133, -9.466496735164583, 4326.270337162517, 4322.481163882689, 4317.103950032947, 281.8741175940123, 281.6161667699494, 282.1751481708196, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.2521, 3.08332, 2199.109, 713.2892, 3.083122, 2198.752, 729.7858, 3.01227, 2198.101, 722.1309, 3.05021, 2200.553, 711.8361, 3.08869, 2198.07, 728.028, 3.02298, 2199.696, 99.95808, 99.96279, 99.91228, 100.0, 99.91085, 99.95144
51674.21136, 59.96983307193661, 59.96796959503841, 59.96720600017313, 15.489367198034746, 15.469380625961543, 15.482612640449103, 0.9999977499729987, 0.9999998650339, 0.999998326479322, 4328.312799735585, 4319.778705443965, 4319.578485468342, 73.23688055827802, -6.316236709997838, -8.115188192273592, 4326.540354139272, 4321.0643352610705, 4322.639513824396, 281.97296448223244, 281.40740366714607, 282.15250243071466, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.3112, 3.08332, 2199.386, 713.3281, 3.083859, 2198.748, 728.4464, 3.018712, 2199.028, 713.8975, 3.084041, 2199.062, 715.8799, 3.073167, 2199.616, 719.6183, 3.059787, 2199.902, 99.9707, 99.95359, 99.95441, 99.92794, 99.98115, 100.0
51676.52768000001, 59.96877189557451, 59.967623090837904, 59.97003181892278, 15.507418735607322, 15.469662480462093, 15.488369406296517, 0.9999975058163882, 0.9999984645865703, 0.9999980587105372, 4327.935409740464, 4319.761839961598, 4321.673394708745, 68.61377871381842, -10.309154640863198, -8.066666465861545, 4323.663306045752, 4319.2821503523, 4327.109411158251, 282.08677289960934, 281.61957631177546, 282.1427245751978, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 718.0625, 3.066009, 2200.303, 709.9623, 3.093622, 2198.58, 727.8641, 3.021473, 2198.686, 715.4703, 3.072825, 2199.567, 711.8361, 3.08869, 2198.559, 724.5289, 3.035981, 2200.044, 100.0, 99.93405, 99.96154, 99.9789, 99.94046, 100.0
51678.87272000001, 59.97159998281451, 59.97452163401102, 59.972898040278565, 15.489344499034102, 15.48174667570402, 15.478784976384613, 0.9999979600172269, 0.9999988230979209, 0.9999970078839329, 4325.651360933828, 4322.097707935106, 4316.054116604786, 71.14648717342686, -11.57460562073993, -10.529655940934845, 4322.113097385874, 4318.862871915279, 4325.650169390265, 282.0446716496413, 281.4823493979925, 282.06652657060505, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.1929, 3.084034, 2199.539, 713.6783, 3.08257, 2199.596, 729.747, 3.01227, 2197.928, 716.1888, 3.07209, 2199.843, 718.0162, 3.0644, 2200.366, 724.4693, 3.036347, 2200.109, 99.9716, 99.98024, 99.92944, 99.99932, 100.0, 100.0
51681.15236000001, 59.981086452508464, 59.976605162230655, 59.97684897108091, 15.48070464434572, 15.457677996844684, 15.450046951143904, 0.9999989638360587, 0.9999996074956563, 0.9999975821692271, 4323.394907749909, 4316.236874836017, 4322.444833908186, 70.55114430920236, -2.4681256983712956, -9.904760944670443, 4321.533354023883, 4321.329621703454, 4319.973653705898, 281.9065010924723, 281.4958437346842, 282.16147881358023, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 706.9828, 3.106521, 2196.631, 719.729, 3.057888, 2200.262, 736.0947, 2.980057, 2194.478, 722.3251, 3.045429, 2200.346, 724.3872, 3.03792, 2199.793, 730.8313, 3.007781, 2197.81, 99.84544, 100.0, 99.7476, 100.0, 99.98921, 99.91224
51683.44124000001, 59.98155130584911, 59.98396682017779, 59.98309782601308, 15.495621734846205, 15.487298898222559, 15.468907124270435, 0.9999976365978489, 0.9999955796102977, 0.9999989895026593, 4323.450548950851, 4322.712906309568, 4323.944644443495, 67.91694435179147, -8.752232668861325, -11.942490118119736, 4322.746711889485, 4317.607421545993, 4325.455092992133, 282.0567382792044, 281.55149753763703, 282.1628554218785, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.3112, 3.082963, 2199.291, 713.2892, 3.082386, 2198.876, 729.6888, 3.01227, 2198.375, 716.2277, 3.072273, 2199.95, 717.9972, 3.064218, 2199.874, 724.5488, 3.036897, 2199.53, 99.94854, 99.94752, 99.917, 99.99632, 99.99286, 100.0
51685.82624, 59.983368906582974, 59.98625198471167, 59.982912678827894, 15.494724386266821, 15.469142099670709, 15.482581890304797, 0.9999974313329303, 0.9999998371937903, 0.999999217876082, 4322.101257995679, 4319.089848062094, 4325.753789747173, 72.73731728346888, -4.948178308796287, -7.176663335215068, 4320.314548892246, 4319.810856492017, 4321.894277111217, 282.1079939557787, 281.6463582337583, 282.2132978845139, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.4295, 3.082249, 2198.894, 713.4254, 3.082938, 2199.251, 729.8052, 3.013006, 2198.262, 722.4028, 3.045429, 2200.414, 718.0544, 3.0644, 2200.157, 730.6324, 3.007597, 2197.695, 99.9592, 99.94219, 99.93742, 100.0, 99.98803, 99.89381
51688.227000000006, 59.985326768462585, 59.984796370624146, 59.983357820261745, 15.493199619813854, 15.48040257453491, 15.474548192392577, 0.9999987192018264, 0.9999997714365219, 0.9999985691213931, 4321.473499733249, 4315.098899811975, 4319.85423305905, 67.19406605916902, -3.7458834496032978, -8.229999515450686, 4326.421567483763, 4322.102193539551, 4327.0177827778425, 282.03365230646716, 281.6148496645009, 282.2184871249537, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.6003, 3.057621, 2200.223, 706.9272, 3.106516, 2196.215, 723.4188, 3.041353, 2200.255, 728.5585, 3.021343, 2199.49, 713.7817, 3.079376, 2199.703, 733.7538, 2.992215, 2195.701, 100.0, 99.8345, 100.0, 99.97542, 99.95542, 99.80319
51690.59612, 59.9853373543876, 59.98224409757778, 59.98141529552177, 15.4902756069598, 15.467813217812301, 15.46975047315136, 0.9999987874293677, 0.9999981882760001, 0.9999981655903541, 4318.552583311462, 4319.5667618990965, 4322.80523578468, 69.37568156989983, -3.194127100524838, -8.018188215886312, 4328.704230957345, 4311.5920361844655, 4324.199751901058, 281.9743279581071, 281.51479300391736, 282.1169808312445, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.2324, 3.083499, 2199.243, 713.5032, 3.08257, 2199.495, 729.7276, 3.01227, 2198.543, 722.2863, 3.045613, 2199.746, 712.6753, 3.085037, 2198.552, 730.7915, 3.007231, 2197.526, 99.96421, 99.96231, 99.92433, 100.0, 99.94147, 99.89672
51692.90812000001, 59.98628470222821, 59.982775842872655, 59.97983231057076, 15.482732579864908, 15.461554472083671, 15.46210636175219, 0.9999981955932101, 0.9999980106966881, 0.9999985597251219, 4320.66014697338, 4317.217743296534, 4322.030361217611, 67.90396305945, -7.790435966513826, -9.06627682728913, 4321.398991727336, 4315.962776679002, 4322.777894908115, 282.03986722086887, 281.6012787867088, 282.0959639508333, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 710.9652, 3.091887, 2197.733, 716.7717, 3.067466, 2200.162, 734.6194, 2.986315, 2194.826, 716.2277, 3.070987, 2199.62, 705.4841, 3.111701, 2195.528, 724.4892, 3.036714, 2200.002, 99.92675, 100.0, 99.7886, 99.98759, 99.79531, 99.99315
51695.25376000001, 59.97724522900685, 59.977496924464276, 59.97823757208024, 15.486222586126017, 15.4817765612601, 15.466461026735937, 0.9999985280908925, 0.999999975000243, 0.9999986282776737, 4324.26463803354, 4317.917658824494, 4320.83752479471, 71.08369502098572, -2.521181768860515, -7.61934210497202, 4324.058182800208, 4317.32898477697, 4320.189375622752, 282.0001281981481, 281.4897255623244, 282.1287487627741, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 712.4044, 3.084748, 2199.344, 713.4643, 3.083307, 2199.382, 729.7276, 3.012454, 2198.371, 722.364, 3.045062, 2200.36, 711.7597, 3.088872, 2198.508, 730.8114, 3.007414, 2197.754, 99.96876, 99.96476, 99.93731, 100.0, 99.94018, 99.89651
51697.55664, 59.972070029128915, 59.97876562902811, 59.97879464153227, 15.482834588270979, 15.46948542436168, 15.467816758180959, 0.9999972706467644, 0.999995148958824, 0.9999961550188369, 4324.407697161472, 4315.607426728838, 4322.307034040751, 65.73687430191387, -9.565244225032984, -8.446534156615826, 4325.339074316466, 4320.331174106644, 4315.209329927623, 282.1189486353636, 281.6441451065668, 282.1126406408505, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.3112, 3.083856, 2199.219, 713.3476, 3.082938, 2199.317, 729.7664, 3.012822, 2197.87, 716.1306, 3.07209, 2200.02, 705.4269, 3.111518, 2195.329, 724.4295, 3.036347, 2200.226, 99.96636, 99.96263, 99.9018, 99.99649, 99.78627, 99.98586
51699.873600000006, 59.9757242919844, 59.979241045007306, 59.978129819257184, 15.472938837419271, 15.456199048062823, 15.464430610551508, 0.999998523148427, 0.9999998933374935, 0.9999989266099375, 4320.1438239799045, 4316.923397657052, 4317.973384219098, 73.61941221513098, -5.17098218883757, -5.486750468544244, 4322.824480816341, 4318.459072463193, 4320.461874051426, 282.0669338656321, 281.680204728249, 282.0855278219024, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.5017, 3.057978, 2200.643, 706.9661, 3.105963, 2195.766, 723.3605, 3.041169, 2200.004, 709.7031, 3.09636, 2197.754, 699.1513, 3.132703, 2190.4, 718.3658, 3.062717, 2200.149, 100.0, 99.80616, 100.0, 99.89649, 99.56216, 100.0
51702.212680000004, 59.97470303883964, 59.9747172819213, 59.97248405076524, 15.489014024946293, 15.463672671646991, 15.473292478536468, 0.9999964621857816, 0.999997387001019, 0.9999950715514303, 4324.770600558605, 4315.589618119694, 4320.482455947741, 72.70936829140555, -10.833142449921297, -13.71871552234552, 4324.14801624433, 4320.782980595385, 4318.209799496497, 282.03451669761307, 281.77202281501053, 282.1649830094421, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.1535, 3.083856, 2198.803, 713.4643, 3.082017, 2198.928, 729.7276, 3.012822, 2198.094, 716.0723, 3.072273, 2199.843, 705.3315, 3.111153, 2194.736, 724.509, 3.035798, 2200.341, 99.94421, 99.94997, 99.91195, 99.99144, 99.76432, 100.0
51704.491480000004, 59.97687463237488, 59.97535443716762, 59.97460333350648, 15.48288342675904, 15.446211839347686, 15.465173293358237, 0.9999981659918605, 0.9999994818828478, 0.9999968905468709, 4317.486200537002, 4315.5440828949595, 4321.638866847608, 68.9037887005245, -7.3026441649943195, -9.362999775745948, 4322.425493074921, 4317.058957069177, 4318.797057754949, 281.89858808593516, 281.55954741730307, 282.1888969107996, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.62, 3.057978, 2200.591, 713.2697, 3.082754, 2198.982, 729.747, 3.012638, 2198.605, 709.6448, 3.096911, 2197.011, 706.4951, 3.104578, 2196.115, 727.2129, 3.023895, 2198.757, 100.0, 99.96263, 99.92244, 99.86736, 99.8278, 99.96262
51706.824960000005, 59.976305104912484, 59.97673311694384, 59.97525258184984, 15.496324079266786, 15.452223026308008, 15.484228467392297, 0.9999976757846959, 0.9999983797241283, 0.9999973334787524, 4323.326493999388, 4320.577976736924, 4314.024467005687, 68.60818217824317, -6.92586201818699, -10.51906233594491, 4324.974281593968, 4316.70202555473, 4321.091820512353, 281.9800571633802, 281.55464264705716, 282.15047285414505, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 725.8893, 3.030672, 2200.049, 718.9897, 3.060466, 2200.396, 734.27, 2.993494, 2196.075, 706.8097, 3.107024, 2196.437, 707.3726, 3.107135, 2195.364, 725.0259, 3.035798, 2199.829, 100.0, 100.0, 99.8202, 99.81551, 99.8047, 99.99082
51709.17128, 59.9782924603691, 59.977170109360976, 59.981601565236716, 15.494106044079127, 15.45974960891145, 15.47418826771348, 0.999998950985225, 0.9999996629204579, 0.9999988459285787, 4321.614054469279, 4310.9728379924, 4323.0214833496, 72.39143602981517, -9.039107470767703, -7.916697936652554, 4327.586265112828, 4319.742446041102, 4319.7836379774335, 282.0144512552178, 281.56761439141985, 282.1640150873553, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.5017, 3.058513, 2200.629, 713.3865, 3.083122, 2199.386, 729.6694, 3.012638, 2198.708, 709.9166, 3.09544, 2197.964, 711.9695, 3.089055, 2198.716, 730.8512, 3.007781, 2197.648, 100.0, 99.96476, 99.93987, 99.87119, 99.94025, 99.89167
51711.627360000006, 59.97767964101895, 59.97727872917585, 59.97516039168626, 15.494956791956907, 15.470065826747254, 15.483376422675153, 0.9999993171004332, 0.9999999329686007, 0.9999991560547319, 4324.127484370844, 4314.156562191349, 4322.002414358024, 69.76769972764828, -6.26983036346428, -5.4913317953497085, 4323.163233614538, 4314.502807247069, 4324.606975627677, 282.06901577254064, 281.4954202662263, 282.1084229953182, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.2718, 3.083499, 2199.501, 706.9272, 3.105779, 2196.124, 723.477, 3.041169, 2200.22, 716.15, 3.072458, 2199.843, 718.1498, 3.0644, 2200.416, 737.1933, 2.975185, 2193.298, 99.97594, 99.83632, 100.0, 99.99147, 100.0, 99.69395
51713.94292, 59.97786181978372, 59.979036931656324, 59.97665207449529, 15.500476711579507, 15.461897285821916, 15.495513521471297, 0.9999985751863243, 0.9999996122632584, 0.9999992089753469, 4322.214750317569, 4313.088762962261, 4323.014284911196, 71.1360548407688, -3.9657626350760893, -8.556717503773484, 4321.62047906822, 4315.254815293546, 4325.776034445745, 282.02407403412985, 281.48351090145326, 282.1281007622523, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.62, 3.058335, 2200.681, 713.1919, 3.082202, 2199.375, 729.8246, 3.011349, 2197.92, 709.8972, 3.095808, 2197.598, 711.8551, 3.088872, 2198.723, 730.7518, 3.007781, 2197.978, 100.0, 99.95729, 99.93237, 99.88942, 99.93583, 99.89672
51716.30784, 59.97231039726937, 59.968635684138384, 59.975526921751936, 15.503274292006928, 15.451397786751041, 15.474282070224302, 0.9999980873862575, 0.9999995121214416, 0.9999979731361042, 4324.245237842455, 4316.283578825157, 4323.307908439029, 71.74692937639702, -5.630843011629565, -6.331002402496324, 4323.417227007306, 4317.141298816564, 4324.898521882681, 282.10752759448485, 281.4547026254391, 281.9722677250486, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.2718, 3.082785, 2199.444, 713.2697, 3.082754, 2198.769, 729.6888, 3.01227, 2198.033, 716.0141, 3.072458, 2200.231, 718.0544, 3.063305, 2200.258, 730.8512, 3.007597, 2198.137, 99.97332, 99.95019, 99.93171, 99.99733, 100.0, 99.88868
51718.62288, 59.97335703321674, 59.9741960450698, 59.97730333172498, 15.491892726708143, 15.46379004056602, 15.482193581466907, 0.9999975324340434, 0.9999988065091768, 0.9999993607128727, 4325.207890089907, 4319.301882826749, 4324.628449009433, 68.2471485362978, -7.516008110369512, -10.643910432173016, 4325.759007926723, 4319.190231274597, 4320.93011437208, 281.9820966414521, 281.4555366729181, 282.19337229147385, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 706.9434, 3.106521, 2196.138, 719.7095, 3.057703, 2200.665, 736.0559, 2.981161, 2194.356, 722.4416, 3.045797, 2200.437, 723.5861, 3.042485, 2199.921, 726.7954, 3.02591, 2199.37, 99.82306, 100.0, 99.73273, 100.0, 99.99524, 99.96994
51720.93304, 59.975341972101226, 59.9759066490504, 59.97193078683989, 15.498349148951998, 15.475775062713472, 15.47414645073491, 0.9999980582809557, 0.9999991448948381, 0.9999988713195508, 4325.731353767151, 4317.996194515959, 4320.25837834185, 68.40235521637936, -4.942014254941114, -7.484608042639138, 4329.170852974882, 4321.315957286438, 4323.953654699167, 281.9763245079413, 281.6980819356536, 282.29390147733363, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.2718, 3.08332, 2199.391, 713.2697, 3.082938, 2199.202, 729.7276, 3.012454, 2198.256, 718.3055, 3.059955, 2200.566, 718.1307, 3.063487, 2200.473, 725.6025, 3.03177, 2200.274, 99.97092, 99.96017, 99.92754, 100.0, 100.0, 99.96736
51723.303400000004, 59.97443149185258, 59.975644228375934, 59.98073715943916, 15.50107795770129, 15.480072313844902, 15.488099350889357, 0.9999984995204275, 0.9999995000567615, 0.9999990203008313, 4324.723563768869, 4319.101743319229, 4326.7613151803625, 70.38746660578931, -9.843202514208542, -4.840727716225899, 4319.365059425067, 4315.895321714678, 4321.58277822631, 282.00434523136363, 281.53027472643095, 282.1615087255912, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.9027, 3.081, 2199.86, 711.616, 3.091043, 2197.899, 726.5247, 3.029941, 2200.234, 727.1797, 3.021895, 2198.91, 711.8361, 3.088325, 2198.246, 718.326, 3.063266, 2200.442, 99.98662, 99.9162, 99.98649, 99.95194, 99.93316, 100.0
51725.72368, 59.9774301952708, 59.97593938469169, 59.975862689167876, 15.50636692660343, 15.475757456623548, 15.488172056912402, 0.9999986298353896, 0.9999982274200939, 0.9999986688003878, 4323.4056895634685, 4315.322460164149, 4325.44513740834, 69.7460891287019, -4.43830421395478, -9.917112799862366, 4325.90518540332, 4316.418340290442, 4320.14450839389, 282.0435656112003, 281.62194933299344, 282.14270160732843, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 714.8884, 3.079929, 2199.505, 713.4059, 3.082754, 2199.272, 729.7858, 3.012638, 2198.324, 722.2668, 3.044878, 2200.361, 718.0162, 3.0644, 2200.405, 724.5687, 3.036347, 2200.043, 99.9784, 99.97475, 99.93997, 99.99143, 100.0, 100.0
51728.15316, 59.978663817037365, 59.97461317644426, 59.975242526684184, 15.485983727472455, 15.44886731641443, 15.47827290245385, 0.9999974958294506, 0.9999992910033937, 0.9999978829950742, 4325.18142196338, 4317.063775590699, 4323.185174524035, 67.58031004584223, -8.890351289996111, -8.79681599853211, 4321.926232290359, 4318.416045433612, 4324.73311129285, 282.0857200202291, 281.59868872768, 282.0734018712109, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.3506, 3.083677, 2199.597, 713.2892, 3.082754, 2198.869, 729.747, 3.01319, 2197.928, 722.3251, 3.046533, 2200.23, 711.8361, 3.089238, 2198.824, 724.5289, 3.036897, 2200.337, 99.95659, 99.9804, 99.9044, 100.0, 99.93353, 99.9931
51730.4386, 59.975582369813004, 59.97833377213565, 59.97601812973602, 15.491693964958593, 15.464007286350169, 15.46949254767953, 0.9999991742701896, 0.9999988847108903, 0.9999983236430733, 4323.935764051703, 4319.306636826328, 4316.411175243874, 68.3336780879198, -1.8964118633532507, -7.226245885314711, 4321.321480037099, 4317.254124322515, 4323.807346970567, 282.01960864781233, 281.4440823064175, 282.02605633378477, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 706.9631, 3.106164, 2196.684, 719.729, 3.056782, 2200.604, 736.0171, 2.980793, 2194.375, 716.15, 3.071906, 2200.026, 705.446, 3.111701, 2194.891, 730.8313, 3.006865, 2197.472, 99.81568, 100.0, 99.72773, 99.99872, 99.76635, 99.90707
51732.74824, 59.975923750057554, 59.97451707510302, 59.97543140303161, 15.491313228667446, 15.4416420125104, 15.473431153456465, 0.9999978970635804, 0.9999982268312366, 0.9999984860937914, 4322.210080077977, 4318.1947720062635, 4317.434754660698, 67.64040796677864, -4.246954700650349, -7.862569857571998, 4320.9755290515095, 4313.763775317775, 4322.195042547115, 282.00495354380246, 281.6675765645456, 282.1556876871216, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.3112, 3.083499, 2199.066, 713.3865, 3.082754, 2199.217, 729.7276, 3.012638, 2198.378, 722.4611, 3.045613, 2200.359, 711.7216, 3.08869, 2197.868, 725.6025, 3.028656, 2199.32, 99.95159, 99.9494, 99.91754, 100.0, 99.90167, 99.97493
51735.113520000006, 59.976474784954114, 59.97764119582675, 59.975449665061646, 15.473524267189706, 15.464143905356003, 15.44369735145317, 0.9999995321129886, 0.9999998085148937, 0.9999992383017957, 4321.599825548285, 4309.792523730483, 4317.3677300804, 70.1947122871602, -4.651966507533643, -4.515671302027243, 4315.9131681989, 4306.525813817841, 4316.230151659339, 281.930427125986, 281.41732967917255, 282.1428375892563, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.1929, 3.084034, 2199.066, 713.4059, 3.08257, 2199.325, 729.7276, 3.012638, 2198.112, 715.5092, 3.075951, 2198.94, 703.3668, 3.118275, 2192.616, 733.9725, 2.989652, 2194.581, 99.96658, 99.96791, 99.91277, 99.97977, 99.69089, 99.76452
51737.42152, 59.97533716922675, 59.97591992222166, 59.975252734537705, 15.485829504431495, 15.460386674117924, 15.474177174308416, 0.9999994940322136, 0.9999997802726298, 0.999999927435859, 4321.983309927924, 4317.096983852662, 4320.128628340085, 69.79043367836903, -5.009788227053605, -5.873939791582416, 4319.550168307391, 4318.93001106225, 4316.59790003271, 282.0540852524545, 281.70012741614113, 282.1558017099748, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 719.4623, 3.060655, 2200.533, 708.6782, 3.100437, 2197.866, 726.1752, 3.026996, 2199.321, 714.247, 3.078893, 2199.207, 704.3397, 3.113344, 2195.377, 730.8313, 3.007048, 2197.813, 100.0, 99.88352, 99.98586, 99.9743, 99.78845, 99.89919
51739.743480000005, 59.97139363977469, 59.971170059469735, 59.9740852162536, 15.48225963089332, 15.455736928893414, 15.471715137200537, 0.9999980731308571, 0.9999995539624457, 0.9999974825078591, 4318.621054444108, 4321.216121137685, 4320.704095901748, 68.38684524633527, -2.987538445750488, -8.37087047205955, 4321.857442420642, 4319.292763941776, 4321.840865879745, 282.03837594199445, 281.68490747681125, 282.1175517331572, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 720.0, 713.2521, 3.08332, 2199.253, 713.2503, 3.082386, 2199.304, 729.6694, 3.012086, 2198.535, 716.1694, 3.071906, 2199.793, 705.3125, 3.111518, 2195.073, 730.8114, 3.007414, 2197.923, 99.97422, 99.96696, 99.9195, 99.98921, 99.77464, 99.89131
