TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
52149.393280000004, 59.97314605018456, 59.97408249238776, 59.97241052708891, 33.30324883813376, 33.30481970007133, 33.3000643230689, 0.9999749044002536, 0.9999659281119551, 0.9999728640428667, 9358.485497492204, 9358.776719060308, 9368.528285774591, 239.46864103198516, 81.86394434909289, 72.50656318960364, 9369.558776089048, 9350.013305521667, 9356.869911735981, 282.5073809714442, 281.8869439108792, 282.35691006532204, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.185, 7.572138, 5498.971, 720.6239, 7.632967, 5500.539, 711.5387, 7.723252, 5495.568, 722.8494, 7.608919, 5500.144, 718.207, 4.593346, 3300.312, 711.8049, 4.632239, 3297.198, 99.97369, 100.0, 99.90981, 99.9981, 99.99797, 99.92601
52151.697080000005, 59.971419715948336, 59.9738686230534, 59.97157396380713, 33.291478868586616, 33.31922718977231, 33.31009482527411, 0.999968766784527, 0.9999707238221349, 0.9999709475948921, 9365.264293671044, 9354.140624795713, 9359.955181819476, 242.054095167362, 69.06813034299103, 66.79915891477776, 9361.4460949453, 9361.348766278476, 9354.753196796872, 282.5251002680897, 281.9149416518276, 282.4687100020164, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 719.9551, 7.640134, 5500.63, 714.2814, 7.697436, 5498.014, 705.7928, 7.775713, 5487.614, 716.5966, 7.674375, 5499.433, 724.4635, 4.553716, 3299.9, 718.0278, 4.597263, 3299.654, 100.0, 99.96248, 99.73895, 99.98829, 99.99558, 99.98913
52154.005040000004, 59.97758884413381, 59.97787893222692, 59.9750851013327, 33.31243253015767, 33.33348974946198, 33.31097228651737, 0.9999715302260209, 0.9999716548128247, 0.9999707441673759, 9369.086117336426, 9351.191791965903, 9363.01743498, 237.66065182367674, 74.26251094836152, 69.37138455783224, 9362.254999195913, 9351.810169918352, 9362.852994969031, 282.4939621980618, 281.89276623614387, 282.3583187024196, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.1653, 7.572138, 5498.579, 720.5656, 7.633335, 5500.425, 711.5387, 7.723252, 5495.517, 722.8494, 7.608919, 5500.138, 718.1688, 4.594442, 3299.547, 714.9661, 4.614659, 3299.581, 99.97275, 100.0, 99.91709, 100.0, 99.98486, 99.97266
52156.31588, 59.97501280756559, 59.97557389941808, 59.97497253840215, 33.296338240827374, 33.31232506695348, 33.3173234701278, 0.9999703517156843, 0.9999730737678264, 0.9999730920968479, 9354.878074850438, 9346.749618372482, 9362.977326227287, 240.91151047909625, 73.51005049904907, 72.98743207484813, 9362.117869954882, 9352.644336412033, 9362.016176848587, 282.47045500880415, 281.9021405097154, 282.4774865319627, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 719.9551, 7.640491, 5500.578, 720.6434, 7.629098, 5500.284, 712.9946, 7.709447, 5497.832, 725.3156, 7.577111, 5498.347, 713.877, 4.620923, 3298.375, 723.2168, 4.560822, 3299.855, 100.0, 100.0, 99.95197, 99.96854, 99.94412, 99.99421
52158.62612, 59.98107239442028, 59.98382786106462, 59.97790628693297, 33.293791664424006, 33.2894104100319, 33.305309444206756, 0.9999717785928228, 0.9999756578062922, 0.9999730896377755, 9361.230573639097, 9355.388159407026, 9362.082640718096, 238.62014210851476, 70.15897805227542, 70.92265067442713, 9366.531241999353, 9356.952796701533, 9365.125849010527, 282.64327659377494, 281.8345435094164, 282.46435521173186, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 714.9673, 7.684573, 5499.353, 723.873, 7.597601, 5500.07, 713.3634, 7.706133, 5496.377, 723.5873, 7.605242, 5500.205, 718.3596, 4.596086, 3300.149, 717.9283, 4.596347, 3300.193, 99.98682, 99.99577, 99.9409, 100.0, 100.0, 100.0
52160.941600000006, 59.97941281812125, 59.9803062510404, 59.97681085583748, 33.3115515846777, 33.299873494056165, 33.292348408114364, 0.9999749845326094, 0.9999699213298356, 0.9999746681944712, 9361.752393901468, 9349.463276358787, 9363.219780484334, 237.0596610405371, 75.41599201915233, 66.29766574240148, 9358.857878411212, 9355.274624094367, 9357.097821014126, 282.60278690243626, 282.0179044741397, 282.4416513190668, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 719.9354, 7.640313, 5500.521, 720.6045, 7.633151, 5500.649, 717.8669, 7.661588, 5500.111, 722.83, 7.608919, 5500.196, 718.2642, 4.594077, 3300.361, 724.3699, 4.555145, 3299.668, 100.0, 100.0, 99.99634, 100.0, 100.0, 100.0
52163.38252000001, 59.982261105379635, 59.9818829604659, 59.98327654661279, 33.286822933716486, 33.3150185877363, 33.28405982903274, 0.9999777317199735, 0.9999633382004751, 0.9999797899865662, 9360.866520137108, 9347.29550745949, 9363.850766459558, 242.0199012300077, 81.30525087286696, 70.55171850376246, 9368.90218479197, 9358.199761784868, 9362.363972579102, 282.5903467684011, 281.90674532411356, 282.49032429354685, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.1653, 7.572495, 5498.856, 714.3009, 7.697067, 5498.294, 724.137, 7.594953, 5499.834, 716.5966, 7.673823, 5499.428, 724.4445, 4.554995, 3299.737, 730.6523, 4.511563, 3296.556, 99.9778, 99.96152, 99.99155, 99.9882, 100.0, 99.89775
52165.83484, 59.98507081144397, 59.98461643750155, 59.98501941152683, 33.30417580181262, 33.323698509053756, 33.28760241610192, 0.9999771171538777, 0.9999657383018833, 0.9999769322205884, 9361.931367940957, 9349.611035320211, 9359.5757230075, 239.4753604157563, 76.86935284228639, 61.902285306058346, 9366.443663987922, 9358.3250383716, 9362.056167257306, 282.596527268197, 282.0455504112592, 282.5141948577041, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 719.9354, 7.640134, 5500.578, 720.6045, 7.633151, 5500.373, 717.8864, 7.661404, 5499.937, 722.83, 7.608919, 5500.085, 718.0735, 4.594807, 3299.874, 724.3898, 4.555511, 3300.188, 100.0, 100.0, 99.99956, 100.0, 100.0, 99.98865
52168.14460000001, 59.985761235689196, 59.98643042887391, 59.98447805973258, 33.296879187932284, 33.309301757356195, 33.287392868717625, 0.9999771977598976, 0.9999677739092894, 0.9999791235845454, 9359.05151975868, 9350.064682520228, 9358.059725849616, 239.16021621401342, 73.5558861754671, 60.66025127862599, 9359.506977759762, 9351.833111046843, 9356.772258920657, 282.6262785803764, 281.9605111718763, 282.5258941935988, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.1653, 7.572138, 5498.804, 720.6045, 7.632967, 5500.654, 717.8669, 7.661404, 5500.048, 722.8494, 7.608919, 5500.197, 718.2451, 4.598094, 3299.628, 723.3957, 4.564301, 3300.397, 99.97979, 100.0, 99.99743, 100.0, 99.99851, 99.99799
52170.424000000006, 59.98765566403452, 59.99045625683543, 59.989582157921994, 33.291493229728566, 33.30399451316698, 33.31528857191609, 0.9999795091127897, 0.9999692552013102, 0.9999793595311561, 9359.30499232468, 9352.617413678596, 9365.000927273575, 239.46961826948063, 72.28841108769711, 62.96556991302941, 9363.246389847081, 9350.833061395337, 9363.488868322094, 282.60312756915533, 281.9830493600973, 282.5679729010123, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 732.3163, 7.499145, 5491.788, 726.9081, 7.564261, 5498.384, 711.9852, 7.714969, 5496.994, 727.2963, 7.558724, 5498.286, 714.9452, 4.610878, 3299.5, 722.4613, 4.567598, 3300.125, 99.85806, 99.96459, 99.92467, 99.96389, 99.97394, 100.0
52172.90916, 59.993662877937126, 59.99146404222916, 59.989510746560725, 33.27772436138123, 33.306092594366774, 33.29569196993666, 0.9999795146773165, 0.999966981965854, 0.9999766032306903, 9363.138744142878, 9353.738672588634, 9365.468521142051, 238.56308588600314, 76.4131757145035, 64.05993302578054, 9363.8313383575, 9349.941726382267, 9361.247429001696, 282.57847140003304, 281.96122642540973, 282.62749465253074, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.185, 7.571959, 5498.798, 720.6045, 7.633151, 5500.483, 713.3828, 7.709631, 5496.318, 722.83, 7.609103, 5500.143, 718.207, 4.594442, 3299.706, 718.0278, 4.59415, 3300.246, 99.9758, 100.0, 99.93165, 100.0, 99.99957, 99.9835
52175.31276, 59.99368357709705, 59.99286738210247, 59.99094276055547, 33.27537689638602, 33.291856982833394, 33.27277281080017, 0.9999780737668297, 0.9999697144783782, 0.9999803385247058, 9355.844932675436, 9349.308994486197, 9353.63129673481, 236.8576355956775, 70.70925316680388, 63.05518283310994, 9362.882112620791, 9347.078316631494, 9355.555127381576, 282.5652936406235, 281.93313844893095, 282.4428776572849, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 720.7831, 7.631032, 5500.586, 714.3009, 7.697436, 5498.074, 704.8028, 7.784364, 5487.875, 716.5966, 7.674007, 5499.323, 724.4635, 4.554812, 3299.411, 711.7851, 4.632605, 3297.552, 100.0, 99.96357, 99.73537, 99.98617, 99.99726, 99.91392
52177.620160000006, 59.992669228585186, 59.99584216474533, 59.992984685128555, 33.287312647180904, 33.30599628456721, 33.28429864298574, 0.9999821411131173, 0.9999713580316082, 0.9999804331141655, 9358.391177949214, 9354.40273880725, 9355.864410858065, 237.43076121522517, 69.37304268399257, 61.897277398474216, 9363.927333224477, 9357.219583165612, 9360.104872841737, 282.5844205113381, 281.96611646242354, 282.4497672462416, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.185, 7.572316, 5498.741, 720.585, 7.633151, 5500.426, 711.5387, 7.723252, 5495.517, 722.8494, 7.609103, 5500.085, 718.1498, 4.594807, 3300.31, 718.0278, 4.594516, 3300.083, 99.9757, 100.0, 99.91594, 100.0, 99.98649, 100.0
52179.95388, 59.987113931719676, 59.99160891723171, 59.98735040692665, 33.294912126452104, 33.31995508599302, 33.302025751032886, 0.9999790008716419, 0.9999687645131167, 0.999976858135263, 9360.61287659709, 9359.212176781959, 9358.53470759281, 239.04186772676712, 71.04985026780923, 59.72292169534285, 9361.041812651782, 9353.861337583154, 9364.091603354591, 282.56634184738533, 282.02729619601865, 282.5218222131285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 719.9354, 7.639956, 5500.572, 720.6045, 7.633151, 5500.425, 711.5581, 7.722884, 5495.626, 722.8494, 7.608919, 5500.08, 718.1688, 4.595172, 3300.142, 718.1471, 4.595249, 3300.137, 100.0, 100.0, 99.9172, 100.0, 99.99302, 99.99726
52182.38524, 59.9835676195719, 59.98524375925819, 59.98354566733335, 33.29119209428534, 33.32716901027773, 33.301394054781696, 0.9999822752103682, 0.9999703012299411, 0.9999783860721411, 9355.03095636351, 9353.694628481884, 9364.944432276392, 237.18109649112012, 69.53671041959888, 57.694343093759926, 9360.2157053574, 9356.684677877998, 9363.247412419045, 282.5648955691016, 282.0176266071818, 282.4709868597322, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 713.607, 7.703669, 5497.549, 726.9081, 7.563893, 5498.073, 717.8475, 7.661404, 5499.822, 729.1022, 7.537396, 5495.934, 711.9886, 4.630237, 3298.112, 723.0378, 4.568696, 3300.455, 99.95403, 99.96356, 99.99741, 99.91967, 99.94137, 100.0
52184.69784, 59.98657402819661, 59.98182082287719, 59.98307714542577, 33.30142868844523, 33.322440011279355, 33.3241644395952, 0.9999784866610464, 0.9999700389394379, 0.9999806054837773, 9359.871176249582, 9355.995852189872, 9363.873140769116, 237.2415084407795, 72.01328225708585, 59.682746341377424, 9364.607143888987, 9359.923816553883, 9363.58155216847, 282.610638178908, 282.00113574266, 282.54453297923686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 719.9354, 7.640134, 5500.521, 720.585, 7.633335, 5500.417, 712.3152, 7.710183, 5497.375, 722.8494, 7.608919, 5500.197, 718.2451, 4.595538, 3300.303, 718.0079, 4.595798, 3300.034, 100.0, 100.0, 99.93986, 100.0, 100.0, 100.0
52187.004120000005, 59.979040295125955, 59.98086143114866, 59.97637431847145, 33.26449398888177, 33.28986339192065, 33.29803202179359, 0.9999808225399811, 0.999971847145902, 0.9999816137224143, 9354.867819691744, 9349.218891762044, 9365.740432510922, 238.43890780894617, 76.2832794265305, 61.071862440301175, 9369.941110108553, 9351.045588330537, 9360.449113719149, 282.61785162245957, 282.06984643140896, 282.5158158322708, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 720.2509, 7.6371, 5500.53, 719.3204, 7.653044, 5499.921, 720.6623, 7.632504, 5500.344, 719.0433, 7.655253, 5499.603, 723.7005, 4.557003, 3299.85, 711.4272, 4.631873, 3297.663, 100.0, 99.99717, 100.0, 99.99727, 99.99426, 99.92248
52189.34668, 59.980106221983526, 59.98076654430704, 59.980528000106645, 33.28176140056507, 33.30615011435743, 33.282954085068454, 0.9999825560909771, 0.999970453922162, 0.9999818849302503, 9362.911181897915, 9355.349706034971, 9357.244733905343, 240.02832874616706, 71.54003063939035, 58.579765969767266, 9366.013363278627, 9353.569107986877, 9360.290042612985, 282.76396265135173, 282.1825120554773, 282.5731935458375, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 722.8532, 7.615684, 5500.234, 719.3398, 7.646413, 5500.627, 718.2746, 7.660667, 5500.054, 722.83, 7.608919, 5500.026, 718.1688, 4.595538, 3300.254, 718.1272, 4.595615, 3300.37, 100.0, 100.0, 99.99958, 100.0, 99.99651, 99.99942
52191.745800000004, 59.975192600320824, 59.97434622256531, 59.976039097198594, 33.30607829320796, 33.312726703538004, 33.28939117335635, 0.9999807224411715, 0.9999718923274613, 0.9999777673826967, 9363.519416714313, 9353.991495140477, 9362.166141596806, 239.50030403862092, 73.62313915001778, 61.30379912937133, 9363.919792297032, 9356.44320317788, 9371.917093656157, 282.73991514682405, 282.14277913021783, 282.55965047005736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.185, 7.572138, 5498.688, 720.6045, 7.632967, 5500.595, 717.8864, 7.661404, 5500.054, 722.83, 7.608919, 5500.196, 718.1116, 4.593711, 3299.931, 717.988, 4.595981, 3300.305, 99.97475, 100.0, 99.99637, 100.0, 100.0, 99.98534
52194.061400000006, 59.97200970597222, 59.97537045125136, 59.97289293864966, 33.290513851449674, 33.28671380311433, 33.27904837673564, 0.9999783752977286, 0.9999664457861425, 0.9999797897565575, 9364.212223649687, 9355.18413183915, 9361.391544530106, 237.67795744419163, 71.53151882559439, 54.4403030723679, 9366.295947948809, 9353.4060131688, 9355.813529090032, 282.61228345347814, 282.05079147817503, 282.61782115135, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 732.6514, 7.495575, 5491.742, 726.9081, 7.563709, 5498.076, 711.5775, 7.722884, 5495.407, 729.141, 7.538132, 5495.991, 711.7979, 4.632611, 3297.584, 724.3898, 4.555695, 3299.728, 99.84528, 99.96361, 99.91511, 99.92571, 99.90908, 99.99035
52196.36424, 59.976291056053, 59.96994661395893, 59.96977444839402, 33.292317504582435, 33.30417687563551, 33.28712984986591, 0.9999792744458743, 0.9999721629862528, 0.9999813564256527, 9358.911926946472, 9357.541633361523, 9357.74709071375, 237.81977507527358, 71.19699391769291, 60.514984655050284, 9366.815797183013, 9347.295954364627, 9365.491579563759, 282.69478328076, 282.0997952757657, 282.5336377363949, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.185, 7.571781, 5498.798, 720.585, 7.633335, 5500.542, 717.8475, 7.661404, 5499.936, 722.8494, 7.608736, 5500.25, 718.2833, 4.594077, 3299.764, 718.0278, 4.595981, 3300.124, 99.9738, 100.0, 99.99845, 100.0, 100.0, 100.0
52198.735160000004, 59.9751247336229, 59.97301475047961, 59.972703749784465, 33.26111367706248, 33.2832436703205, 33.24162711580005, 0.999977253542815, 0.9999705353346766, 0.9999767090999051, 9352.527319954414, 9343.65456137036, 9346.047526513055, 239.93453062675644, 72.85534779262434, 60.51763399509696, 9362.831422978728, 9349.637240678625, 9348.744587368188, 282.6476135958887, 282.05160129486814, 282.6620207999313, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.1653, 7.572316, 5498.688, 720.6045, 7.633151, 5500.423, 711.5775, 7.722884, 5495.577, 722.83, 7.608919, 5500.12, 711.6262, 4.636811, 3296.805, 726.3182, 4.539397, 3298.642, 99.97475, 100.0, 99.91396, 100.0, 99.90177, 99.95745
52201.020200000006, 59.971370946145285, 59.97417842498253, 59.97231407620917, 33.25738121462782, 33.27742625151392, 33.282662086349305, 0.9999766354709252, 0.9999675434785555, 0.9999802090661221, 9364.400118553567, 9357.063674302204, 9363.3006340705, 241.3681014221247, 77.6467398133882, 58.988975414077004, 9369.826883283116, 9345.923966219932, 9356.479280375082, 282.66934502730226, 282.1834046329625, 282.687183313321, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 719.9354, 7.640313, 5500.573, 714.2814, 7.694857, 5499.058, 707.501, 7.761724, 5492.646, 718.8492, 7.646244, 5500.282, 709.7759, 4.643934, 3296.966, 725.5627, 4.549102, 3299.839, 100.0, 99.96605, 99.82284, 100.0, 99.88886, 99.99372
52203.36032000001, 59.97583582986839, 59.97601804841667, 59.97356881273523, 33.266372679876675, 33.29491685258715, 33.28778516381897, 0.9999744127014175, 0.9999656493180978, 0.999977924002821, 9357.46324356842, 9344.71128221213, 9354.428343123596, 241.26707352831727, 79.37047141552443, 61.826225944073485, 9353.361143016638, 9344.98328302886, 9361.817456828026, 282.596380975556, 282.1058476834186, 282.58676705448653, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.185, 7.572138, 5498.914, 720.6045, 7.633151, 5500.476, 707.6563, 7.759146, 5489.415, 722.8494, 7.609103, 5500.085, 711.9695, 4.63188, 3298.238, 724.509, 4.555695, 3299.965, 99.97379, 100.0, 99.79748, 100.0, 99.91889, 100.0
52205.645520000005, 59.97735786632846, 59.97891239639013, 59.9792336561529, 33.25552952560774, 33.24934593432172, 33.24670612764896, 0.9999784429009264, 0.9999672810314435, 0.9999766155332942, 9353.897718631397, 9344.060457017205, 9353.17293039601, 236.5357998848849, 75.84423947841742, 62.7041663056807, 9354.210588992819, 9338.82541531127, 9346.022177765803, 282.69406431691357, 282.12204736154115, 282.6372037072417, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 730.1674, 7.521453, 5493.673, 725.9158, 7.575129, 5498.29, 698.8239, 7.832407, 5474.669, 729.0828, 7.537948, 5495.828, 718.5504, 4.595355, 3300.088, 718.1471, 4.595615, 3300.022, 99.88357, 99.97108, 99.53805, 99.9257, 100.0, 99.98564
52208.00980000001, 59.97707092198965, 59.974479645101056, 59.9758881460478, 33.28371651334508, 33.29419989560293, 33.27914445556612, 0.9999766485872215, 0.9999743444407574, 0.9999795563901003, 9361.64218187391, 9357.352428842118, 9360.140277529677, 242.05396571048067, 76.45814700966321, 60.58251245811198, 9359.087406480563, 9351.3837009825, 9353.718087925392, 282.6705981103385, 282.15119360874604, 282.6414384140093, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.1653, 7.571959, 5498.803, 720.6045, 7.633151, 5500.483, 705.191, 7.779763, 5486.987, 722.83, 7.609103, 5500.191, 711.9314, 4.630419, 3297.646, 724.1711, 4.554779, 3299.903, 99.9758, 100.0, 99.77016, 100.0, 99.92726, 99.98349
52210.4106, 59.979628245350455, 59.97895451000804, 59.98213963316295, 33.27030494867933, 33.303190279547024, 33.27880212351236, 0.9999815685031326, 0.9999704877399773, 0.999979510898584, 9359.647693491574, 9347.386381335342, 9359.698000646811, 241.13165124078114, 71.66571220261449, 57.128630224849076, 9361.941544361172, 9356.666431576612, 9352.914265883366, 282.6926376682194, 282.0468699686824, 282.62771664865573, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.1653, 7.571959, 5498.746, 720.585, 7.633335, 5500.536, 705.2493, 7.779763, 5487.216, 722.83, 7.608919, 5500.191, 718.207, 4.595172, 3299.551, 718.0278, 4.595981, 3300.084, 99.9737, 100.0, 99.76273, 100.0, 99.98499, 100.0
52212.74540000001, 59.98065645739696, 59.978063347042486, 59.98061433572136, 33.26134094274591, 33.3011038219233, 33.28739931490286, 0.9999807555264493, 0.9999711443923466, 0.9999807416048337, 9352.536846836318, 9328.79265680169, 9342.442597139254, 239.01371208968249, 72.856377341614, 58.095773351311294, 9289.906026490504, 9263.662422422592, 9253.861944759563, 282.7292982764558, 282.0761354524479, 282.6326385808787, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.185, 7.572316, 5498.798, 720.6045, 7.632967, 5500.371, 705.2493, 7.781051, 5487.62, 722.8494, 7.608552, 5499.915, 718.0735, 4.59572, 3300.363, 718.0278, 4.59653, 3300.249, 99.97474, 100.0, 99.7735, 100.0, 99.98975, 99.99573
52215.129400000005, 59.97957222162254, 59.98262157648517, 59.98640353250746, 32.38391348620292, 32.39154310070792, 32.28343394093862, 0.9999740998233515, 0.9999650389231586, 0.9999772695508251, 9026.764198501518, 8979.091899923345, 8949.838541647867, 230.32954728207096, 75.35075872227617, 57.86931241277898, 8855.473623731892, 8819.821483915634, 8800.086612415276, 282.65544925405464, 282.0232782901583, 282.58410032418175, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.1653, 7.572316, 5498.688, 720.6045, 7.633335, 5500.479, 706.5693, 7.781235, 5486.861, 722.83, 7.609103, 5500.247, 718.0735, 4.595172, 3253.659, 717.3717, 4.597263, 3300.088, 99.9777, 100.0, 99.75971, 100.0, 99.85515, 100.0
52217.433840000005, 59.982971262919634, 59.985953535708596, 59.98559724094651, 29.599496887154384, 29.80689282588998, 30.057579930629203, 0.9999813509109345, 0.9999751449160237, 0.9999880581298718, 8717.172170984772, 8787.529292325878, 8895.63826964849, 227.15536601253643, 71.27352434677982, 45.08595673126865, 9079.755594353586, 9142.448837158376, 9221.758034424862, 282.6825994606164, 282.12470801409756, 282.5911809569736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.0273, 7.573744, 5498.733, 720.5656, 7.633335, 5500.528, 705.5599, 7.777554, 5487.442, 604.2603, 8.310909, 4436.608, 717.8636, 4.598825, 3300.156, 717.9482, 4.596347, 3299.916, 99.97661, 100.0, 99.74782, 83.45976, 100.0, 100.0
52219.80068000001, 59.98446169356708, 59.982861659194675, 59.983746807594706, 33.24183698529894, 33.30935631925154, 33.27182371673544, 0.9999800547789413, 0.9999661774991574, 0.9999775691360514, 9349.686846728659, 9343.714327615762, 9353.29992822802, 238.12340936367355, 77.73184421817803, 56.156555664181724, 9359.460944592252, 9349.574848037519, 9347.239794745341, 282.68611247911144, 282.18389307295945, 282.7156084024633, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 725.8893, 7.574994, 5499.178, 720.4683, 7.63444, 5500.42, 286.4965, 8.43856, 3007.667, 722.694, 7.61039, 5500.187, 718.0162, 4.60193, 3300.061, 717.491, 4.595981, 3300.041, 99.9765, 100.0, 46.85426, 100.0, 100.0, 100.0
52222.135, 59.98734383977718, 59.98842835628722, 59.987141771635876, 32.67225053754752, 32.539913553325746, 32.38055047117334, 0.9999800922084883, 0.9999724852232768, 0.9999753856948037, 8961.726264274968, 8958.7754402304, 8886.781437946298, 224.15780312798825, 70.46075937529463, 52.39887306633591, 8691.643135099523, 8648.643253881715, 8607.442120035723, 282.64614769135596, 282.1435344322312, 282.55462130249066, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 725.771, 7.576242, 5499.216, 707.5303, 7.76651, 5103.384, 703.0945, 7.790439, 5481.263, 722.7911, 7.609838, 5500.083, 717.8828, 4.597364, 3300.385, 717.4711, 4.597996, 3299.874, 99.98248, 98.75792, 99.70219, 100.0, 100.0, 99.99479
52224.57308, 59.9867731295237, 59.98514847678257, 59.98560983919051, 33.277245253734975, 33.27998483294777, 33.30296876272383, 0.9999797270034703, 0.9999707834851016, 0.9999807079290056, 9355.16460806219, 9348.541389705471, 9358.381517333128, 235.16832262419484, 68.7257756071217, 60.22927634273401, 9357.432806552302, 9354.810047011304, 9360.125022481292, 282.684242140362, 282.0709020071997, 282.61601747851927, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 717.1951, 7.663692, 5500.565, 719.1648, 7.647887, 5500.401, 703.0169, 7.800011, 5482.637, 722.7717, 7.609471, 5500.019, 718.0353, 4.596086, 3300.101, 717.7097, 4.598362, 3300.318, 100.0, 100.0, 99.6829, 100.0, 100.0, 100.0
52226.857800000005, 59.98854427620419, 59.99061910240033, 59.987327795977244, 33.27600972465685, 33.25462797052315, 33.24707172879527, 0.999978153504971, 0.9999720777449523, 0.9999802307981518, 9356.45069192291, 9347.98598740373, 9359.432308394884, 233.06504273241652, 68.08003866139734, 58.04289780043109, 9360.875046235815, 9355.121196600048, 9357.937237039714, 282.71954001523665, 282.0888222048151, 282.64234720583005, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 722.3209, 7.614792, 5500.429, 719.1648, 7.648439, 5500.29, 702.8228, 7.800931, 5482.646, 722.7717, 7.609838, 5500.077, 718.1116, 4.59572, 3300.418, 717.9482, 4.597813, 3299.981, 100.0, 100.0, 99.68307, 100.0, 99.99329, 99.99802
52229.215840000004, 59.98592213357585, 59.98626833034256, 59.985521432432684, 33.26318321655286, 33.28782952779779, 33.26944251214932, 0.9999782959604957, 0.9999693765391025, 0.9999751856367901, 9351.420520750831, 9352.103797325715, 9354.022613903644, 236.98159573442604, 71.47640091855101, 59.09269523044259, 9365.694105561195, 9351.221404245978, 9355.801831141689, 282.60369009860545, 282.16977704431775, 282.63706684967616, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 722.3604, 7.61497, 5500.648, 719.1648, 7.648255, 5500.288, 702.9004, 7.799827, 5482.701, 722.7717, 7.609655, 5500.077, 718.3596, 4.590607, 3300.711, 715.6619, 4.61118, 3299.158, 100.0, 100.0, 99.68092, 99.99999, 99.99909, 99.96566
52231.501000000004, 59.988417932280235, 59.991686472408176, 59.98910820433463, 33.23614383585219, 33.26327481888765, 33.24974502424483, 0.9999799498646578, 0.9999722164632701, 0.9999803508624974, 9354.291446400579, 9353.033726652717, 9350.461514827171, 233.21097032387797, 70.67008530841485, 63.77212909037166, 9357.551341698845, 9349.69617937134, 9360.692344383515, 282.71801604235435, 282.1704774202298, 282.673612399806, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 715.9924, 7.680646, 5499.295, 712.8612, 7.710882, 5497.612, 708.4328, 7.761724, 5490.26, 718.7327, 7.648266, 5500.439, 720.2861, 4.581475, 3300.483, 716.4174, 4.60294, 3300.103, 99.98578, 99.94374, 99.82151, 100.0, 100.0, 99.97975
52233.871680000004, 59.9915300160268, 59.98812435406707, 59.987664969298116, 33.29456595537564, 33.30918743275066, 33.29046867863514, 0.9999807157209843, 0.9999695751729312, 0.9999792048313976, 9357.714377741522, 9354.433230363338, 9362.36719665296, 234.2676824119908, 74.20182677931734, 66.53804111563898, 9368.050728282504, 9345.209428262546, 9358.634321602705, 282.76771415043663, 282.0785768991611, 282.6909181201384, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 722.3406, 7.614792, 5500.261, 719.1648, 7.648071, 5500.461, 707.8116, 7.759514, 5492.236, 722.7717, 7.609655, 5500.194, 717.9209, 4.596451, 3299.881, 717.5904, 4.598728, 3299.519, 100.0, 100.0, 99.85744, 100.0, 99.99349, 99.98401
52236.18316000001, 59.989677546686146, 59.98847103651848, 59.98968092227477, 33.26442031730617, 33.284286555261446, 33.28144126487898, 0.9999777792268384, 0.9999655655581232, 0.9999787608121468, 9364.3999935234, 9357.8950295967, 9354.886841909713, 241.21855821681038, 77.28371372098627, 61.61340406510385, 9364.312765761926, 9355.146068481221, 9360.501634440103, 282.70383924502505, 282.1703138725973, 282.6293958366795, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.5201, 7.56839, 5498.072, 724.3399, 7.584891, 5499.054, 715.4599, 7.685333, 5498.983, 729.0439, 7.537948, 5496.219, 711.7788, 4.632428, 3297.208, 723.853, 4.558442, 3300.09, 99.96354, 99.98507, 99.9801, 99.92155, 99.92401, 99.99453
52238.515120000004, 59.988693106985814, 59.989835714336735, 59.98548838161884, 33.29380474229297, 33.311063609816536, 33.26299725604891, 0.9999796292069655, 0.9999695526482916, 0.9999808076114087, 9359.922407953256, 9358.843107222652, 9362.98583214177, 237.17143319987554, 75.55645627990225, 57.58108140081299, 9363.38867304794, 9354.056948705418, 9356.188077696557, 282.6461658608448, 282.06891855197347, 282.60466598052307, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 722.3604, 7.614435, 5500.376, 719.1648, 7.648071, 5500.4, 709.1317, 7.745157, 5492.92, 722.7911, 7.609471, 5500.247, 718.0353, 4.597912, 3300.206, 717.7892, 4.598911, 3299.863, 100.0, 100.0, 99.87304, 100.0, 99.98347, 100.0
52240.92152, 59.98852747006612, 59.984885897312, 59.988604138857845, 33.28331893883736, 33.30544829120434, 33.27032381345177, 0.9999818571734123, 0.9999682320320488, 0.9999800142867858, 9365.195132760986, 9356.049945307539, 9359.698327189157, 241.54956937028328, 77.53998298504825, 60.15424204354076, 9366.448876381108, 9350.793021320902, 9361.253606796421, 282.66247248087075, 282.11042625296875, 282.62065879730415, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 722.3604, 7.614256, 5500.313, 719.1259, 7.648255, 5500.288, 715.4793, 7.685517, 5498.813, 722.8105, 7.609287, 5500.077, 711.6453, 4.632428, 3297.593, 723.8729, 4.558808, 3299.693, 100.0, 100.0, 99.9811, 99.99999, 99.91717, 99.9893
52243.29228, 59.99024418632166, 59.98969871793893, 59.990085730982834, 33.284871045428396, 33.29372746329156, 33.265497079283456, 0.9999747369433265, 0.999967914349127, 0.9999785749382354, 9364.400872447133, 9351.83218183923, 9361.566003767131, 235.85411493717947, 72.05818755521113, 64.5980742887109, 9362.96652306474, 9353.442947103465, 9361.715245218124, 282.72166108603585, 282.1077077600299, 282.7080961791927, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 715.9727, 7.680468, 5499.3, 712.939, 7.711066, 5497.092, 721.7687, 7.620355, 5500.294, 716.4801, 7.67511, 5499.085, 705.3888, 4.667492, 3292.773, 729.877, 4.520353, 3298.082, 99.98587, 99.94154, 100.0, 99.98716, 99.76166, 99.92406
52245.625960000005, 59.98765038208394, 59.98847836434463, 59.98758331321164, 33.27984245440097, 33.280452127698105, 33.27316447215617, 0.9999767478792929, 0.9999709362655659, 0.9999785308832837, 9358.79491530957, 9348.036644101328, 9362.899893704247, 233.60364276115524, 74.16862493086512, 62.72749957249107, 9371.567074783088, 9348.045691587235, 9352.205589852561, 282.746990005702, 282.1622641295631, 282.6896708453818, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 722.3604, 7.614256, 5500.318, 719.1648, 7.648255, 5500.46, 715.4599, 7.685333, 5498.814, 722.7911, 7.609471, 5500.083, 711.569, 4.633524, 3297.323, 723.9126, 4.558075, 3299.923, 100.0, 100.0, 99.97908, 100.0, 99.93046, 99.99627
52247.93576000001, 59.98576981657545, 59.98627121928877, 59.98798594834487, 33.259186866165074, 33.270059524270906, 33.270340326837086, 0.9999757338329026, 0.9999686046138169, 0.9999791436320148, 9357.548318814688, 9344.215889858542, 9363.527263328244, 238.05847130585607, 78.1660799228332, 62.250329764344315, 9362.532899727417, 9352.3066421586, 9357.52361922952, 282.7786491410179, 282.18084419993727, 282.6922535906729, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 722.3406, 7.614792, 5500.326, 719.9041, 7.636651, 5500.68, 713.2469, 7.70687, 5496.027, 725.9952, 7.569021, 5497.885, 716.8145, 4.603573, 3299.884, 717.65, 4.59763, 3299.98, 100.0, 100.0, 99.93669, 99.96015, 99.99584, 99.99799
52250.3426, 59.989701940579195, 59.98970969072298, 59.986345629607676, 33.285247482069124, 33.2683066935174, 33.25675420844879, 0.9999777062402598, 0.9999690867128432, 0.9999764048352218, 9364.01635391022, 9353.939031761602, 9363.017067875968, 234.79215854724202, 74.84007779777858, 60.49442161336174, 9361.737957130703, 9354.477900265994, 9360.77227952954, 282.78284217065016, 282.067576275856, 282.6652853361453, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 725.8499, 7.580169, 5499.672, 721.2465, 7.633151, 5500.449, 714.9746, 7.686622, 5498.753, 722.8105, 7.609287, 5500.078, 711.4545, 4.633524, 3297.646, 723.9325, 4.557892, 3299.632, 99.99264, 100.0, 99.97778, 100.0, 99.92742, 100.0
52252.65204, 59.99045338138731, 59.9932497934484, 59.99067717948595, 33.2736149344513, 33.28042463165678, 33.27548592310803, 0.9999776203808417, 0.9999693412804113, 0.9999801513415221, 9357.403115915, 9357.69951682363, 9354.854026140605, 236.64754372958635, 76.55587403790832, 59.36223489850454, 9364.580920519145, 9356.490570857504, 9357.867710536539, 282.75752268530687, 282.19283484805436, 282.72412600127933, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 722.3604, 7.614435, 5500.539, 719.1648, 7.648255, 5500.29, 709.2287, 7.744789, 5492.796, 722.7911, 7.609471, 5500.078, 717.7874, 4.595538, 3300.104, 717.7097, 4.597996, 3299.401, 100.0, 100.0, 99.869, 99.99905, 99.99844, 99.98943
52255.086, 59.99081406280975, 59.989217833478534, 59.98846703672699, 33.25408790222404, 33.26591044841476, 33.24605362775101, 0.9999760337440713, 0.9999689551829477, 0.9999773998020026, 9355.626437902256, 9349.020864725604, 9360.395668179213, 233.3936655712335, 73.13495486195643, 62.63273990366815, 9355.699821341457, 9357.009125896884, 9354.513892473922, 282.7275603823131, 282.151597536747, 282.6702969984484, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 715.953, 7.680825, 5499.127, 712.8223, 7.710698, 5497.087, 702.9781, 7.800747, 5482.509, 716.4607, 7.675478, 5499.312, 724.1774, 4.557734, 3299.745, 711.2085, 4.635169, 3296.592, 99.98692, 99.94563, 99.68495, 99.9861, 99.99088, 99.90912
52257.59584, 59.99337381048314, 59.99525444406683, 59.99221170990595, 33.26492689008475, 33.296569374396746, 33.271305734274065, 0.9999779783173179, 0.9999681901893048, 0.9999752956344412, 9363.983016017248, 9351.258887510538, 9357.26392733424, 237.8589186619705, 74.83397881308429, 62.43649763607027, 9365.7746077429, 9357.451192752344, 9362.331056769262, 282.84629144434, 282.1842690723272, 282.71590005469767, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 722.3209, 7.614613, 5500.371, 719.1648, 7.648255, 5500.46, 709.1511, 7.745893, 5492.634, 722.7911, 7.609655, 5500.083, 717.9781, 4.596816, 3300.204, 717.4711, 4.598545, 3299.524, 100.0, 100.0, 99.86468, 100.0, 99.99985, 100.0
52260.09076000001, 59.990763982705836, 59.994216832047286, 59.991622057628625, 33.26170483072004, 33.273064090185684, 33.251308411385246, 0.9999795904688352, 0.9999706118476437, 0.9999795673037195, 9358.036144507538, 9349.49357598482, 9357.764026060038, 234.18227309551185, 71.55130056659982, 61.920604985674345, 9368.544093370338, 9355.725587864215, 9359.332160440707, 282.8009412900915, 282.12567171043037, 282.6856714122465, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 722.3604, 7.614613, 5500.429, 719.1648, 7.646597, 5500.615, 710.4517, 7.72767, 5495.27, 725.3932, 7.580604, 5498.355, 713.6481, 4.622018, 3297.953, 723.4554, 4.560822, 3299.575, 100.0, 100.0, 99.90388, 99.97426, 99.94455, 100.0
52262.502120000005, 59.993953233018075, 59.99723359026716, 59.99517436076026, 33.26960627274286, 33.30007121651999, 33.25698379575586, 0.9999782513044319, 0.9999674489189442, 0.9999775863184275, 9360.409530702582, 9354.221847417972, 9357.214625932449, 239.31960830584921, 74.91872092706308, 62.55204050332486, 9364.59846768254, 9351.296265275041, 9357.361647061236, 282.834677333557, 282.2539712172059, 282.75111758266746, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 725.4556, 7.587129, 5499.652, 721.266, 7.632967, 5500.45, 709.6169, 7.743868, 5493.088, 722.7911, 7.609655, 5500.135, 717.8636, 4.596999, 3300.11, 717.7296, 4.598911, 3299.637, 99.98864, 100.0, 99.86813, 100.0, 100.0, 99.98759
52264.773160000004, 59.99937789226359, 59.993741254792546, 59.993404198911925, 33.25473926988072, 33.29002495050068, 33.26345751211022, 0.9999821668576686, 0.9999718172796453, 0.999978500019581, 9361.287748894103, 9347.15757020158, 9361.391252456095, 239.72401757124408, 75.65102091975587, 60.04819328457506, 9365.374366684839, 9353.482919789374, 9359.29360837571, 282.8056153360423, 282.17813404039765, 282.66962994590716, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 0 1 1), 5500.0, 720.0, 722.3406, 7.614792, 5500.48, 719.1842, 7.648071, 5500.178, 715.4987, 7.685333, 5499.037, 722.7523, 7.610023, 5500.136, 711.6834, 4.633524, 3297.54, 723.8331, 4.558442, 3300.21, 100.0, 100.0, 99.97598, 100.0, 99.92396, 100.0
