TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
52413.096280000005, 59.98068020943048, 59.9826001312589, 59.98418994397143, 33.25606735925288, 33.23280355776299, 33.23682010813527, 0.9999806568199158, 0.9999703371722075, 0.9999791377195251, 9347.691034325977, 9336.824359141017, 9345.90922530421, 220.88173771864695, 73.9070483992491, 57.11659126156292, 9350.474337006037, 9336.796399306457, 9351.438557906431, 282.6041732564987, 282.0608168217254, 282.5722970358901, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 718.5554, 7.660658, 5500.051, 714.2814, 7.703698, 5497.178, 702.9004, 7.800195, 5482.575, 715.8781, 4.609556, 3299.14, 718.455, 7.655073, 5500.264, 698.6635, 4.700726, 3284.374, 99.99686, 99.94729, 99.68705, 99.97252, 99.99837, 99.52515
52415.4026, 59.980316695093805, 59.97801372668429, 59.980717449190685, 33.27967941581033, 33.29512767512201, 33.268692280133244, 0.9999771063409273, 0.9999612702955416, 0.9999774294645914, 9360.76322590073, 9354.353445763414, 9356.957508250345, 225.27030725307668, 77.72377756511014, 61.2030089276559, 9357.47436649385, 9345.083276028621, 9348.845475292665, 282.63401076855797, 282.04434374902877, 282.6698945707627, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3209, 7.614613, 5500.376, 719.1453, 7.648071, 5500.346, 709.1705, 7.745893, 5492.813, 722.2474, 4.569841, 3299.888, 724.7687, 7.587501, 5499.28, 705.0255, 4.668863, 3292.09, 100.0, 100.0, 99.86792, 100.0, 99.9855, 99.75719
52417.713480000006, 59.98111710656761, 59.97798075276333, 59.97849655827618, 33.271344006832635, 33.278695350976506, 33.23697865621715, 0.9999816231926524, 0.9999664324517543, 0.9999776651598882, 9360.951177105953, 9348.870316498773, 9358.589271338838, 228.54221102523763, 77.1596930478122, 61.990562314280396, 9356.928978460317, 9346.771546512678, 9352.603754499338, 282.7451285693903, 282.1840197579851, 282.6287294468221, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3406, 7.61497, 5500.371, 719.1259, 7.648623, 5500.458, 709.2093, 7.745709, 5492.87, 722.2474, 4.56837, 3300.515, 718.4741, 7.655255, 5499.932, 705.0652, 4.669779, 3292.032, 100.0, 100.0, 99.86676, 100.0, 100.0, 99.75716
52420.086240000004, 59.978388240043294, 59.97597415183038, 59.979670700859366, 33.254085838722865, 33.281916907169965, 33.27038961165194, 0.9999782160795212, 0.999965074080094, 0.9999758385595399, 9356.39679685789, 9343.9316114022, 9360.275447990734, 220.98745951479646, 75.26173605912663, 61.94103901129529, 9357.537955038712, 9350.002112463335, 9358.586130712545, 282.71652059897787, 282.0991887398366, 282.6237024195636, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 728.6296, 7.543762, 5496.539, 725.3905, 7.580655, 5499.067, 715.4599, 7.685149, 5498.705, 728.5779, 4.527001, 3298.153, 712.2557, 7.716252, 5496.141, 711.467, 4.635718, 3296.835, 99.93872, 99.98369, 99.98012, 99.94263, 99.92733, 99.91965
52422.417120000006, 59.97764089561429, 59.97839230229157, 59.98097589322499, 33.279158277999294, 33.289520606089624, 33.27736705640847, 0.9999757776372731, 0.9999679446243499, 0.9999776056568266, 9360.445032543337, 9351.542589617931, 9367.229851007394, 229.8164405273942, 77.24461916560585, 60.84319730406095, 9362.086868083918, 9356.866863069217, 9359.890214770783, 282.7930239720781, 282.1538273691175, 282.6212723126373, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3406, 7.614613, 5500.319, 719.1259, 7.648623, 5500.346, 709.1899, 7.745157, 5492.809, 722.1115, 4.569473, 3300.557, 718.455, 7.65489, 5499.766, 707.4708, 4.652749, 3295.362, 100.0, 100.0, 99.86785, 100.0, 100.0, 99.85805
52424.7346, 59.98114656167038, 59.97811975576806, 59.97679639183539, 33.268232472737466, 33.275840924160484, 33.24419024090443, 0.9999733461286158, 0.9999725886363339, 0.9999744747045368, 9360.461707662773, 9346.760607392283, 9359.8667463101, 229.0441338096316, 67.07522037102399, 63.619957377540686, 9363.647227811029, 9348.84146605556, 9364.135345023107, 282.74885132857315, 282.1294523334863, 282.6453180176026, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3209, 7.614792, 5500.376, 719.1453, 7.648623, 5500.26, 716.2558, 7.677786, 5499.711, 720.2279, 4.586021, 3300.072, 721.774, 7.614164, 5500.279, 715.8806, 4.604954, 3299.472, 100.0, 100.0, 99.99364, 100.0, 100.0, 99.99195
52427.03824, 59.9797485515358, 59.97833056230445, 59.978037870851786, 33.26413851060076, 33.27911911442371, 33.258920001891106, 0.9999740141901529, 0.9999709863272693, 0.999972551400248, 9360.201991347276, 9350.207408949022, 9351.950350908957, 231.557247770505, 73.42746168728085, 67.64093282482645, 9361.340705312829, 9350.58459996881, 9353.751058503067, 282.69169295796576, 282.14106540800833, 282.69757562426975, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 717.2739, 7.667975, 5500.485, 715.0986, 7.68491, 5499.157, 717.9641, 7.660299, 5499.568, 721.3542, 4.575173, 3300.287, 718.5694, 7.654707, 5499.989, 711.3278, 4.634986, 3296.988, 100.0, 99.98327, 99.99462, 100.0, 99.99843, 99.90732
52429.383760000004, 59.97618345879356, 59.97550557428779, 59.97514507011427, 33.27048991435528, 33.29015697245861, 33.264122874387795, 0.9999757991105149, 0.9999693359630812, 0.9999736442865336, 9362.13077576713, 9352.85155080012, 9362.702480027463, 229.40852010149956, 70.43051510279292, 65.81417530058206, 9359.785325907045, 9353.440258916595, 9365.498684604496, 282.6640947306633, 282.0565940395844, 282.67978854881704, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3604, 7.61497, 5500.371, 719.1648, 7.648255, 5500.229, 715.4793, 7.685149, 5499.095, 722.2474, 4.568738, 3299.904, 724.7496, 7.587501, 5499.228, 717.6699, 4.597996, 3299.809, 100.0, 100.0, 99.97706, 99.99567, 99.98446, 100.0
52431.695320000006, 59.97802095726829, 59.97887442471213, 59.976955683519556, 33.236077243539306, 33.26488889907378, 33.25415002900887, 0.9999713180334974, 0.9999697641022738, 0.999973166172818, 9355.494338514074, 9346.674541726785, 9352.221597721915, 232.33510637136254, 73.04012486335523, 66.19141058353262, 9353.80566877313, 9345.665954649214, 9355.815322476537, 282.7432936826762, 282.2705246462889, 282.7401645275295, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 728.6099, 7.543762, 5496.764, 725.41, 7.580839, 5499.067, 709.2287, 7.745893, 5492.468, 728.6167, 4.526633, 3298.034, 731.0825, 7.514998, 5493.516, 723.8928, 4.558075, 3300.093, 99.93671, 99.98164, 99.87296, 99.93766, 99.88071, 99.9945
52434.05444000001, 59.97674647334227, 59.977349299454495, 59.977572789167674, 33.26948928561626, 33.276550646225125, 33.28703318974782, 0.9999739823036121, 0.9999710752031619, 0.9999702117750003, 9362.102232970014, 9349.16557265732, 9363.33049306136, 229.86525848825386, 73.93482113013033, 69.24470112479207, 9356.701593661539, 9352.942132080016, 9366.766451286498, 282.7115248347935, 282.1737379602684, 282.76667402567915, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3406, 7.61497, 5500.429, 719.1453, 7.648255, 5500.4, 715.4793, 7.685333, 5498.867, 722.228, 4.569841, 3300.219, 724.7687, 7.587684, 5499.388, 717.65, 4.598362, 3300.033, 100.0, 100.0, 99.97799, 100.0, 99.98444, 99.99635
52436.4006, 59.98308113904188, 59.98162750174089, 59.98109481479058, 33.260484463094656, 33.26812338865103, 33.25140638532138, 0.9999729748088512, 0.9999723717417909, 0.9999701741542724, 9358.96113810312, 9351.283221212003, 9358.648384431282, 230.69892916152457, 73.05187885226724, 73.39292321157279, 9357.962338065014, 9348.932631064716, 9356.768397650892, 282.7725895830603, 282.1809145643763, 282.774257540156, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3406, 7.614613, 5500.371, 719.1453, 7.648439, 5500.281, 709.2093, 7.745893, 5492.646, 722.3834, 4.570393, 3300.342, 724.7496, 7.587866, 5499.387, 723.8928, 4.558259, 3299.685, 100.0, 100.0, 99.8649, 100.0, 99.98547, 100.0
52438.70624000001, 59.98522209744954, 59.9848663024065, 59.98337843616596, 33.26457394963744, 33.27185019876174, 33.25566335136294, 0.9999717945361761, 0.9999703303425881, 0.9999703948005519, 9356.893056436178, 9345.359633385537, 9358.642441471831, 230.6442478810559, 72.33748108995405, 66.20646881332686, 9360.801551693818, 9348.757290478736, 9358.59770808217, 282.7850602469009, 282.2226822931523, 282.76540568549234, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 715.9924, 7.680468, 5499.353, 712.8223, 7.711619, 5496.808, 702.8616, 7.799643, 5482.75, 715.9364, 4.608268, 3299.795, 719.2943, 7.642471, 5500.344, 727.9684, 4.536101, 3298.717, 99.98378, 99.94055, 99.69022, 99.99237, 100.0, 99.96615
52441.087640000005, 59.98806934753275, 59.989603701475424, 59.98990412040544, 33.253312561209555, 33.27267805712014, 33.261321709996515, 0.9999737248655794, 0.9999710730429884, 0.9999717030371936, 9356.366849078058, 9353.880589115452, 9363.713305595129, 228.68546860362767, 72.32119045882791, 67.98636986382098, 9359.626918885284, 9349.263118402341, 9361.796051336594, 282.83043489861154, 282.235940267128, 282.73136083551526, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3406, 7.614256, 5500.203, 719.1648, 7.648071, 5500.513, 709.0928, 7.745157, 5493.15, 722.4416, 4.569289, 3300.51, 719.8474, 7.640646, 5500.128, 723.7734, 4.558625, 3300.145, 100.0, 100.0, 99.87406, 100.0, 99.99929, 99.99097
52443.393200000006, 59.990313505150915, 59.98982522619016, 59.990879620371665, 33.23841218544871, 33.272365962587656, 33.26093598417435, 0.9999718622446441, 0.9999688063963943, 0.9999703437579007, 9359.662724828364, 9349.868581195056, 9355.746342405877, 230.58194517418815, 72.45703698324635, 75.15374760804298, 9360.04161189283, 9351.052503553037, 9364.201056403039, 282.6274800754877, 282.05598274476444, 282.6289239077039, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 723.9375, 7.597302, 5499.569, 721.7718, 7.613811, 5500.29, 713.6352, 7.703372, 5498.34, 727.7817, 4.528656, 3298.26, 712.2366, 7.716435, 5496.302, 717.5705, 4.598179, 3300.089, 99.99534, 100.0, 99.96229, 99.94588, 99.93045, 99.98092
52445.72584000001, 59.9963199426071, 59.99311634243295, 59.99356314495365, 33.29178682946341, 33.2949636171202, 33.29885165757249, 0.999971864670684, 0.9999694794258205, 0.9999724674327805, 9358.905247391684, 9353.18522075952, 9357.927947223536, 232.66449343694057, 72.20025700298504, 68.43298843900902, 9359.567369807983, 9350.064679278541, 9361.220987185749, 282.62248577432007, 282.09926130515186, 282.6572455393402, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 723.8586, 7.604619, 5500.12, 719.262, 7.646966, 5500.347, 709.1317, 7.745709, 5492.756, 722.228, 4.569473, 3300.399, 718.4359, 7.655438, 5500.037, 723.8928, 4.558259, 3300.212, 100.0, 100.0, 99.86689, 100.0, 99.99927, 99.98238
52448.017320000006, 59.99238613112437, 59.99264995166039, 59.99159583478439, 33.25388899222085, 33.27252266856207, 33.260933645573175, 0.9999738356014346, 0.9999725953801414, 0.9999720550240894, 9360.251984291823, 9345.854405028382, 9362.62408868216, 228.57656858380233, 70.39756288312424, 69.74791338363411, 9354.208804839709, 9350.763768290204, 9358.24563329287, 282.82629330545984, 282.1916929421413, 282.7801293325503, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3406, 7.614613, 5500.486, 719.1259, 7.648808, 5500.345, 709.1511, 7.745341, 5492.761, 722.2863, 4.570577, 3300.293, 718.4359, 7.655621, 5500.096, 717.5705, 4.598179, 3299.695, 100.0, 100.0, 99.87008, 100.0, 99.99823, 99.98935
52450.405920000005, 59.989196985298896, 59.987344700694265, 59.98817339367825, 33.225740239140194, 33.24765104452486, 33.25248046322412, 0.9999739914912231, 0.9999700863344487, 0.9999733229904636, 9358.534950938028, 9351.95857438864, 9356.089886947579, 233.8517886901368, 71.2283624642605, 68.6713480725557, 9360.774399155955, 9350.51035862751, 9357.27831752252, 282.8368493320356, 282.17949571378284, 282.73363699478085, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 715.9727, 7.680468, 5499.133, 712.9001, 7.71125, 5496.751, 702.8422, 7.800931, 5482.067, 716.0335, 4.609923, 3299.816, 724.7305, 7.587684, 5499.218, 711.3079, 4.634986, 3296.65, 99.98283, 99.9457, 99.67254, 99.99635, 99.98349, 99.91754
52452.721840000006, 59.99384376364432, 59.98993146917484, 59.98781652875025, 33.25745914263446, 33.263475688646736, 33.284313712342545, 0.9999712655398463, 0.9999703626941103, 0.999973889176226, 9362.292407160487, 9357.038110556903, 9357.738821148072, 231.28181027458436, 70.88693958417889, 62.660672501515364, 9363.048376801855, 9351.526537822356, 9359.001652792247, 282.78376391352884, 282.16964102467557, 282.76000089691524, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3209, 7.614792, 5500.423, 719.1453, 7.648255, 5500.288, 709.1705, 7.745525, 5492.642, 722.2668, 4.568002, 3300.405, 718.4359, 7.655255, 5500.17, 717.65, 4.598911, 3299.519, 100.0, 100.0, 99.87402, 100.0, 99.99723, 100.0
52455.03424, 59.98878295181606, 59.98975600890698, 59.98915143894603, 33.273693724588654, 33.27919794526108, 33.25945660463641, 0.9999734523950323, 0.999974422376751, 0.999970110928531, 9355.869714606373, 9346.231439009944, 9358.66110239272, 230.85678411230197, 70.34179160700069, 69.28208515864117, 9359.154736179642, 9348.258224111643, 9359.317443117534, 282.7901759657533, 282.20795759394474, 282.7438261840451, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3406, 7.614435, 5500.376, 719.1648, 7.648071, 5500.401, 709.0734, 7.745893, 5492.579, 722.0921, 4.56598, 3299.625, 725.8751, 7.568326, 5497.857, 720.6124, 4.58005, 3300.465, 100.0, 100.0, 99.87089, 100.0, 99.96775, 100.0
52457.40136, 59.98911291107703, 59.99077475581034, 59.991530748853485, 33.25214635313919, 33.266080172781145, 33.27217166953248, 0.9999702238522773, 0.9999749748055555, 0.9999721764963845, 9359.468190101517, 9355.356250656674, 9358.413136936852, 232.03450894177695, 66.73919216561444, 71.54680529400957, 9361.536455427507, 9352.382894473749, 9364.114770105441, 282.7946904428595, 282.2792585867094, 282.78784972613, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 728.6296, 7.543583, 5496.751, 724.6123, 7.589128, 5499.802, 713.7905, 7.707974, 5496.3, 725.1602, 4.554213, 3299.867, 726.1039, 7.576726, 5499.093, 717.5308, 4.597996, 3299.984, 99.93872, 99.99305, 99.93229, 99.98677, 99.98211, 99.99791
52459.795880000005, 59.98560677358216, 59.98857021788201, 59.98872002960846, 33.273741331771085, 33.2763315313964, 33.27417548974107, 0.9999758330494426, 0.9999745234090651, 0.9999726975449785, 9363.900311390384, 9355.058706504915, 9360.764556646645, 230.18842735270118, 69.77210712312899, 69.6760878286459, 9359.358188825194, 9356.196953456047, 9361.684163811735, 282.86386667038, 282.23907546871595, 282.75563480823524, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3406, 7.614613, 5500.376, 719.1453, 7.648439, 5500.29, 715.4211, 7.685333, 5498.927, 722.2086, 4.569106, 3299.734, 724.7305, 7.588049, 5499.328, 723.853, 4.558808, 3299.923, 100.0, 100.0, 99.97908, 100.0, 99.98638, 99.99625
52462.136000000006, 59.989186738973714, 59.99046841304022, 59.990090018433534, 33.25024784101531, 33.26691351626297, 33.25806780146543, 0.9999751220131143, 0.9999725194605226, 0.9999696375186221, 9358.951139171073, 9349.804666146696, 9355.50713286744, 233.7477425857146, 64.62742885361604, 68.70038235211018, 9364.196719091395, 9349.128304434755, 9359.98238606485, 282.7966928353427, 282.2603623115778, 282.78857361129764, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 716.5642, 7.679575, 5499.081, 712.8223, 7.71125, 5496.868, 721.7493, 7.620907, 5500.463, 715.9752, 4.609004, 3299.139, 718.4741, 7.655621, 5499.877, 730.1553, 4.515042, 3296.918, 99.98694, 99.94156, 100.0, 99.9725, 100.0, 99.9052
52464.45176, 59.99496603352853, 59.990980929178, 59.992382065208, 33.27384317611594, 33.27019400371507, 33.25017354631307, 0.9999736919752877, 0.9999697667745578, 0.9999753425016432, 9355.678221186181, 9354.603180395221, 9359.312025450994, 232.51996829936797, 68.8603037900466, 71.63965953502316, 9363.85076641863, 9352.604817845655, 9363.521935247072, 282.7432534098478, 282.2192801896219, 282.819042690743, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3406, 7.614256, 5500.481, 719.1259, 7.648623, 5500.288, 715.4793, 7.684965, 5499.034, 722.4222, 4.568922, 3300.515, 724.7496, 7.587684, 5499.271, 723.9126, 4.558075, 3299.803, 100.0, 100.0, 99.98104, 99.99331, 99.98534, 100.0
52466.76096000001, 59.995266062553995, 59.99582004924405, 59.996553242593116, 33.2739962141067, 33.27089789399627, 33.25427934349258, 0.9999731267800664, 0.999973531467325, 0.9999718272244533, 9357.453582519587, 9359.055791460136, 9358.417049178404, 233.71478749078688, 70.19623403358491, 68.58938830221814, 9360.106604137307, 9352.15685276782, 9356.15236183093, 282.85695990849644, 282.323153311884, 282.73857408300404, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3406, 7.614613, 5500.429, 719.1259, 7.648808, 5500.4, 715.4599, 7.684965, 5498.98, 722.4028, 4.568738, 3300.565, 718.4359, 7.655438, 5499.929, 723.8331, 4.558625, 3299.868, 100.0, 100.0, 99.97194, 99.99889, 99.99731, 99.99459
52469.07072, 59.99147396411924, 59.990581246672456, 59.99257461944639, 33.25371241683867, 33.26417506450354, 33.2743936313097, 0.9999729237981771, 0.9999742021592403, 0.9999735753289413, 9362.704854403819, 9355.083079899128, 9360.862616105162, 231.31687290882564, 68.81996206934764, 67.19692238991694, 9364.37238567711, 9358.580326645282, 9354.924226891048, 282.8061682566632, 282.2747317106022, 282.7700910437409, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 728.6296, 7.543405, 5496.486, 725.3905, 7.580839, 5499.173, 709.1317, 7.745341, 5492.299, 728.4808, 4.527369, 3298.207, 712.2748, 7.71607, 5496.83, 718.5845, 4.590854, 3300.421, 99.93767, 99.9826, 99.87021, 99.93773, 99.93066, 100.0
52471.38016000001, 59.99540924817972, 59.994906432258006, 59.99367998730402, 33.28020110290774, 33.27258517742683, 33.27189794294007, 0.9999716368331003, 0.9999759946769671, 0.9999716704253322, 9355.800313104048, 9357.423332781367, 9359.76820997514, 231.2922331882719, 71.757444816918, 65.96111131906343, 9364.677753539834, 9355.496191037311, 9361.482504475987, 282.7726474565962, 282.19740450386655, 282.71716148256553, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3209, 7.614613, 5500.261, 719.1259, 7.648439, 5500.398, 715.1881, 7.68791, 5497.626, 722.3834, 4.569657, 3300.4, 718.455, 7.65489, 5499.932, 720.0756, 4.586093, 3300.387, 100.0, 100.0, 99.96766, 100.0, 99.99821, 100.0
52473.695120000004, 59.99361001156601, 59.99273270364745, 59.9936740255142, 33.25181982879137, 33.25138010884087, 33.242707103877486, 0.9999753479702244, 0.9999689778843929, 0.9999708519574446, 9353.413270473393, 9355.561976296403, 9354.164000168106, 230.1924621822127, 72.75249377054934, 67.7343919857235, 9351.16422430904, 9339.57067839705, 9354.629133199864, 282.69690479032016, 282.20522650617426, 282.7337269033787, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3012, 7.615149, 5500.453, 718.3477, 7.660412, 5499.948, 706.4722, 7.771111, 5487.864, 718.8298, 4.594663, 3300.108, 723.2999, 7.600102, 5499.559, 711.3477, 4.635169, 3297.218, 100.0, 99.99765, 99.78817, 100.0, 99.99057, 99.9196
52476.11580000001, 59.99255381976093, 59.99288567343193, 59.993816790753385, 33.26764617180168, 33.276907241256424, 33.27582244539119, 0.9999728798232008, 0.9999717635144714, 0.9999743780909183, 9357.008207119157, 9349.39974349038, 9356.710586204043, 235.07683235532568, 71.36159646158785, 68.9683287862158, 9360.513096706838, 9349.097348474428, 9359.809494429852, 282.77858307350505, 282.22561991286693, 282.6935807560232, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 719.2849, 7.647094, 5500.593, 717.764, 7.65857, 5500.532, 709.1317, 7.745893, 5492.911, 722.2086, 4.569473, 3300.171, 718.455, 7.655438, 5499.821, 717.6301, 4.598362, 3299.978, 100.0, 100.0, 99.86274, 100.0, 99.99535, 100.0
52478.43692000001, 59.9916482233243, 59.99183182489048, 59.99078878838009, 33.26377941340658, 33.26922241664188, 33.27297964226653, 0.9999738650533873, 0.999971827906507, 0.9999736940054917, 9360.54036948281, 9355.340746639891, 9359.087288297704, 228.98389223942286, 72.8300524342385, 69.08496538305144, 9363.83717347718, 9351.292317854513, 9359.36701487133, 282.79257846870945, 282.20626454365015, 282.7783350925495, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3406, 7.614435, 5500.429, 719.1259, 7.648439, 5500.346, 709.0928, 7.745525, 5492.399, 722.0338, 4.569106, 3300.219, 724.7305, 7.587684, 5499.33, 717.6103, 4.59763, 3300.21, 100.0, 100.0, 99.87206, 100.0, 99.98641, 100.0
52480.80116, 59.989753122581455, 59.99223986431366, 59.99236463186037, 33.26256969884346, 33.27429040486095, 33.261332777900826, 0.999973132297931, 0.9999709837884979, 0.9999726386866481, 9360.731275984586, 9349.898720964398, 9361.96000690196, 232.67719036181188, 69.80400167382936, 67.48392045329183, 9362.653537098691, 9356.109863797565, 9360.71541720339, 282.80976330186485, 282.16970627152665, 282.79803554575625, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 728.6296, 7.543762, 5496.649, 725.41, 7.580655, 5499.182, 715.4599, 7.685333, 5498.985, 728.6167, 4.526449, 3298.384, 731.0443, 7.514451, 5493.955, 724.012, 4.558808, 3299.921, 99.93767, 99.98358, 99.97598, 99.93573, 99.88868, 100.0
52483.134840000006, 59.98668738465983, 59.9875153968719, 59.98744590865103, 33.273636612001944, 33.269519733347686, 33.264556969751865, 0.9999710573577172, 0.9999720673019729, 0.9999713096384378, 9362.897133193454, 9353.224080131089, 9361.243513349671, 231.11284735682784, 67.38984651193857, 65.77919425147911, 9361.759287308449, 9353.683093461592, 9356.9717681115, 282.72377439950554, 282.11046651472174, 282.7852061890004, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3406, 7.614792, 5500.429, 719.1064, 7.648071, 5500.57, 709.2675, 7.745157, 5492.749, 722.2668, 4.570209, 3300.399, 724.7496, 7.587866, 5499.278, 717.7097, 4.597813, 3300.374, 100.0, 100.0, 99.86783, 100.0, 99.98649, 100.0
52485.44960000001, 59.98524515606287, 59.98751202968961, 59.98793332790352, 33.262744412873545, 33.2967569934467, 33.25141740274972, 0.9999723354331074, 0.9999699887684643, 0.9999708277289086, 9356.364350826672, 9350.402438253454, 9363.27350344543, 229.02280529678274, 67.79643707331797, 69.5957681263144, 9365.966752474424, 9353.846536379408, 9361.736212253696, 282.78676465369745, 282.1725690573214, 282.730969828296, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3604, 7.614256, 5500.319, 719.1453, 7.648255, 5500.288, 715.4405, 7.685517, 5498.809, 722.228, 4.56837, 3300.391, 724.5398, 7.596085, 5499.701, 725.0657, 4.545806, 3298.949, 100.0, 100.0, 99.97799, 100.0, 99.99197, 99.98145
52487.729880000006, 59.986476105338554, 59.984056678526194, 59.984644612171365, 33.27693218106996, 33.288720172356484, 33.2617116246017, 0.9999733294625903, 0.9999706590267878, 0.9999726994680127, 9363.014072178328, 9355.866086550173, 9360.263880111768, 233.94057166963648, 71.25965809930949, 69.3716236010714, 9364.771625856129, 9348.06414830058, 9358.645159727748, 282.8096736197684, 282.24568352046816, 282.74831494099925, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 715.9924, 7.680468, 5499.237, 712.7833, 7.71125, 5496.937, 721.1088, 7.627718, 5500.371, 717.9365, 4.594111, 3300.45, 721.6404, 7.621835, 5500.042, 725.9008, 4.549102, 3299.824, 99.98388, 99.94291, 100.0, 100.0, 100.0, 99.99326
52490.100560000006, 59.9839901655366, 59.98457224308618, 59.98599056497647, 33.291305124462575, 33.31663828556653, 33.3064259955219, 0.999974066882727, 0.9999745545949145, 0.9999709649088919, 9363.402347909647, 9353.459245029451, 9367.067144501088, 232.16374642235513, 68.78553185317833, 67.52408487350931, 9358.101466651333, 9359.12875421008, 9360.406906948141, 282.6252643055884, 281.83998177971455, 282.62636578992044, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3406, 7.614435, 5500.539, 719.1648, 7.648255, 5500.342, 715.4599, 7.685701, 5498.585, 722.2474, 4.569657, 3300.52, 718.4931, 7.655255, 5499.931, 723.8928, 4.558259, 3299.69, 100.0, 100.0, 99.97904, 100.0, 99.9993, 99.99619
52492.47064000001, 59.98404909103828, 59.984229757732464, 59.982649582426916, 33.290429065088, 33.28866197093984, 33.27777067990423, 0.9999718731398249, 0.9999709967030395, 0.999971994037232, 9354.825762674489, 9346.536711421324, 9364.616846591322, 223.52559913079335, 71.53919279883667, 67.49121682575105, 9358.043167851034, 9356.636615191657, 9360.983510517848, 282.62805875314996, 282.0403495694327, 282.66372873208496, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 726.5399, 7.562858, 5497.763, 725.0014, 7.585075, 5499.067, 709.1317, 7.744605, 5492.819, 728.6556, 4.526082, 3297.938, 712.1984, 7.717165, 5495.971, 717.6301, 4.59763, 3300.205, 99.96854, 99.98349, 99.86804, 99.95103, 99.93136, 100.0
52494.78708, 59.982373642419866, 59.980995992456954, 59.981413382215365, 33.30420147288159, 33.33300281326024, 33.30549908104852, 0.9999731892010155, 0.9999689486545197, 0.9999712438598849, 9360.431507652813, 9349.979856169357, 9367.18487174721, 223.72900598304705, 69.6512931292782, 69.59928501916806, 9362.833787036845, 9347.515390733624, 9360.69356946473, 282.5275257845291, 281.86295069550596, 282.5828544003669, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3406, 7.614435, 5500.318, 719.1259, 7.648623, 5500.346, 715.4987, 7.685517, 5499.151, 722.364, 4.568186, 3300.134, 718.455, 7.655438, 5500.09, 723.9524, 4.558259, 3300.096, 100.0, 100.0, 99.9761, 100.0, 100.0, 99.99794
52497.145840000005, 59.97999036707799, 59.9794789150983, 59.979940186559084, 33.26520220602975, 33.28032085975343, 33.262894908115456, 0.9999754200479496, 0.9999695376651526, 0.9999723252285535, 9359.609563739936, 9350.889232011963, 9356.692959868278, 230.4413871918323, 67.49511131680538, 67.44970326399311, 9357.062382193264, 9345.758131457278, 9358.35605641767, 282.5704255387945, 282.1916214651459, 282.7697938825812, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3406, 7.614613, 5500.319, 719.1453, 7.648255, 5500.287, 709.0734, 7.745709, 5492.937, 722.0338, 4.56837, 3299.823, 718.4359, 7.655438, 5499.931, 717.5705, 4.598362, 3299.695, 100.0, 100.0, 99.87017, 100.0, 100.0, 100.0
52499.44696, 59.97997791807741, 59.978347965362566, 59.981443686771435, 33.26944231731572, 33.26725034026518, 33.25097960672888, 0.9999770160316755, 0.9999771647336618, 0.9999736240433311, 9360.949405455134, 9351.635670466072, 9362.039904794621, 231.5681323946419, 70.88855160144453, 67.10761900144416, 9362.118618078346, 9358.586094436236, 9356.62906228926, 282.76194955482094, 282.26611282471185, 282.72110137180897, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 715.9924, 7.680111, 5499.3, 712.8806, 7.711066, 5497.197, 702.4539, 7.802772, 5483.12, 716.0335, 4.608085, 3299.593, 724.7496, 7.587684, 5499.33, 711.2085, 4.63407, 3297.934, 99.98682, 99.93841, 99.69465, 99.98616, 99.98641, 99.91574
52501.9158, 59.98280895574397, 59.97966102404918, 59.97913775621308, 33.27039477123576, 33.27201930165539, 33.273143304839536, 0.9999750881288817, 0.9999682410700483, 0.9999741705375963, 9358.969718960641, 9353.743068602333, 9356.444323799571, 231.9353707529499, 68.45603602009305, 65.0857773323005, 9357.905100333446, 9348.907589001967, 9363.11808008054, 282.7868781691623, 282.1693868812026, 282.70535788004526, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3406, 7.614613, 5500.434, 719.1259, 7.648071, 5500.452, 709.1705, 7.744789, 5492.368, 722.228, 4.569657, 3300.176, 718.455, 7.655621, 5499.981, 717.5109, 4.598545, 3299.974, 100.0, 100.0, 99.8688, 100.0, 99.99826, 99.99796
52504.25544, 59.975707516863096, 59.97823853603571, 59.9784509495354, 33.25957164453583, 33.264068513796495, 33.25963820996947, 0.9999757797105381, 0.9999704457894727, 0.999977460757894, 9355.755637527425, 9350.095203732639, 9352.200378962218, 229.488275291812, 71.17832538716902, 68.70909999958167, 9355.833263984945, 9348.34018640785, 9359.008700352975, 282.60548160039434, 282.1216842091441, 282.87771807084096, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.4786, 7.609259, 5500.095, 720.8768, 7.630204, 5500.435, 712.451, 7.714969, 5496.593, 726.6166, 4.536746, 3298.597, 712.6563, 7.7126, 5495.875, 723.853, 4.558808, 3299.805, 100.0, 100.0, 99.93665, 99.96412, 99.9236, 100.0
52506.54780000001, 59.976021207317, 59.9815761148385, 59.98234561424099, 33.264105827077195, 33.26947241573365, 33.268474154929585, 0.9999746979697113, 0.999971208716957, 0.9999748728995628, 9352.67176398971, 9357.911297626855, 9361.458372243731, 230.8343853384688, 70.06508684077562, 64.12418090076562, 9356.224466871425, 9351.592537584309, 9363.027404308832, 282.8384733128281, 282.1772199513502, 282.7464240174351, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 725.4556, 7.584809, 5499.652, 720.6045, 7.632967, 5500.397, 709.5781, 7.745525, 5493.212, 722.1503, 4.570025, 3300.395, 718.455, 7.655255, 5499.981, 717.5904, 4.596714, 3299.761, 99.98583, 100.0, 99.87519, 100.0, 99.99731, 99.99951
52508.84612, 59.97971785821866, 59.979124152441344, 59.97919195042162, 33.268396447564264, 33.26678147596978, 33.25253518557194, 0.9999742057257001, 0.9999699715787487, 0.9999763943798231, 9356.738566646904, 9345.595554639463, 9356.886845663781, 228.69784194148087, 75.21385996284243, 68.67433105187479, 9366.964664574445, 9346.357914545757, 9356.74095985177, 282.71497389083794, 282.21320644151183, 282.7808702348074, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3209, 7.614435, 5500.539, 719.1259, 7.648623, 5500.176, 709.2675, 7.746445, 5493.062, 722.2086, 4.568738, 3300.722, 718.4168, 7.655073, 5500.09, 723.9723, 4.558991, 3299.868, 100.0, 100.0, 99.85017, 100.0, 99.99734, 99.98572
52511.27556, 59.98244738353666, 59.97918460335369, 59.978656573732245, 33.24433308142204, 33.26254969402846, 33.2498970639636, 0.9999768915153909, 0.9999679078379687, 0.9999766151140319, 9351.491364561669, 9340.85640568721, 9357.806673542736, 231.89850397890132, 77.17188175925139, 65.08798971719216, 9356.983759111934, 9343.923483285327, 9356.102660360964, 282.6644231269379, 282.2609419952894, 282.86580894868223, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 715.9924, 7.680111, 5499.463, 712.8612, 7.71125, 5497.034, 702.6675, 7.802035, 5482.704, 716.0723, 4.608268, 3299.481, 724.7305, 7.588414, 5499.275, 730.0957, 4.515225, 3297.091, 99.98883, 99.93946, 99.68688, 99.98288, 99.98542, 99.90357
52513.5688, 59.984360595040805, 59.98304416692585, 59.980648854167086, 33.27286180713387, 33.27208548613885, 33.2697364274081, 0.9999755155833073, 0.9999724536158194, 0.9999758299024477, 9356.82171909802, 9352.065980295081, 9360.738116213135, 224.55899293087623, 70.42269154464361, 64.51181240761025, 9358.794933675412, 9358.449046549107, 9360.86061627942, 282.6053667972184, 282.15102863033, 282.84764509645277, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3209, 7.614613, 5500.371, 719.1064, 7.648439, 5500.397, 709.0734, 7.745525, 5492.966, 722.1115, 4.569106, 3300.021, 718.455, 7.655621, 5499.931, 723.7734, 4.558808, 3299.915, 100.0, 100.0, 99.8707, 99.99543, 99.99734, 99.99603
52515.84680000001, 59.97992998200844, 59.98067972223815, 59.9845772927767, 33.27366835242479, 33.27483081699384, 33.27094909264251, 0.9999745828158567, 0.9999699595081543, 0.9999724431038123, 9356.23653658628, 9357.498432210514, 9359.078762608207, 229.20549021456372, 72.71178085995507, 65.62866927968844, 9358.396970719561, 9354.213591133752, 9362.490892628744, 282.78871191311674, 282.21129439399255, 282.78120294714495, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3406, 7.614435, 5500.429, 719.1453, 7.648255, 5500.342, 709.2675, 7.746077, 5493.201, 722.3057, 4.569106, 3300.399, 724.7305, 7.588049, 5499.229, 723.0577, 4.565766, 3300.158, 100.0, 100.0, 99.87497, 99.99893, 99.98457, 100.0
52518.179760000006, 59.98362264835592, 59.98367360065206, 59.98327737382455, 33.26663646083061, 33.27117191097435, 33.270586226164134, 0.9999751412908644, 0.9999696419632025, 0.9999758624713116, 9358.33700506122, 9349.474178006096, 9365.113881644165, 228.362030719803, 76.79202542762732, 66.37801195605971, 9360.328072988961, 9350.217492405836, 9364.858578961848, 282.74192936152855, 282.2108050383209, 282.74660837987693, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 728.6099, 7.543583, 5496.649, 725.3905, 7.581023, 5499.293, 715.5375, 7.687358, 5498.536, 727.3739, 4.535091, 3299.313, 728.9079, 7.547323, 5497.618, 721.4473, 4.571809, 3300.606, 99.93872, 99.9807, 99.97148, 99.96977, 99.9456, 100.0
52520.49528, 59.986938013434084, 59.99000320814522, 59.98557353215988, 33.25433258416069, 33.27336659214537, 33.26686434051992, 0.9999782311173677, 0.9999695624116771, 0.9999745511613958, 9359.002699040908, 9350.959991826796, 9360.368543086162, 230.21665379687238, 72.63419153710356, 63.471639942628826, 9360.36472568199, 9359.87563148688, 9364.44866290808, 282.76925282992323, 282.1875714780394, 282.8658121347238, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3406, 7.614613, 5500.313, 719.1259, 7.648623, 5500.29, 709.7722, 7.73945, 5493.396, 722.4805, 4.570025, 3300.399, 724.7305, 7.587684, 5499.169, 717.6898, 4.597813, 3299.977, 100.0, 100.0, 99.85187, 100.0, 99.98349, 100.0
52522.799640000005, 59.99005730653506, 59.98945174020686, 59.98856451141678, 33.24508844172724, 33.26588685759996, 33.228216698300365, 0.9999732048465677, 0.9999737362755872, 0.9999735845953862, 9351.36033112666, 9342.142350609418, 9355.654078073929, 229.1768079107796, 75.05253100658229, 65.37728847959988, 9350.110603207495, 9340.248004988318, 9358.634163663603, 282.72259142759884, 282.1846394441416, 282.86886166576454, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 719.62, 7.647273, 5500.279, 714.9624, 7.696883, 5498.04, 703.7739, 7.7932, 5484.174, 715.8005, 4.60882, 3299.544, 718.3978, 7.655073, 5499.985, 711.2483, 4.634437, 3297.391, 100.0, 99.95842, 99.71086, 99.98623, 99.99832, 99.91249
52525.169680000006, 59.992090214687806, 59.98893522897699, 59.990490934424926, 33.24656164346314, 33.27246277951807, 33.29442486101411, 0.9999761733947562, 0.9999699160525334, 0.9999780056438708, 9358.830904122993, 9350.59563119911, 9364.00094291974, 231.67935696052973, 76.20162741483728, 68.76313861522249, 9362.204629303875, 9351.201015135204, 9364.481345928853, 282.62430676692014, 282.1723437120277, 282.7967126138614, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 721.8675, 7.616398, 5500.59, 719.1453, 7.648623, 5500.571, 709.2093, 7.744789, 5492.642, 722.228, 4.569289, 3300.233, 724.7496, 7.587684, 5499.387, 717.5904, 4.599094, 3299.528, 100.0, 100.0, 99.87311, 100.0, 99.98745, 99.98429
52527.57108, 59.99524085899123, 59.99476978380184, 59.994144409420194, 33.257230842294476, 33.25643367745287, 33.25040389833869, 0.9999720587631811, 0.9999677966001406, 0.9999756989362477, 9354.676650155458, 9345.805464910794, 9361.580527162383, 226.8814521720917, 72.93210678364812, 70.2692211907397, 9362.858757932187, 9345.928596852418, 9357.592683452402, 282.7505701195916, 282.19757487919736, 282.8355599628381, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 0 1), 5500.0, 720.0, 722.3604, 7.614792, 5500.538, 719.0869, 7.648255, 5500.339, 709.1899, 7.745341, 5493.142, 722.3445, 4.569841, 3300.185, 718.4359, 7.655255, 5499.931, 711.4471, 4.63462, 3297.047, 100.0, 100.0, 99.86583, 100.0, 99.99734, 99.90912
