TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
52675.19976, 59.984312906784446, 59.983102989612036, 59.986869372942905, 30.723105590405684, 30.738333825296575, 30.748015288815488, 0.9999824667317685, 0.9999739231107212, 0.9999798818693558, 8637.05009712747, 8634.360360533658, 8639.895786370314, 201.03899160054016, 65.92382613029781, 52.388681090918, 8635.952978310732, 8634.708223069492, 8639.29554627735, 282.4710744210773, 281.97311135197396, 282.6229169179148, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.0986, 7.634423, 5500.47, 715.0791, 7.693199, 5497.991, 715.8481, 7.675577, 5499.625, 728.5779, 4.52884, 3298.72, 723.9103, 4.558282, 3299.927, 710.7711, 4.637733, 3296.884, 100.0, 99.9674, 99.99179, 99.94142, 99.99769, 99.91983
52677.574400000005, 59.98571679372148, 59.98714694681474, 59.985222071997335, 30.731680832938945, 30.722124256395226, 30.727688449391614, 0.9999812191134053, 0.9999729086630826, 0.9999829636392235, 8638.711571689651, 8630.637230639059, 8641.067614172658, 197.81505808785232, 59.97291130660096, 51.81536205930752, 8642.033428920071, 8630.896649494956, 8643.087106807126, 282.53490615502653, 281.9361468726405, 282.57759956055787, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.31, 7.632281, 5500.705, 717.4332, 7.666306, 5500.031, 712.3346, 7.715337, 5496.156, 733.8015, 4.488574, 3293.767, 717.6729, 4.598277, 3299.946, 717.3121, 4.600742, 3300.219, 100.0, 99.99818, 99.93168, 99.81327, 99.99696, 100.0
52679.84956, 59.98689950675139, 59.987932695031766, 59.98856066731404, 30.734030216922577, 30.720964992701457, 30.71897684267718, 0.9999822896829235, 0.9999735065026744, 0.9999810957963725, 8637.060093779723, 8623.092570945211, 8639.641508805951, 201.0471255178292, 60.912471976277175, 53.32640016572668, 8636.82485240757, 8631.307884789201, 8643.970686010773, 282.41794876598544, 282.01637285467217, 282.60085734421574, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9464, 7.618896, 5500.351, 717.6667, 7.663543, 5499.868, 712.3928, 7.715521, 5496.438, 733.782, 4.488574, 3293.714, 717.692, 4.597912, 3300.099, 717.3518, 4.600193, 3300.052, 100.0, 100.0, 99.93383, 99.81309, 100.0, 99.99339
52682.21656, 59.98818533004333, 59.98643131758331, 59.98683105698739, 30.69822833638996, 30.71808951182965, 30.699003190452256, 0.9999822024562408, 0.9999732544059733, 0.9999768391554238, 8633.511898515366, 8625.10759027933, 8635.47966257035, 203.69650473516458, 61.18647783098913, 54.294768497739824, 8641.391026657426, 8628.416998985447, 8637.599138327761, 282.59972969131337, 282.03735970512787, 282.63950208451104, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 728.2945, 7.547866, 5496.907, 723.9119, 7.597233, 5499.661, 704.9775, 7.781419, 5489.375, 740.1125, 4.439114, 3285.311, 711.5118, 4.634985, 3297.055, 723.4156, 4.562104, 3300.291, 99.94236, 99.99243, 99.81049, 99.55349, 99.921, 99.99678
52684.562280000006, 59.98787768944813, 59.989692301310114, 59.98934150764615, 30.72313719395439, 30.750694624684627, 30.744426749955295, 0.9999801618690901, 0.9999714306752286, 0.9999805612741898, 8639.038124900891, 8628.385524044179, 8642.440693287946, 198.33556710602716, 64.54925312168143, 52.30181380531394, 8641.311197872728, 8632.193842744302, 8643.369605828924, 282.57572020123615, 281.9432303832108, 282.55321971940197, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9464, 7.619075, 5500.518, 717.6667, 7.663543, 5499.862, 712.3734, 7.715521, 5496.557, 733.7626, 4.488389, 3293.821, 717.5394, 4.598277, 3299.616, 717.8687, 4.59415, 3299.651, 100.0, 99.99622, 99.92763, 99.80653, 100.0, 99.98801
52686.842520000006, 59.98941500929561, 59.98649930897906, 59.989289394373664, 30.73490822973835, 30.764611229920817, 30.731673487014056, 0.9999794914376069, 0.9999722929469584, 0.9999796354984336, 8640.898955990033, 8632.242178282788, 8636.796398593877, 205.87945584791032, 66.87475722541421, 58.5448946022899, 8640.91618584682, 8630.949108133971, 8641.545628038664, 282.6127725189122, 282.03710067471206, 282.543053426763, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9661, 7.618539, 5500.576, 723.8925, 7.597048, 5499.717, 712.4122, 7.715705, 5496.32, 733.6849, 4.489493, 3293.91, 718.7792, 4.587137, 3300.368, 726.0598, 4.539947, 3298.416, 100.0, 99.99345, 99.93071, 99.81406, 99.99376, 99.97193
52689.206600000005, 59.985431392678706, 59.98710270835, 59.98424356026087, 30.737211888713297, 30.73805494294244, 30.732376978635042, 0.999980617759932, 0.9999728867757562, 0.9999804553429071, 8633.535916636014, 8628.583788912782, 8645.496033224166, 204.0859263326579, 65.28727255210106, 52.5432928614772, 8640.253750529986, 8632.395176768383, 8641.85717575901, 282.5698210761993, 282.0693254885424, 282.6694788328072, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 715.677, 7.683859, 5499.339, 729.7097, 7.530737, 5496.212, 716.6829, 7.677234, 5498.825, 731.0052, 4.509166, 3295.459, 719.3134, 4.592068, 3299.718, 723.5945, 4.560822, 3300.106, 99.97741, 99.91834, 99.98658, 99.88214, 99.99425, 99.99657
52691.54632, 59.98748034036055, 59.98972009251658, 59.99096147635866, 30.730561140985163, 30.73672837011756, 30.72473865976766, 0.9999813120858022, 0.999974700481657, 0.9999806886974978, 8637.3472033288, 8632.377568806896, 8646.51827909682, 200.29225911791218, 60.88829310682377, 55.43854104870775, 8640.165591966745, 8629.840312823728, 8643.446609717252, 282.71481500971356, 282.18053034796446, 282.7246030840633, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9266, 7.618718, 5500.628, 723.9119, 7.597233, 5499.715, 712.3734, 7.714969, 5496.159, 727.5487, 4.533804, 3298.614, 717.7492, 4.597547, 3299.56, 723.4156, 4.562104, 3300.228, 100.0, 99.99351, 99.92962, 99.96153, 99.98527, 99.99831
52693.867920000004, 59.9890023050683, 59.99100419068793, 59.990128185483655, 30.7250170082607, 30.733033835079375, 30.70708409474563, 0.9999788354814965, 0.9999736119705578, 0.9999782778471752, 8632.89535630069, 8628.084574642948, 8638.555907223674, 203.19034168703365, 63.947638675859025, 57.34532329505919, 8637.525953897142, 8630.85602660316, 8638.125248624738, 282.5210900494123, 282.062713152997, 282.71848883458136, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 726.9341, 7.556254, 5497.188, 717.7056, 7.663175, 5499.809, 706.1422, 7.773872, 5488.281, 721.3153, 4.575541, 3299.912, 711.321, 4.633707, 3297.272, 716.994, 4.601658, 3300.11, 99.95029, 99.99512, 99.77729, 99.99594, 99.91252, 100.0
52696.17128, 59.994335412813406, 59.99151239114159, 59.99120613970467, 30.74957044958523, 30.78048379302683, 30.74190756683669, 0.9999830934968865, 0.9999709019385927, 0.9999841611469675, 8638.361201147107, 8633.411184726872, 8643.012531831959, 200.41920853341435, 56.90176017879321, 52.742198383239156, 8641.823486187592, 8632.839562599323, 8647.017230702555, 282.5789944416789, 281.9973336661882, 282.61404280952803, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9858, 7.618539, 5500.408, 723.8925, 7.597417, 5499.773, 712.354, 7.715889, 5496.216, 727.6263, 4.532517, 3298.22, 717.7111, 4.598094, 3300.214, 723.4951, 4.561188, 3300.052, 100.0, 99.9976, 99.92979, 99.96661, 99.99356, 100.0
52698.486560000005, 59.990452786993416, 59.98922126851345, 59.989137993159005, 30.751499985535933, 30.74686088327122, 30.744520426040577, 0.9999814212286798, 0.9999780301907676, 0.9999803858567411, 8637.964557322231, 8625.466957752673, 8633.20880132274, 205.22542309155097, 51.829713627150966, 56.814714560780885, 8634.359591625058, 8627.50159377014, 8631.944547976947, 282.3329622607024, 281.8879395282948, 282.5274923669841, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9464, 7.618539, 5500.466, 717.6667, 7.663175, 5499.861, 706.4528, 7.770191, 5489.261, 721.1212, 4.575541, 3299.893, 711.4545, 4.63462, 3297.434, 717.2524, 4.601475, 3299.769, 100.0, 99.99826, 99.80335, 99.99895, 99.91777, 99.98835
52700.797000000006, 59.99390111619176, 59.99267677478462, 59.99114121827676, 30.712617018410345, 30.726424723941165, 30.732193421422927, 0.99997839819344, 0.9999748645530718, 0.9999790601208313, 8637.145160320522, 8630.623903929089, 8633.514696563412, 205.44800524355787, 60.475188749594054, 57.64257765364755, 8642.529697758582, 8628.94658514882, 8639.59129219508, 282.59788641939036, 281.98625596013545, 282.5371350381262, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 715.6179, 7.683859, 5499.003, 711.3826, 7.725065, 5495.419, 699.678, 7.826517, 5476.308, 714.946, 4.61452, 3298.708, 705.0836, 4.669136, 3292.131, 711.0097, 4.634254, 3297.879, 99.98246, 99.91425, 99.55954, 99.97628, 99.75193, 99.91057
52703.13072, 59.99308826751528, 59.99351841403474, 59.99132372915718, 30.724731224884934, 30.714539466349112, 30.74043885750821, 0.9999798063578136, 0.9999742887020018, 0.9999785134420927, 8637.370333159535, 8629.450010920464, 8642.555135244504, 198.299705456644, 62.15508668052121, 57.39025278790632, 8639.938918881493, 8628.459897154687, 8641.037864668027, 282.52735910182616, 281.8388694055529, 282.4823678345888, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9464, 7.618718, 5500.35, 717.6472, 7.663543, 5499.861, 705.9286, 7.77424, 5488.283, 721.2765, 4.574989, 3299.84, 711.4355, 4.634985, 3297.213, 717.3319, 4.600925, 3299.761, 100.0, 99.99608, 99.78557, 100.0, 99.91415, 99.99137
52705.498640000005, 59.99010325887727, 59.98931798528754, 59.98946194499031, 30.75156705922287, 30.742691651491658, 30.744989761831473, 0.9999779052697273, 0.9999721032410694, 0.9999797035028043, 8642.010587048258, 8629.806518901563, 8642.792981908415, 205.29384045186407, 63.515373652144945, 56.23016886244568, 8640.832545397225, 8633.21448887008, 8637.140995576538, 282.47592696863165, 281.9583726554728, 282.6104150557761, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9266, 7.618896, 5500.46, 718.1142, 7.659123, 5500.398, 708.2387, 7.750863, 5492.867, 724.869, 4.551639, 3298.993, 716.2805, 4.605034, 3299.949, 723.4156, 4.561921, 3300.218, 100.0, 99.99959, 99.85765, 99.99277, 99.99763, 99.99665
52707.81016, 59.987843315328924, 59.986453088318605, 59.9876557353611, 30.732339224326942, 30.75356553793945, 30.731346322467846, 0.99997916308175, 0.9999763040613988, 0.9999807128004368, 8630.918473035606, 8629.314771285402, 8632.100374584228, 205.72993112940867, 58.438506888900974, 55.98177071889859, 8639.257396732968, 8627.151628589514, 8637.226140615747, 282.4994224609953, 282.00736760599665, 282.58290330191716, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 725.7513, 7.581418, 5499.499, 720.0403, 7.639045, 5500.33, 707.7922, 7.7724, 5486.925, 721.3153, 4.57646, 3300.074, 711.5308, 4.635533, 3297.328, 717.1132, 4.599094, 3299.597, 99.98514, 100.0, 99.76087, 100.0, 99.91763, 99.99815
52710.15036000001, 59.98309012625053, 59.989704445373235, 59.98739883493584, 30.74487501851826, 30.741805564999257, 30.752848772347882, 0.9999799458218541, 0.9999746321658972, 0.9999812885156182, 8639.126963189998, 8631.125682756512, 8646.28209748206, 200.84519907016818, 61.82172460565425, 53.53158299742654, 8643.146258239676, 8629.805819001233, 8642.095493729586, 282.4698814777106, 281.88098860509245, 282.5741902890316, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9464, 7.618539, 5500.408, 723.873, 7.597417, 5499.779, 712.3928, 7.716074, 5496.156, 727.4904, 4.53362, 3298.5, 717.6729, 4.598277, 3299.999, 723.4752, 4.561555, 3300.275, 100.0, 99.99457, 99.92854, 99.95316, 100.0, 99.99665
52712.429840000004, 59.98244613595364, 59.9842203152539, 59.98553026624113, 30.738849189621998, 30.761459000716965, 30.7246961310502, 0.9999780414267738, 0.9999731784085679, 0.9999803465590451, 8640.367417751582, 8635.83932018486, 8643.77186944694, 206.0284708889178, 69.40869924867457, 52.54785125459375, 8637.150489747306, 8632.937192979507, 8638.70423801172, 282.5932441697618, 281.9742827559132, 282.5820564838145, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 715.677, 7.684216, 5499.003, 730.2544, 7.524475, 5495.045, 718.6628, 7.653489, 5500.347, 733.782, 4.488389, 3293.883, 723.8531, 4.558647, 3299.751, 729.7776, 4.518155, 3296.993, 99.97941, 99.9085, 100.0, 99.81323, 100.0, 99.90747
52714.83036000001, 59.9845311481136, 59.98372681637692, 59.98251619095899, 30.75921585799896, 30.742189344335788, 30.75230137133275, 0.9999807517227379, 0.9999764287411378, 0.9999806708094376, 8636.446247252396, 8635.03086070028, 8642.270298329157, 202.3358403687207, 64.50530747007542, 53.256450419986095, 8645.240502477647, 8634.317728377784, 8646.605005686986, 282.43901725440855, 282.0567994948014, 282.6551443809028, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9464, 7.618718, 5500.518, 723.9119, 7.597417, 5499.721, 712.3346, 7.715337, 5496.609, 727.4322, 4.533804, 3298.72, 717.7492, 4.597729, 3300.049, 723.4752, 4.561188, 3299.937, 100.0, 99.99353, 99.92871, 99.9598, 100.0, 99.99668
52717.17020000001, 59.98752066755172, 59.980525299430134, 59.98362869226959, 30.72969486003533, 30.720661709714072, 30.702049760700252, 0.9999829319317827, 0.9999741762737718, 0.9999816618575597, 8634.077329239593, 8626.076934113884, 8629.983031690148, 206.24483287565954, 61.50047171520464, 54.8032133922005, 8632.410307367372, 8615.566879208833, 8636.044952744953, 282.5667636096562, 281.98219840697317, 282.61595435937886, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9464, 7.618539, 5500.408, 723.9119, 7.597048, 5499.663, 712.3346, 7.715705, 5496.215, 733.8209, 4.488389, 3293.936, 717.8636, 4.598642, 3299.576, 723.0776, 4.568513, 3299.989, 100.0, 99.99664, 99.93177, 99.81484, 100.0, 99.99826
52719.47984000001, 59.98495024964771, 59.98771901373185, 59.983011550185594, 30.732962546306418, 30.736859062182315, 30.72995716171975, 0.9999792778998676, 0.9999731840329159, 0.9999799841196605, 8642.884124731452, 8629.727645418354, 8652.735210423076, 202.37377697962802, 62.45847846725928, 54.68622050773661, 8637.705392335552, 8633.449693433975, 8640.40292471195, 282.5227742256569, 282.0702992634598, 282.69733657945136, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 728.2748, 7.547866, 5497.027, 717.6667, 7.663359, 5499.981, 706.5499, 7.772768, 5488.629, 739.161, 4.450697, 3288.482, 713.4574, 4.619096, 3299.02, 720.9106, 4.575289, 3300.231, 99.94455, 99.99619, 99.79185, 99.61608, 99.96652, 100.0
52721.765040000006, 59.98195071185875, 59.983961399404215, 59.98744543650102, 30.723139572949492, 30.742919808939384, 30.730516976521958, 0.9999785116709002, 0.9999716365820928, 0.9999798937944653, 8639.648471620652, 8627.54838467091, 8644.035028130897, 200.3117749265757, 64.03161539546954, 50.65120805527749, 8644.847129724787, 8631.572269207387, 8642.366300314861, 282.55588107086777, 282.0962182111638, 282.5530072840806, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9464, 7.618539, 5500.356, 722.5306, 7.616941, 5500.289, 712.3152, 7.715521, 5496.035, 733.7432, 4.488941, 3293.765, 717.6157, 4.597181, 3299.608, 717.3319, 4.601475, 3299.988, 100.0, 100.0, 99.92969, 99.80965, 99.9934, 99.99823
52724.12928, 59.980487904445646, 59.98013336122998, 59.98482279011481, 30.73814346102257, 30.758930123497397, 30.738078117790156, 0.9999808351428419, 0.9999728969261754, 0.9999816786516991, 8636.424390829834, 8632.365841095172, 8640.234503389613, 203.30659435195548, 66.1324774273005, 47.406557839522975, 8646.171282657519, 8633.971927683193, 8640.074183976598, 282.4393670327863, 281.93094974621835, 282.67710938672434, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.5017, 7.644596, 5500.163, 714.1258, 7.702777, 5496.726, 717.4205, 7.661772, 5500.388, 727.5098, 4.534539, 3298.942, 724.0248, 4.557917, 3300.134, 710.8705, 4.637549, 3296.889, 100.0, 99.94298, 99.99836, 99.94969, 100.0, 99.90431
52726.502120000005, 59.97771413293017, 59.98167256575814, 59.977879000270484, 30.740902409722594, 30.757079292299956, 30.721048838088787, 0.9999819110686737, 0.9999781442597891, 0.9999832212404841, 8638.485306543344, 8630.231590631342, 8640.699456800843, 201.77546995087027, 60.33147750969556, 54.152576956139455, 8641.528739503718, 8631.521727409037, 8634.681870477607, 282.513912871081, 281.93606021067814, 282.70107196055426, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.6309, 7.61961, 5500.46, 717.6862, 7.663543, 5499.868, 712.354, 7.715337, 5496.325, 733.8015, 4.488757, 3293.714, 717.7492, 4.597729, 3300.267, 717.2922, 4.600559, 3299.936, 100.0, 99.99619, 99.92871, 99.80812, 99.99524, 99.98975
52728.847480000004, 59.9858280951372, 59.98232940620357, 59.98055245692083, 30.73871497932795, 30.747644449064985, 30.730038800498253, 0.9999805114875776, 0.9999753836943247, 0.9999838415274238, 8637.070284977739, 8639.914164115005, 8640.520207195721, 199.90068513696494, 65.10837256247123, 50.88338913163852, 8639.875525755137, 8632.848460660907, 8641.56633711831, 282.4827413097629, 282.0027843195851, 282.62032660459164, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9464, 7.618718, 5500.408, 717.6667, 7.663359, 5499.918, 712.354, 7.715705, 5496.435, 733.8015, 4.488574, 3293.599, 717.5012, 4.596999, 3300.054, 717.2325, 4.600559, 3299.706, 100.0, 99.99918, 99.92979, 99.80462, 99.99994, 100.0
52731.15608000001, 59.98517017117429, 59.985446666114555, 59.98647516150339, 30.70358373575907, 30.710150373566456, 30.718926331255567, 0.9999799787693635, 0.9999796558824421, 0.9999772242847945, 8639.330516403086, 8637.257616729303, 8638.198612989177, 203.40235634101873, 62.18239580586214, 50.68233771174391, 8638.1569769461, 8626.394778733806, 8639.552018538634, 282.6964444607849, 282.1565558110463, 282.7692289517456, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 728.2748, 7.547509, 5496.854, 723.8925, 7.597601, 5499.892, 705.5599, 7.781051, 5486.519, 740.1902, 4.438379, 3285.312, 711.3973, 4.633889, 3297.06, 723.4156, 4.561188, 3300.108, 99.94455, 99.99235, 99.75348, 99.55342, 99.9095, 100.0
52733.465240000005, 59.98621990549086, 59.98460464075688, 59.98497999940232, 30.735375770600765, 30.76037532234363, 30.729547211612953, 0.9999832562818632, 0.9999686889371062, 0.9999816954456762, 8634.252815865297, 8630.200689412863, 8642.51388822261, 199.13390882423164, 62.65498575484071, 52.606485989990915, 8634.251713801137, 8635.093995843064, 8642.531233919783, 282.5722499549909, 282.0986491900168, 282.7968830328051, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9464, 7.618718, 5500.408, 717.7056, 7.663175, 5499.861, 712.3734, 7.715337, 5496.32, 733.8015, 4.488574, 3293.768, 717.6729, 4.599008, 3300.05, 718.7037, 4.587375, 3300.482, 100.0, 99.99607, 99.93386, 99.81837, 100.0, 100.0
52735.928920000006, 59.98815938187521, 59.98987138939908, 59.989574268855876, 30.719489002846302, 30.73472658575872, 30.72645159569693, 0.9999795733956273, 0.999969908119655, 0.9999788719129393, 8638.174350310584, 8632.278028581408, 8641.777124827908, 204.47350984869718, 63.38281501438405, 51.75073879847109, 8639.468026223798, 8635.01811284103, 8643.71418958454, 282.69844729614795, 282.1440406867618, 282.66788399257285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9661, 7.618718, 5500.576, 723.9119, 7.597417, 5499.563, 713.2664, 7.703004, 5498.293, 731.18, 4.510086, 3296.853, 721.793, 4.570518, 3300.117, 728.7239, 4.523099, 3297.504, 100.0, 99.99514, 99.96791, 99.90324, 100.0, 99.90753
52738.23696, 59.98772231841825, 59.98724998530689, 59.988744234365896, 30.72225025245831, 30.74739541240382, 30.74464537066438, 0.9999774071427895, 0.9999705814655778, 0.9999824733702016, 8634.764011817284, 8631.742420997389, 8637.499758557511, 202.20993841040809, 67.26148135445601, 49.77704988069536, 8638.992553713535, 8631.754356281534, 8641.306096738499, 282.61347366982585, 282.0987270292697, 282.7374427799737, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 717.4711, 7.65923, 5500.163, 726.8303, 7.564445, 5498.823, 714.2952, 7.703188, 5496.857, 733.5879, 4.489125, 3293.826, 717.6348, 4.598094, 3300.054, 723.4554, 4.561188, 3299.995, 100.0, 99.97294, 99.94146, 99.80983, 100.0, 99.98984
52740.542160000005, 59.98894724459459, 59.99073707315531, 59.99531861153396, 30.724868129741328, 30.716304301874175, 30.752267929796567, 0.9999796189452016, 0.9999718010480612, 0.9999824465503596, 8637.488104792843, 8634.209675588947, 8642.978283865828, 199.34217943419935, 60.21890428206734, 54.325279216341414, 8638.907378116639, 8633.180321343485, 8646.877143479878, 282.58694944558835, 282.1625772920798, 282.7483350770537, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9464, 7.618718, 5500.408, 723.9119, 7.597233, 5499.944, 712.3734, 7.715337, 5496.209, 727.5098, 4.534172, 3298.444, 717.6729, 4.596999, 3300.105, 723.4951, 4.561005, 3299.88, 100.0, 99.99449, 99.93592, 99.95145, 100.0, 99.99857
52742.8686, 59.99174872763415, 59.99427066732942, 59.99098387862221, 30.70221004869999, 30.729785024218874, 30.70297422444836, 0.9999809394312038, 0.9999743980743506, 0.9999788170282506, 8634.027307504446, 8621.468679144225, 8638.90389149846, 200.2998510342668, 62.43885104830747, 55.69050500216508, 8631.853275668582, 8626.384261588839, 8640.28888527784, 282.58277396084196, 282.16631290828957, 282.79167314421403, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 728.2354, 7.548402, 5497.017, 717.7056, 7.663543, 5499.869, 706.2781, 7.76651, 5488.496, 721.3542, 4.576276, 3300.47, 711.3782, 4.634985, 3297.16, 717.1729, 4.600376, 3299.362, 99.94245, 99.99608, 99.78944, 100.0, 99.92768, 99.97927
52745.24968, 59.99203738787408, 59.99400653468242, 59.99245541272821, 30.72549030839642, 30.739503057399386, 30.73746014253484, 0.9999797947602429, 0.9999729818500364, 0.9999814026158436, 8635.040189527695, 8635.96129126895, 8649.138732097694, 205.0193563547573, 61.16001673733081, 55.48704501659631, 8633.487283664139, 8634.684323115003, 8643.856375868825, 282.5378991589197, 282.05091335403694, 282.81058359076394, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9661, 7.618718, 5500.461, 723.9119, 7.597233, 5499.833, 712.354, 7.715337, 5496.38, 727.5487, 4.534355, 3298.5, 717.6348, 4.597181, 3300.269, 723.3957, 4.561555, 3299.821, 100.0, 99.99556, 99.93182, 99.95313, 99.99008, 100.0
52747.56792, 59.9919337443321, 59.994588163393566, 59.99150732590393, 30.684983921914707, 30.725244227572404, 30.705096057784452, 0.999981230729599, 0.9999762174116777, 0.9999811106096411, 8628.113473687958, 8625.26057378069, 8633.369690171097, 203.46228391942986, 59.45347565385464, 52.19396365436569, 8627.343173841518, 8622.452447159798, 8630.38164552472, 282.534290831946, 282.01984075996387, 282.67209814884257, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9661, 7.618896, 5500.519, 717.6862, 7.662991, 5499.98, 706.1228, 7.77424, 5488.455, 721.2765, 4.576276, 3300.401, 711.4545, 4.634072, 3297.158, 717.4313, 4.601292, 3299.444, 100.0, 99.99205, 99.78869, 100.0, 99.93734, 99.98175
52749.834480000005, 59.99048041418089, 59.98942016935053, 59.99177919370641, 30.716091577477407, 30.701262745181886, 30.709696495971798, 0.9999803481744293, 0.9999751625285237, 0.9999800348374305, 8634.585098619471, 8632.291947400347, 8637.238208854036, 201.5513909693027, 59.44996714408849, 55.401841573734146, 8635.951668580603, 8629.67173083836, 8640.701658428061, 282.5313796110714, 282.1542385940944, 282.7670263329564, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 715.6573, 7.683502, 5499.275, 711.402, 7.724697, 5495.416, 699.6392, 7.825597, 5476.541, 714.9266, 4.61452, 3299.578, 706.0945, 4.66037, 3294.373, 713.5346, 4.6229, 3298.826, 99.98542, 99.91015, 99.56178, 99.98407, 99.79053, 99.96346
52752.176960000004, 59.9868266966577, 59.99110555193061, 59.989605169693284, 30.699738104577623, 30.721840716073093, 30.673528259910245, 0.9999822891109418, 0.9999786608116888, 0.9999775445702002, 8632.129851136058, 8631.269398974511, 8638.923941864838, 203.18269572999407, 60.047554789768924, 57.44620508047683, 8634.760530989257, 8626.530710986903, 8637.582682494718, 282.6386559927249, 282.1202393021536, 282.6901583094307, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9858, 7.618718, 5500.576, 717.6667, 7.663359, 5499.867, 705.9286, 7.775345, 5488.354, 721.1017, 4.57646, 3299.9, 711.4355, 4.634254, 3297.107, 717.3717, 4.599827, 3299.713, 100.0, 99.99617, 99.78684, 100.0, 99.91932, 99.99863
52754.45624000001, 59.992159883144176, 59.99093490075621, 59.992839550080916, 30.728834890201714, 30.723666112057284, 30.72699253936516, 0.9999779211859219, 0.9999727207424168, 0.9999797033497906, 8633.450789739085, 8634.033319560085, 8646.626622168631, 201.11363828139656, 64.3737860595138, 55.49662932334468, 8638.527992561978, 8640.600282342324, 8642.053985328823, 282.5579659567132, 282.14664738887467, 282.77703893069923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 723.3066, 7.604084, 5500.005, 720.0208, 7.634993, 5500.525, 710.1216, 7.73669, 5494.296, 726.3836, 4.540239, 3298.344, 717.7874, 4.597181, 3299.774, 723.4355, 4.560639, 3300.112, 99.99869, 100.0, 99.8949, 99.98353, 99.99175, 99.99493
52756.95068, 59.99143587314115, 59.991610334991215, 59.992107732538656, 30.715709298581217, 30.729016670841585, 30.71646056418933, 0.9999806450999367, 0.9999779875107125, 0.9999797398122386, 8632.532366090165, 8630.989723708644, 8636.721278015139, 199.2819050232108, 60.718946721388875, 56.552018058355316, 8639.07841459058, 8629.445202842253, 8641.109350940207, 282.7591835473356, 282.20082547481394, 282.7666175674359, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 722.7546, 7.614435, 5500.519, 717.7445, 7.663175, 5499.816, 706.0258, 7.773504, 5488.575, 721.0046, 4.575541, 3300.338, 711.3973, 4.634254, 3297.053, 717.2325, 4.600925, 3300.056, 100.0, 99.99525, 99.79087, 99.99071, 99.92089, 99.9967
52759.262, 59.994952197877154, 59.99682447717722, 59.996806009806534, 30.71708452128009, 30.72992496874907, 30.731746226139443, 0.9999786562381047, 0.999972721683643, 0.999980236162708, 8637.378011169409, 8631.512723354452, 8646.557194189329, 196.651213455792, 65.95021426135463, 54.122885130319446, 8640.291605767628, 8632.10437589052, 8644.909241309613, 282.608855719824, 282.1227416698982, 282.84081906325906, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9661, 7.618539, 5500.414, 723.9119, 7.597233, 5499.827, 712.3734, 7.715337, 5496.108, 721.2765, 4.574989, 3299.784, 717.7874, 4.599008, 3300.161, 723.4355, 4.560822, 3300.168, 100.0, 99.99544, 99.93075, 100.0, 99.98361, 99.9949
52761.6978, 59.99428302476377, 59.99595363024534, 59.995293651511375, 30.716057339721775, 30.735820687778745, 30.738930230337722, 0.9999784976319566, 0.9999695671741662, 0.9999796945278387, 8637.827781375285, 8634.650025493833, 8642.305074462261, 207.8806661417202, 66.75930316613449, 56.139548994018696, 8642.054882573859, 8634.235876576156, 8644.371772267647, 282.72683937674583, 282.18922550522984, 282.79280589960734, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 715.6967, 7.683323, 5498.893, 730.1377, 7.525764, 5494.816, 718.6628, 7.653121, 5500.236, 715.1014, 4.613968, 3299.375, 723.9866, 4.557186, 3299.371, 729.7975, 4.518338, 3296.997, 99.98247, 99.90325, 100.0, 99.96112, 100.0, 99.91114
52764.00708, 59.99619570809243, 59.99525225694469, 59.9930913216601, 30.732017725349923, 30.7482764819415, 30.746390456506816, 0.9999813609944144, 0.9999733292776718, 0.9999794363054763, 8636.489065211435, 8632.167014043287, 8642.325254550784, 197.98872067306684, 62.356860355647314, 53.194213656858665, 8639.8525685581, 8634.577356698528, 8641.691882455802, 282.55538380653854, 282.062524793418, 282.835752460727, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9858, 7.618539, 5500.461, 723.9119, 7.597233, 5499.774, 712.3346, 7.715153, 5495.816, 721.2377, 4.576276, 3300.559, 717.7682, 4.596816, 3299.667, 723.515, 4.561371, 3299.878, 100.0, 99.99649, 99.93386, 100.0, 100.0, 99.9949
52766.316880000006, 59.995506329117354, 59.99599044525054, 59.9903147608254, 30.68042136291604, 30.71560686772442, 30.72235690999907, 0.9999796538880017, 0.9999704556257789, 0.9999814867127071, 8630.985541363078, 8626.2533330992, 8636.002262145694, 201.08197053863546, 63.71583222469508, 52.75648924712914, 8629.988263338686, 8624.19728021559, 8636.586726938083, 282.61405799466985, 282.1222571297541, 282.7572368940279, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9661, 7.618539, 5500.519, 723.9119, 7.597417, 5499.827, 712.0046, 7.718466, 5494.618, 722.8494, 4.563038, 3300.192, 714.6019, 4.619644, 3298.25, 719.0219, 4.589755, 3300.019, 100.0, 99.9966, 99.91781, 100.0, 99.96337, 99.99918
52768.650200000004, 59.99292071929701, 59.99233621879898, 59.99051636369915, 30.721149926626204, 30.721483289440755, 30.718884784057412, 0.9999794082345917, 0.9999748742465064, 0.9999810461803942, 8641.785740016094, 8631.006316855202, 8641.772082926156, 201.28176771314963, 60.00040272146043, 54.940663549991314, 8645.282968354473, 8637.073774334776, 8641.588296991027, 282.69426996666897, 282.1889254511826, 282.7387057813587, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 727.9199, 7.55679, 5498.116, 719.4566, 7.639229, 5500.522, 709.6364, 7.736874, 5494.228, 722.4416, 4.568002, 3300.114, 717.5012, 4.597912, 3299.67, 723.515, 4.560822, 3299.94, 99.96435, 100.0, 99.89209, 100.0, 100.0, 100.0
52770.994320000005, 59.992455273496724, 59.99050523237766, 59.99191655897254, 30.725376496169353, 30.74503364378369, 30.708850974579466, 0.9999828894434355, 0.999975834773998, 0.9999823586654897, 8635.382163919221, 8632.404680545325, 8640.043157156373, 199.32176509109016, 67.07607799617654, 52.71816807582127, 8636.152093294104, 8632.055075851835, 8641.981659810197, 282.640854601282, 282.12679208060405, 282.7961983719263, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9464, 7.618539, 5500.414, 718.4838, 7.659307, 5499.924, 706.1228, 7.772584, 5488.288, 721.1212, 4.575725, 3300.238, 717.6157, 4.597547, 3300.102, 717.2723, 4.600742, 3300.053, 100.0, 99.99791, 99.79088, 100.0, 100.0, 99.99988
52773.30560000001, 59.991513672288114, 59.9880535085384, 59.98969127221644, 30.69426876933519, 30.693859034375482, 30.689201248097685, 0.9999818372430657, 0.9999711926354058, 0.9999780746218848, 8632.990419810982, 8617.49001654456, 8631.297753540077, 209.29807252814453, 64.73914450517395, 56.866539892279434, 8631.854384854787, 8619.761332604065, 8634.952786362679, 282.5696792753647, 282.1014908412794, 282.82696191051105, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 715.6573, 7.684037, 5499.113, 711.4604, 7.725065, 5495.129, 699.7363, 7.826333, 5476.593, 715.1597, 4.614888, 3299.146, 723.834, 4.558647, 3299.758, 710.9103, 4.637916, 3297.0, 99.97942, 99.91004, 99.56154, 99.97273, 100.0, 99.9077
52775.64284000001, 59.99117980486212, 59.99096611070924, 59.990737331290504, 30.72341826331163, 30.71931195351444, 30.69941211410923, 0.9999805426261047, 0.9999698715660075, 0.9999810456909813, 8635.308655312027, 8634.46560244821, 8643.353778982091, 201.94107096069388, 64.87965463961973, 52.588658511580434, 8635.458309532867, 8625.364175703628, 8643.744247302997, 282.55533641905527, 282.19380662530614, 282.7963399580098, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9661, 7.618718, 5500.293, 717.6472, 7.663359, 5499.923, 706.0452, 7.773504, 5488.459, 721.2959, 4.576276, 3300.174, 717.7492, 4.59846, 3300.112, 717.3319, 4.600376, 3300.044, 100.0, 99.9982, 99.78678, 100.0, 100.0, 99.98821
52777.980200000005, 59.991816944331724, 59.98667384574821, 59.98942716536122, 30.73466963498298, 30.721747727489888, 30.725348801433256, 0.9999804549434965, 0.9999729959546818, 0.9999829746629241, 8637.528241939744, 8635.968361047433, 8640.988644431285, 194.41984455925422, 63.96950359923085, 52.15173311580406, 8643.746541324927, 8631.69046143987, 8640.030215000404, 282.6398774271639, 282.19038440332776, 282.8178601173249, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9464, 7.618718, 5500.408, 717.6667, 7.663912, 5499.809, 706.2004, 7.772216, 5487.526, 721.2377, 4.576828, 3300.358, 717.7111, 4.598277, 3300.215, 717.1927, 4.60001, 3300.159, 100.0, 100.0, 99.78455, 100.0, 99.99351, 100.0
52780.26496000001, 59.98587430180788, 59.9876470851639, 59.98697460626391, 30.740905085454266, 30.7503206698631, 30.734101445038085, 0.9999792861994032, 0.9999764574408107, 0.9999811437399573, 8633.782789797806, 8631.173956097424, 8638.21528773759, 205.80884612631553, 61.462940464594794, 56.83347637523127, 8638.869707138487, 8631.618093652007, 8644.367137753854, 282.48713977202823, 281.95064329861043, 282.65825873779323, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 728.2945, 7.547509, 5497.022, 723.9119, 7.597233, 5499.721, 712.354, 7.715521, 5496.268, 727.5098, 4.535091, 3298.669, 711.9124, 4.632063, 3298.323, 722.1233, 4.574007, 3300.542, 99.9455, 99.99662, 99.93186, 99.96354, 99.93815, 100.0
52782.62952, 59.992679369380255, 59.9902228940068, 59.986727339959025, 30.717049462369037, 30.744585486585635, 30.730123028447622, 0.9999831995827047, 0.9999765773028769, 0.9999805796448695, 8639.847307923474, 8632.615185207897, 8634.871520867973, 202.49965069885457, 61.42302658608105, 50.25302146249851, 8640.465024739173, 8633.45855785657, 8638.286336918605, 282.6417161738155, 282.1765276020819, 282.7244651556627, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9464, 7.618896, 5500.46, 717.6667, 7.663728, 5500.332, 707.171, 7.758226, 5491.294, 723.8203, 4.556419, 3300.181, 717.7111, 4.598642, 3299.996, 722.7396, 4.566499, 3299.884, 100.0, 99.99773, 99.82851, 100.0, 99.99851, 99.99509
52785.01484, 59.98748229724414, 59.99039843347501, 59.991060957924496, 30.71988712546168, 30.723100759657804, 30.731977854122114, 0.9999792463276966, 0.999967374452907, 0.9999817018333019, 8633.37175705882, 8629.802477928373, 8646.268445321055, 202.93758959918614, 67.59716414954937, 53.61743286217643, 8638.01089209264, 8629.431910124591, 8641.23644679866, 282.6534348785757, 282.0792929182965, 282.7803351220651, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.2563, 7.632281, 5500.534, 725.6824, 7.570708, 5498.398, 715.6734, 7.67705, 5499.551, 732.5198, 4.497951, 3294.013, 723.9103, 4.558647, 3299.973, 729.7776, 4.518155, 3296.996, 100.0, 99.96947, 99.98775, 99.84014, 99.99268, 99.90755
52787.34608, 59.989113626276456, 59.989649686163375, 59.99208447710857, 30.725171072943798, 30.748233251582896, 30.72824587600817, 0.9999812932278355, 0.9999736909071436, 0.9999820455899767, 8642.38944257429, 8633.183632939792, 8640.582151472667, 205.27044289863625, 62.02648357209773, 53.52552604946004, 8636.652684612045, 8629.171432444777, 8644.95788477185, 282.5523155518499, 282.0070214006159, 282.62710203378606, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.5466, 7.633531, 5500.446, 724.3594, 7.596312, 5499.888, 712.354, 7.715337, 5496.21, 727.5293, 4.533804, 3298.612, 717.692, 4.598094, 3299.938, 723.4554, 4.561555, 3299.992, 100.0, 99.99656, 99.92969, 99.96672, 99.99671, 99.9984
52789.655960000004, 59.989744549655484, 59.993217503956544, 59.9928336457173, 30.704161990467714, 30.735977956242863, 30.716469143530635, 0.9999827752270336, 0.9999727812498923, 0.9999818373214541, 8636.887183338826, 8629.854275097066, 8644.943548456764, 201.1798668334577, 61.215676890451505, 51.43726055041316, 8642.75679214522, 8630.946733650728, 8642.622464076156, 282.7567941168115, 282.2088699613574, 282.82632552437934, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9464, 7.618896, 5500.356, 723.9119, 7.597417, 5499.943, 712.354, 7.715889, 5496.212, 727.5487, 4.533988, 3298.725, 717.7874, 4.598277, 3299.943, 723.4951, 4.561188, 3299.763, 100.0, 99.99556, 99.93486, 99.96142, 100.0, 99.99143
