TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
52806.15776, 59.97912439599303, 59.982205376785494, 59.98222305033732, 35.79780580608398, 35.81506849859614, 35.798107628016155, 0.9999724346398315, 0.9999636458298948, 0.9999746491936365, 10067.929886468226, 10067.900798045419, 10086.591094104655, 248.48693542572892, 83.37359564347571, 68.60123608629715, 10078.341716890183, 10071.613222834938, 10083.598130104036, 282.673135028536, 282.22810112240086, 282.835269091502, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.8872, 7.619432, 5500.465, 717.5889, 7.66428, 5499.909, 711.7134, 4.633217, 3297.59, 715.4703, 7.684487, 5498.852, 718.2451, 7.657447, 5499.901, 717.491, 7.665257, 5499.605, 100.0, 99.99397, 99.92558, 99.97466, 99.99679, 99.99141
52808.460360000005, 59.97797093499606, 59.9734869022135, 59.974050269981134, 35.791171324678785, 35.8185429879588, 35.811400123253435, 0.9999715858290827, 0.9999658158493251, 0.9999747917598808, 10079.626403163074, 10072.167314254832, 10078.498635151784, 246.41641102712128, 88.33680723873249, 73.64401589775116, 10077.332067469832, 10062.843326913668, 10079.954060007745, 282.9016213290699, 282.258430868623, 282.7804791948713, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.9069, 7.61961, 5500.46, 717.6083, 7.66428, 5500.027, 711.7523, 4.632665, 3298.03, 715.5092, 7.684855, 5498.74, 718.2642, 7.657447, 5499.898, 717.4313, 7.66544, 5499.833, 100.0, 99.99702, 99.93889, 99.9725, 99.9989, 99.99339
52810.7698, 59.97969951981362, 59.98021546065972, 59.98234608478216, 35.79190968727782, 35.82528459824563, 35.80052162488333, 0.9999728314008905, 0.9999684043248336, 0.9999731437198655, 10080.91000166721, 10064.858572768997, 10078.236028350633, 249.18275961837844, 80.88374955747395, 73.06745434191316, 10086.123306291423, 10068.807196626185, 10074.403149123043, 282.8710994476821, 282.3403990419501, 282.92614315793355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 715.5981, 7.684216, 5498.945, 711.3242, 7.724881, 5494.964, 718.1581, 4.596219, 3300.213, 721.762, 7.620502, 5500.288, 724.1965, 7.597911, 5499.778, 712.4611, 7.709206, 5497.405, 99.97941, 99.9139, 100.0, 100.0, 99.99266, 99.95142
52813.1076, 59.98439602811808, 59.98294074314792, 59.98247595767211, 35.802961136402246, 35.82355741864382, 35.79709172318523, 0.9999705719104399, 0.9999613672856703, 0.9999741986562091, 10077.103694414913, 10069.82370001237, 10079.596113238375, 247.0540618969262, 83.8650418134697, 74.08167822403084, 10076.300562771345, 10069.433239733975, 10075.75331658685, 282.85307966757085, 282.1540393951883, 282.8599576975153, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.9069, 7.61961, 5500.57, 717.5694, 7.664096, 5499.694, 712.9946, 4.625854, 3299.247, 717.8394, 7.662056, 5500.003, 718.2642, 7.657082, 5499.852, 712.4809, 7.713967, 5495.152, 100.0, 99.99303, 99.95456, 99.99865, 99.9959, 99.92299
52815.517400000004, 59.98819094433281, 59.98353062518427, 59.986092892428736, 35.77078193893399, 35.80152427788839, 35.77798932015039, 0.999971683282663, 0.9999720321494042, 0.9999730189495378, 10069.647556029133, 10060.332883055471, 10069.45922177102, 248.82088000746262, 86.20786584178495, 76.32503406732576, 10074.111248512405, 10061.765356611319, 10076.388805883576, 282.81882853303216, 282.13950778773574, 282.93260456600166, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 722.5772, 7.605868, 5500.108, 719.8652, 7.636098, 5500.621, 721.4582, 4.571737, 3300.631, 727.238, 7.555047, 5496.993, 712.0268, 7.718992, 5495.948, 705.0056, 7.782454, 5486.35, 100.0, 100.0, 100.0, 99.9547, 99.92994, 99.75041
52817.85132, 59.98750250842429, 59.98571697151625, 59.98764770819994, 35.80223241009538, 35.7867803401818, 35.78485945857621, 0.9999718550093274, 0.9999657257946486, 0.9999707167192112, 10071.92552766995, 10072.324617883218, 10075.821056057795, 250.20918323951742, 78.5366746536497, 76.57470914578244, 10076.232478079612, 10067.560388744743, 10082.983804874208, 282.83374847339684, 282.21953464298025, 282.8172219909663, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 723.8389, 7.603013, 5500.12, 718.0753, 7.662991, 5499.808, 718.0611, 4.596219, 3300.327, 721.762, 7.620502, 5500.241, 718.2261, 7.657812, 5499.794, 711.2085, 7.726053, 5494.721, 100.0, 99.9973, 99.99662, 100.0, 100.0, 99.91531
52820.19112, 59.99064409337861, 59.99110837891072, 59.98675183949079, 35.782324058537526, 35.8117815589741, 35.77529826284828, 0.9999738445934088, 0.9999615251410124, 0.9999725895509544, 10080.807909099334, 10065.087844212238, 10082.80969653844, 240.98326735271104, 86.80583046760785, 78.63045172166949, 10077.22645688814, 10064.294001405999, 10084.90685300281, 282.83917774807605, 282.2244473725889, 282.92071656337407, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.8872, 7.619075, 5500.292, 717.5889, 7.66428, 5499.919, 724.4282, 4.556459, 3299.624, 721.7814, 7.620502, 5500.294, 718.2261, 7.657082, 5499.966, 711.1091, 7.727152, 5495.079, 100.0, 99.99713, 100.0, 100.0, 99.99592, 99.90677
52822.4988, 59.99290737975562, 59.99608727784615, 59.99344737450506, 35.78291025849247, 35.79372974632973, 35.78483314980416, 0.9999770504598956, 0.9999620159543562, 0.9999846016354436, 10074.97183973873, 10067.237071308724, 10083.534511444746, 244.47071135720182, 85.98580951849726, 69.97368234261467, 10075.803485998847, 10066.99490062595, 10084.4900524589, 282.8992057453385, 282.3062410672117, 282.89426443165587, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 715.5784, 7.684037, 5498.887, 711.2269, 7.725986, 5495.128, 730.6594, 4.512465, 3296.445, 715.548, 7.685223, 5498.735, 724.4635, 7.590788, 5499.36, 717.4512, 7.665623, 5499.653, 99.97835, 99.91002, 99.90784, 99.9756, 99.98893, 99.99544
52824.78772000001, 59.99540876514895, 59.99739705283185, 59.99859582687823, 35.786337696914565, 35.80239356323402, 35.78850587837933, 0.9999729769875088, 0.9999625810152372, 0.9999759993479365, 10074.4584231824, 10068.522782673932, 10085.953889476596, 240.5000261390452, 84.58786626137226, 67.60821517761633, 10074.86557536289, 10069.608072491475, 10079.195231304491, 282.85397629905765, 282.2776052897845, 282.940504580168, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.8872, 7.61961, 5500.512, 717.6083, 7.66428, 5499.808, 724.3505, 4.554986, 3299.456, 721.8008, 7.620502, 5500.288, 718.2833, 7.657812, 5499.792, 711.1091, 7.727152, 5495.14, 100.0, 99.9951, 100.0, 100.0, 99.9948, 99.91108
52827.14692000001, 60.00135270586476, 59.99814461068968, 59.99553233686744, 35.789285559168334, 35.77610413433928, 35.77913847569145, 0.9999713169317443, 0.9999636589667321, 0.9999775332541232, 10069.676066704678, 10064.894242854753, 10076.346085503712, 247.92262494254305, 84.46666201052813, 77.87951576290607, 10071.382280929505, 10058.254167000792, 10075.321964851842, 282.83643247389676, 282.20177385595923, 282.8518818617863, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.9069, 7.619432, 5500.622, 717.6083, 7.664464, 5499.809, 724.467, 4.555539, 3299.519, 721.762, 7.620319, 5500.257, 717.5394, 7.664752, 5499.222, 709.1608, 7.747112, 5491.813, 100.0, 99.99512, 100.0, 100.0, 99.98448, 99.84724
52829.5506, 59.998691236232176, 60.00099454440986, 59.9951872256974, 35.781323397448695, 35.817886904809924, 35.80227900242474, 0.999969107603904, 0.999967258404906, 0.9999699011103865, 10076.479528928277, 10065.995886905244, 10085.197905720986, 247.85930271968846, 84.08428985266437, 77.96331213947133, 10084.597476597348, 10072.296861948189, 10080.664169706924, 282.872787760244, 282.29307877491215, 282.9399797294255, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 728.2551, 7.548223, 5497.285, 723.6006, 7.6046, 5500.003, 720.0217, 4.580757, 3300.576, 724.7524, 7.592739, 5499.882, 716.7382, 7.665848, 5499.911, 711.0693, 7.727518, 5495.069, 99.94339, 99.99866, 100.0, 99.99193, 99.9893, 99.90815
52831.89308, 59.9994188513406, 59.99928804930737, 59.99770123356313, 35.8196078369484, 35.8146389926619, 35.807740554307834, 0.9999717441256196, 0.9999661482904985, 0.9999744790029984, 10076.696569317726, 10072.81905964326, 10080.634080842592, 249.38708656447426, 79.86987465140464, 77.13754461924191, 10077.220341146347, 10070.640971174831, 10084.965145980043, 282.85390665836997, 282.31272933102747, 282.8446838444412, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.8872, 7.619432, 5500.402, 717.6083, 7.664464, 5499.805, 718.3522, 4.593458, 3299.93, 721.7814, 7.620319, 5500.294, 718.2642, 7.657264, 5499.801, 711.2085, 7.726053, 5495.024, 100.0, 99.99909, 100.0, 100.0, 99.99497, 99.90991
52834.200240000006, 59.99872069795987, 60.001294872887016, 59.99921855119882, 35.79378506717193, 35.778422714542074, 35.79336853203743, 0.9999740189070806, 0.9999604352073747, 0.999975064572432, 10069.172397315371, 10069.892179650094, 10082.364024601997, 248.80117727431247, 90.98467767456441, 74.01702785286125, 10069.581311264366, 10072.064820599066, 10079.253051887188, 282.6939761161975, 282.141036406466, 282.81008581321856, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 716.4459, 7.679397, 5499.171, 711.4409, 7.725433, 5495.135, 711.7911, 4.633401, 3297.484, 715.4897, 7.684855, 5498.623, 724.4826, 7.590788, 5499.36, 717.4313, 7.66544, 5499.771, 99.97989, 99.91015, 99.92569, 99.97356, 99.98696, 99.99348
52836.508440000005, 59.99921314524862, 59.99615233165675, 59.998213167829924, 35.78773228259823, 35.802400842671425, 35.80093402486566, 0.9999733191206412, 0.9999673233359864, 0.999972873260604, 10074.173196847243, 10066.048928193914, 10082.29260811166, 246.8768805966047, 80.04012408767085, 75.90119603485437, 10073.400063366826, 10066.657196802695, 10084.594210052432, 282.81347797709446, 282.1671832302057, 282.86044547497903, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.8872, 7.619432, 5500.518, 717.6083, 7.66428, 5499.923, 717.9446, 4.595298, 3299.815, 721.7814, 7.620319, 5500.294, 718.2451, 7.657447, 5499.802, 711.1688, 7.726419, 5494.789, 100.0, 99.99719, 100.0, 100.0, 99.995, 99.91845
52838.8188, 60.00061541340008, 60.00403250067171, 60.00217148749513, 35.805935652517086, 35.817358795822784, 35.80633261511766, 0.9999732976248162, 0.9999660698825892, 0.9999734362738151, 10073.772046042284, 10075.749102652257, 10076.787001270704, 248.6799247489812, 86.93898319870277, 73.58838546128209, 10077.507665150284, 10076.099014374413, 10077.95645203874, 282.7752872158343, 282.3138223059298, 282.8879662920546, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.8872, 7.619075, 5500.627, 717.5694, 7.663543, 5499.978, 711.8493, 4.632481, 3297.693, 721.7814, 7.619951, 5500.237, 718.2451, 7.657447, 5499.852, 717.4711, 7.665257, 5499.719, 100.0, 99.99198, 99.92868, 100.0, 99.9959, 99.99349
52841.251200000006, 60.00147357343308, 60.0012853403201, 60.00096765300849, 35.784193694535105, 35.80033021383661, 35.80829853607394, 0.99997190120192, 0.9999598368200844, 0.999972865490651, 10074.58763860174, 10070.07417131178, 10081.916711729038, 256.01836560231936, 88.287130310262, 75.7572873683921, 10083.017443823235, 10070.228590021396, 10080.623605568908, 282.8387210893262, 282.2644236708268, 282.8943546937395, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 728.2354, 7.548045, 5497.074, 723.873, 7.597785, 5499.825, 705.4434, 4.667639, 3292.978, 728.0924, 7.549899, 5496.88, 712.084, 7.715157, 5496.792, 722.6005, 7.61142, 5500.193, 99.94539, 99.99543, 99.76897, 99.94187, 99.92761, 100.0
52843.591080000006, 60.007282599706656, 60.004637987197256, 60.00831810242536, 35.789671171367274, 35.816397412415824, 35.775260519782556, 0.9999728431391776, 0.9999597377470814, 0.9999723768422593, 10070.845140327927, 10068.045694822747, 10085.599711689698, 252.1034164795808, 83.82086077662234, 74.98063769082, 10080.23696823778, 10068.319729879617, 10085.008823035298, 282.8359655434975, 282.249418442214, 282.9154214808198, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.9069, 7.619253, 5500.402, 717.6278, 7.664464, 5499.808, 711.7717, 4.632665, 3297.417, 721.7814, 7.620135, 5500.406, 718.2642, 7.657082, 5499.961, 717.4711, 7.665257, 5499.605, 100.0, 99.99704, 99.93383, 100.0, 99.99696, 99.99548
52845.96764, 60.008121142723596, 60.00804360834923, 60.00175577880124, 35.787094084562526, 35.79808460075139, 35.7971516219282, 0.9999726594064576, 0.9999669834309954, 0.9999708845422738, 10072.525456507254, 10063.613399273054, 10083.639418478666, 246.29478036888713, 78.19416655509531, 78.72991261540665, 10074.540095256145, 10068.153177364193, 10081.019952410144, 282.7780706703486, 282.23788063242944, 282.95853112830395, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.276, 7.625857, 5500.541, 715.2931, 7.692094, 5498.013, 716.1782, 4.606527, 3299.639, 716.3054, 7.676949, 5499.046, 724.3682, 7.591336, 5499.524, 711.2085, 7.726236, 5494.891, 100.0, 99.96246, 99.99687, 99.98125, 99.98989, 99.9057
52848.302200000006, 60.00595771527235, 60.00262296167159, 60.00084803730353, 35.7949050101501, 35.83447279222744, 35.80110084028929, 0.9999704785476307, 0.9999620784963081, 0.9999722792028246, 10077.719084501887, 10070.220088544907, 10081.794981291974, 252.19093223031723, 84.61347470068267, 75.88788171254782, 10079.084773839793, 10067.80174925872, 10086.689623634482, 282.8550563596997, 282.2630853652206, 282.81607830671237, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 719.4229, 7.639242, 5500.82, 716.7328, 7.673121, 5499.906, 711.9658, 4.631745, 3298.082, 721.8202, 7.620319, 5500.406, 718.2451, 7.657447, 5500.123, 717.4512, 7.66544, 5499.773, 100.0, 99.99111, 99.94048, 100.0, 99.99587, 99.99351
52850.647520000006, 60.00442359409116, 60.000804285208055, 60.001544647937095, 35.788728117864004, 35.828055816746634, 35.785496628392444, 0.9999712662617033, 0.9999648808715839, 0.9999727087500617, 10075.00521297959, 10066.754404709314, 10086.2670149043, 245.1270266495585, 86.9849271990712, 77.65048139558348, 10075.119642852733, 10077.469387294726, 10078.208629956149, 282.81251945706293, 282.3076924203302, 282.8799402072733, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.9069, 7.61961, 5500.35, 717.6083, 7.663912, 5499.804, 718.0805, 4.595114, 3300.328, 721.8202, 7.620135, 5500.406, 718.2451, 7.657629, 5500.068, 711.129, 7.727335, 5494.79, 100.0, 99.99604, 100.0, 100.0, 99.998, 99.91209
52853.09492, 59.999556835861384, 60.00256250590577, 60.000393790332055, 35.77890105845628, 35.82361865827885, 35.794620845476146, 0.9999680107464439, 0.9999624381726523, 0.9999716743611162, 10076.109081427074, 10065.670264270831, 10085.93450154411, 250.67560118665278, 85.1920518576668, 76.7705624872342, 10075.901411026474, 10064.876030545824, 10086.101637927672, 282.69782114596006, 282.1458356648345, 282.9225481252531, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 728.2551, 7.548045, 5496.964, 723.873, 7.59797, 5499.883, 724.3699, 4.555539, 3299.968, 728.0536, 7.549531, 5496.938, 711.9124, 7.719174, 5496.443, 704.926, 7.782454, 5486.227, 99.94749, 99.99444, 100.0, 99.94092, 99.92288, 99.74916
52855.4432, 60.00253127459789, 60.00109596172215, 60.00051777188829, 35.77499494267674, 35.83493644109529, 35.79186003392772, 0.999969662475867, 0.9999624500186363, 0.9999744117839264, 10075.776210337695, 10069.526996679104, 10083.902716660816, 246.30095579295266, 84.68983994545647, 74.3760166619586, 10080.50777754391, 10069.143096775962, 10083.716582982994, 282.84197094199425, 282.34521391108564, 282.90766007175125, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.9069, 7.619432, 5500.68, 717.6083, 7.66428, 5499.864, 718.1387, 4.595298, 3300.329, 721.7814, 7.620319, 5500.458, 718.2642, 7.657629, 5499.961, 711.0495, 7.727152, 5494.719, 100.0, 99.99598, 100.0, 100.0, 99.99789, 99.9142
52857.756400000006, 60.002019237506374, 60.001056662598735, 59.997761469720636, 35.7907104000384, 35.805513983786135, 35.773159503377286, 0.9999760454220195, 0.9999633469394703, 0.9999765025014572, 10076.495838841649, 10066.205713941743, 10080.187346098464, 243.04523484124456, 90.28315169695549, 69.56169076831748, 10077.359213609348, 10067.202335338894, 10076.994221755362, 282.83351778786044, 282.37583909030377, 282.8461743112765, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.8872, 7.619075, 5500.68, 717.6083, 7.664096, 5499.917, 724.3505, 4.556091, 3300.152, 721.0629, 7.633924, 5500.405, 720.5723, 7.628957, 5500.31, 714.4492, 7.689795, 5498.678, 100.0, 99.99505, 99.99723, 100.0, 100.0, 99.97455
52860.094280000005, 59.997386045232496, 59.998717894145216, 59.99955059869701, 35.79501150809696, 35.8132608829676, 35.80337723530521, 0.9999754276398767, 0.9999638685680982, 0.9999752776347022, 10079.429624899756, 10067.456886246293, 10084.776527337748, 243.21850350164914, 89.39993661933522, 70.85651044626184, 10081.350904403385, 10066.105711416776, 10081.202146284475, 282.82303705133626, 282.28238190494, 282.99262098525554, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 715.5981, 7.68136, 5499.65, 712.6083, 7.713461, 5497.787, 728.3882, 4.533082, 3298.773, 719.3152, 7.64036, 5500.53, 719.7521, 7.647768, 5499.975, 711.2284, 7.726786, 5495.248, 99.98071, 99.94509, 99.9659, 100.0, 99.99776, 99.90273
52862.439080000004, 59.9956843600891, 59.99557954752516, 59.994009049742154, 35.79584524088008, 35.81499739622005, 35.80843488729365, 0.9999746235311112, 0.9999653245631854, 0.9999737075115721, 10069.84834006589, 10067.025480615743, 10081.989995569926, 239.58054067680223, 85.66572615938071, 70.51703693360241, 10080.237437014037, 10072.076357145928, 10083.783021134881, 282.8344613668875, 282.26912601093596, 282.9164687948607, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.8872, 7.61961, 5500.46, 717.5694, 7.663728, 5499.805, 724.4088, 4.555171, 3300.296, 721.7814, 7.620502, 5500.241, 718.2642, 7.657264, 5500.017, 717.4711, 7.665257, 5499.719, 100.0, 99.99713, 100.0, 100.0, 99.99789, 99.99448
52864.80328000001, 59.99366269635965, 59.993121231123936, 59.99124563018916, 35.79384598306982, 35.824918093108536, 35.79528243170062, 0.9999722437597264, 0.9999595467021143, 0.999974948089547, 10073.527972689877, 10066.930173060646, 10084.64510432978, 249.97746609665046, 93.7334741583858, 72.27083212320122, 10072.1125252755, 10071.161413067988, 10085.250510268863, 282.74466280364754, 282.19335338313476, 282.82422354831095, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 727.7425, 7.55447, 5497.293, 723.8146, 7.597417, 5499.994, 718.1776, 4.595298, 3300.548, 728.073, 7.550083, 5496.939, 711.9886, 7.718992, 5496.279, 723.7138, 7.598968, 5499.744, 99.94632, 99.99848, 100.0, 99.941, 99.92397, 99.99406
52867.228480000005, 59.98564755761945, 59.987760505020155, 59.987471833704106, 35.80876711169557, 35.820056352770706, 35.80114327605113, 0.9999784712345716, 0.9999604979037395, 0.9999775493953954, 10074.961876579946, 10062.83691082113, 10089.346197674147, 242.28442247881048, 90.10589317098948, 66.57333470417507, 10084.754422171729, 10070.751528144685, 10085.164081697658, 282.7879815027083, 282.22932762824166, 282.8954028442742, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.9266, 7.619075, 5500.46, 717.6278, 7.663912, 5499.97, 724.4088, 4.555723, 3300.023, 721.762, 7.620135, 5500.293, 718.2451, 7.657629, 5499.966, 717.4711, 7.665257, 5499.6, 100.0, 99.99805, 99.99912, 100.0, 100.0, 99.99132
52869.56856000001, 59.984489128076014, 59.98317626501747, 59.98218218461139, 35.795858953202064, 35.81832649982029, 35.80531424061885, 0.9999750414302974, 0.9999602758401287, 0.9999752777869656, 10068.275611151848, 10062.854418538253, 10080.54569820769, 247.40993177504242, 94.84242409930539, 69.8407680544442, 10076.807199566434, 10066.274475092152, 10077.429267082387, 282.7494127586196, 282.2055757632764, 282.92808384581076, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.8872, 7.619253, 5500.518, 717.6472, 7.66428, 5499.859, 718.197, 4.595114, 3300.377, 721.8202, 7.619951, 5500.178, 718.2261, 7.657264, 5499.85, 717.4711, 7.665257, 5499.471, 100.0, 99.99813, 99.99336, 100.0, 99.99587, 99.98898
52871.88732, 59.98425139688197, 59.984060329632584, 59.982622562575784, 35.79497826928189, 35.80742295212231, 35.797584128713545, 0.9999722879261819, 0.9999624650001803, 0.9999732283052394, 10071.752248212875, 10069.029345233503, 10079.37258648464, 250.63507584095993, 87.8586826440951, 74.75981866442999, 10075.843969731382, 10077.063867466295, 10087.997762483808, 282.83752509408805, 282.2537179605727, 282.96586704312676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 715.6179, 7.684216, 5499.107, 711.3242, 7.725802, 5495.358, 711.7911, 4.632849, 3297.585, 715.5092, 7.682097, 5499.182, 723.2809, 7.609051, 5499.946, 714.0118, 7.699684, 5498.466, 99.97941, 99.91416, 99.9221, 99.98372, 99.99761, 99.96552
52874.217800000006, 59.98652151434421, 59.98620286974464, 59.99058117360937, 35.78016938947396, 35.81272724463979, 35.81661764409731, 0.9999714241752555, 0.9999637423013935, 0.9999732228326348, 10075.099739239413, 10059.44010679446, 10089.181323581266, 242.39464039470545, 91.07533616588535, 77.99825217247599, 10081.681712584215, 10058.922611609283, 10090.52592067369, 282.7187770937522, 282.12556315151625, 283.0184361077019, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.9069, 7.619253, 5500.57, 717.5889, 7.663912, 5499.859, 718.1776, 4.595114, 3300.38, 721.762, 7.620502, 5500.293, 718.2451, 7.657082, 5499.634, 711.4272, 7.726236, 5495.184, 100.0, 99.99914, 99.99322, 100.0, 99.99194, 99.91103
52876.71132, 59.985903745699716, 59.98566545559525, 59.985870285381274, 35.77097586380466, 35.75489395537765, 35.775642971842615, 0.999972323038283, 0.9999639164369123, 0.9999721042531508, 10065.831126153984, 10064.357828518552, 10066.875202917468, 247.70821243021692, 85.67131556986988, 75.29106862213393, 10069.434052081222, 10064.081901157646, 10079.840406635329, 282.9057703143694, 282.2220249790677, 282.8744011677511, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 723.5432, 7.594803, 5499.305, 720.8768, 7.625415, 5500.251, 723.4382, 4.561245, 3299.632, 728.0342, 7.550083, 5497.049, 712.0268, 7.717531, 5496.059, 704.9658, 7.78337, 5486.462, 99.99239, 100.0, 100.0, 99.94495, 99.92693, 99.74912
52879.0198, 59.98820299384954, 59.98714994848358, 59.98766040832694, 35.77554406351168, 35.80314101513237, 35.79382610033198, 0.9999710123026138, 0.999960667965541, 0.9999710791007722, 10073.346791941589, 10068.52796526521, 10079.120975100815, 248.21364323062744, 85.15449419378274, 75.00150399821484, 10073.375292853905, 10064.602146364197, 10081.211018473268, 282.9074874946937, 282.30551483045735, 282.9601327730956, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 722.0055, 7.618896, 5500.46, 717.5694, 7.663912, 5499.804, 718.0611, 4.59585, 3300.266, 721.7814, 7.620319, 5500.182, 718.2451, 7.657447, 5500.077, 711.1091, 7.727152, 5494.957, 100.0, 99.99924, 100.0, 100.0, 99.99999, 99.90691
52881.396640000006, 59.99081500505146, 59.99005116823492, 59.987432240177945, 35.75954284173536, 35.80281553716535, 35.77799073829752, 0.9999754793659485, 0.9999651361664833, 0.999971018735409, 10074.414818684982, 10060.212225311272, 10077.68487626349, 242.11858555890012, 78.71627646706247, 75.49298695328116, 10080.768368146797, 10058.393633492129, 10080.097539986, 282.83197308514656, 282.2935394074842, 282.95862131933137, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.8872, 7.619253, 5500.345, 717.6083, 7.664649, 5500.028, 724.4476, 4.554986, 3299.853, 721.7814, 7.620319, 5500.346, 718.2261, 7.657447, 5500.018, 711.0693, 7.726969, 5494.267, 100.0, 99.99818, 99.99413, 100.0, 99.99892, 99.91222
52883.766840000004, 59.99202530574585, 59.98723606641083, 59.9864172727515, 35.77039309874862, 35.78362120763121, 35.786437287442645, 0.9999784406115969, 0.9999558869720695, 0.999975708103571, 10067.236520438753, 10062.832061020672, 10083.800419505722, 240.88100771238715, 90.99036561313687, 65.32067343821154, 10075.911734974214, 10064.106076964303, 10079.470575177242, 282.76955874360095, 282.1912794905612, 283.01059083700284, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 715.6179, 7.684037, 5499.17, 711.3047, 7.724329, 5495.585, 730.5817, 4.51265, 3296.782, 715.4897, 7.684855, 5498.791, 724.4635, 7.590423, 5499.361, 717.4512, 7.665623, 5499.583, 99.98037, 99.91122, 99.8959, 99.97661, 99.98594, 99.99101
52886.1076, 59.99030227534875, 59.993023532405616, 59.98918221479649, 35.774990737861856, 35.79868284278505, 35.80070144719346, 0.9999732908904855, 0.9999669422878258, 0.9999735344534191, 10071.363513861117, 10068.962227953756, 10084.138637271659, 246.30623095422925, 84.7516305599654, 69.7149966595116, 10076.506493737346, 10067.441573637518, 10085.825325848671, 282.7411592148661, 282.2480672934006, 282.8600077649142, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.8675, 7.619432, 5500.35, 717.6472, 7.663728, 5499.801, 724.4282, 4.554986, 3299.796, 721.762, 7.620687, 5500.574, 718.2261, 7.657629, 5499.958, 713.9521, 7.696205, 5498.292, 100.0, 99.99909, 99.99927, 100.0, 99.99783, 99.96023
52888.49416, 59.99342802380254, 59.989969374163266, 59.99114601324585, 35.77627788171754, 35.79058710234652, 35.78342298506047, 0.9999754423191656, 0.9999622150376326, 0.9999774108312233, 10066.603942244492, 10062.821090058978, 10079.576147681602, 250.13513451749805, 90.47223784010441, 70.81624705642344, 10070.16980596524, 10065.330984989081, 10082.19305378157, 282.7670012404365, 282.2224364594859, 282.91628550380676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.8872, 7.619253, 5500.46, 717.6083, 7.661702, 5500.272, 723.0693, 4.564006, 3300.334, 724.5194, 7.590717, 5498.968, 713.8961, 7.705112, 5496.541, 723.356, 7.603363, 5499.856, 100.0, 99.99959, 100.0, 99.98745, 99.9357, 99.99175
52890.87156000001, 59.990344066300636, 59.994032549908475, 59.992488857504995, 35.78233044879596, 35.8077448988465, 35.782331529455384, 0.9999759900291503, 0.999961176182928, 0.9999754302637476, 10072.688167642722, 10065.775498955538, 10075.43797796334, 247.2070530724568, 91.87729055672199, 76.34925869455765, 10073.897678052741, 10063.263880615057, 10080.796078169895, 282.7329576450986, 282.19807262195036, 282.87027265886127, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 726.0273, 7.579098, 5499.407, 720.0403, 7.643282, 5500.103, 723.5352, 4.56106, 3299.86, 721.8008, 7.620319, 5500.346, 718.2642, 7.657082, 5499.904, 717.4512, 7.665623, 5499.539, 99.98782, 100.0, 100.0, 100.0, 99.996, 99.99021
52893.15224, 59.997027145600526, 59.99315948848676, 59.996866680519226, 35.789175090850016, 35.794201566236666, 35.7987770481048, 0.9999732382037516, 0.9999606571728762, 0.9999722504454447, 10075.782147706062, 10064.629737041954, 10084.459984666952, 244.8811559874639, 90.3345319968953, 68.13762945329654, 10072.184252348252, 10066.124468637861, 10078.732852351362, 282.73118314182534, 282.27642115754736, 282.97797279767923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.9069, 7.619253, 5500.46, 717.6278, 7.663912, 5499.918, 718.2164, 4.595482, 3300.383, 721.7814, 7.620319, 5500.463, 718.2642, 7.657264, 5500.011, 717.4512, 7.66544, 5499.658, 100.0, 99.9971, 100.0, 100.0, 99.99789, 99.99237
52895.4918, 59.99482351741463, 59.998188413264934, 59.996586526530926, 35.758418690846206, 35.79016643313003, 35.76740698418548, 0.9999761157296401, 0.9999599376119821, 0.9999743949986327, 10060.365936455306, 10060.504828161085, 10076.064251892452, 243.9281715256111, 88.924267539923, 77.03365910866432, 10071.318468255085, 10063.396090133427, 10079.036624265587, 282.73304097645376, 282.1818645332798, 282.9265688837933, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 715.5587, 7.684394, 5499.003, 711.3436, 7.725249, 5495.472, 711.7134, 4.633401, 3297.749, 715.5092, 7.684487, 5498.962, 724.4635, 7.590971, 5499.467, 711.0892, 7.727335, 5494.842, 99.98331, 99.91422, 99.93564, 99.97059, 99.98587, 99.90255
52897.95276000001, 60.00096548432912, 60.000456040238035, 59.996827660241095, 35.786891071969734, 35.78849046446102, 35.76725675952717, 0.9999712180028852, 0.9999588165474497, 0.9999738073082599, 10074.586837408191, 10055.561206480008, 10079.687662543784, 248.04929117076563, 82.42030636088009, 69.77775527913946, 10078.020884234229, 10060.750113755848, 10077.397466588742, 282.8878755222512, 282.2539560633733, 282.96654224429716, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.9069, 7.619253, 5500.402, 717.6083, 7.66428, 5499.864, 718.0805, 4.59585, 3300.269, 721.7814, 7.620687, 5500.405, 718.2833, 7.657629, 5500.074, 717.4512, 7.665257, 5499.471, 100.0, 100.0, 100.0, 100.0, 99.99795, 99.99132
52900.37820000001, 60.001474865667824, 59.99867702675947, 59.999225185286186, 35.72652542409301, 35.74435909740795, 35.74895025592762, 0.9999689105043351, 0.999961984889322, 0.9999665351845414, 10059.8950221116, 10052.901390160927, 10064.36105441855, 248.2880433263581, 89.62246922808274, 76.77882367610164, 10063.739057049643, 10054.616656556263, 10062.417621056878, 282.8385159492159, 282.2870237937579, 282.95287537557175, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.9266, 7.618896, 5500.465, 717.6083, 7.66428, 5499.917, 711.9269, 4.632113, 3297.804, 721.762, 7.620871, 5500.315, 717.5966, 7.669866, 5498.957, 708.783, 7.757, 5489.832, 100.0, 99.99807, 99.93216, 100.0, 99.98373, 99.81373
52902.718080000006, 60.0031222097259, 60.00369586476372, 60.00616877503543, 35.763177367985186, 35.77874368527009, 35.77462894074325, 0.999970252071715, 0.9999598380261091, 0.9999699327274013, 10068.98843383673, 10059.483783967693, 10079.624954951101, 251.95847648002382, 87.53779899188328, 77.36199122441667, 10071.743388936586, 10063.009931080127, 10071.632833366139, 282.87033243412037, 282.2787094483315, 282.9080632736429, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 728.2748, 7.548223, 5497.124, 723.0948, 7.610126, 5500.285, 707.5204, 4.654938, 3295.567, 724.7524, 7.592739, 5499.689, 716.7573, 7.672422, 5499.861, 710.9501, 7.727152, 5495.069, 99.9463, 100.0, 99.86755, 99.99294, 99.99222, 99.90894
52905.02736000001, 60.00612319376458, 60.00749090686769, 60.00622619453729, 35.77747784641599, 35.808195448364636, 35.75897486695445, 0.9999686297704714, 0.999965316904811, 0.99997135019971, 10069.643897723947, 10063.727429000079, 10083.128763197123, 250.79513194895026, 82.14691251271961, 78.76969561696205, 10074.180368746413, 10064.642630810353, 10075.688968048245, 282.8507287084678, 282.2315539067157, 282.9209571385707, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.9069, 7.619432, 5500.46, 717.6083, 7.663912, 5499.805, 711.8493, 4.632665, 3297.924, 721.762, 7.620319, 5500.294, 718.2261, 7.657264, 5500.069, 711.1489, 7.726786, 5495.008, 100.0, 99.99807, 99.93567, 100.0, 99.99587, 99.90784
52907.367600000005, 60.00501121251287, 60.00772469342383, 60.00832030211536, 35.768092614038096, 35.7857078748747, 35.78255528771961, 0.9999731091730716, 0.9999617088554131, 0.9999718703081439, 10072.506172018417, 10062.325125618709, 10078.580052403857, 246.0322119025568, 81.64047397655713, 75.49052544975984, 10070.969878107837, 10062.572868397949, 10076.767160220137, 282.9334002805134, 282.2859085696932, 282.93029729473795, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 717.1162, 7.669046, 5499.139, 711.402, 7.725249, 5494.732, 717.9835, 4.59585, 3300.271, 715.5092, 7.684855, 5498.683, 724.4826, 7.590788, 5499.411, 717.4313, 7.665989, 5499.484, 99.98953, 99.91314, 100.0, 99.97667, 99.988, 99.98922
52909.714680000005, 60.005366281767174, 60.0041234084355, 60.00512865416286, 35.78233003652125, 35.799507805235244, 35.77573957448516, 0.9999690989343993, 0.9999676608762412, 0.9999707174949877, 10071.802422152668, 10060.755135762207, 10075.991207445817, 252.23737059504037, 80.01995015548482, 76.97268632022224, 10077.947888818868, 10067.456131252498, 10069.581620615132, 282.76698520348214, 282.16147379444584, 282.71740744263445, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.9069, 7.619253, 5500.46, 717.6083, 7.663728, 5499.861, 711.7134, 4.632481, 3297.7, 721.762, 7.620502, 5500.464, 718.2642, 7.657447, 5500.123, 710.97, 7.726053, 5494.897, 100.0, 99.99607, 99.92891, 100.0, 99.9959, 99.90582
52912.053360000005, 60.00573892747628, 60.004432762075, 60.0057242518003, 35.77772325101435, 35.8025301616926, 35.78871967398794, 0.9999702218080561, 0.999963400691929, 0.9999727166107503, 10077.03034580599, 10066.01716266516, 10078.261628381782, 247.55878880053388, 83.28794237489228, 75.4636470314959, 10081.52357679994, 10060.022406940021, 10081.044998604417, 282.8311283783917, 282.1469883528359, 282.81950079751715, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.9069, 7.619432, 5500.627, 717.6472, 7.663728, 5500.087, 718.0999, 4.595666, 3300.438, 721.8008, 7.620319, 5500.346, 718.2261, 7.656534, 5499.801, 717.4512, 7.665257, 5499.66, 100.0, 100.0, 100.0, 100.0, 99.99887, 99.99032
52914.33932000001, 60.00320972177946, 60.00235584521955, 60.001779606346325, 35.78919849857054, 35.8114247959567, 35.77508374975106, 0.9999663375319549, 0.9999557600653505, 0.9999702535305205, 10076.29694921583, 10062.442967162318, 10077.14904400692, 250.72570143929352, 86.85254219849048, 70.0921864573935, 10078.31061573453, 10060.409387734535, 10080.374084829915, 282.8312429381947, 282.1611883120205, 282.85917477373323, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 728.2354, 7.548045, 5496.906, 723.8925, 7.597417, 5499.832, 724.4476, 4.555171, 3300.133, 728.073, 7.549715, 5496.879, 711.9886, 7.718809, 5495.841, 723.5547, 7.600982, 5499.938, 99.94444, 99.99549, 99.99228, 99.94293, 99.91886, 99.99507
52916.617280000006, 59.99821311630447, 60.00072439548327, 59.99753186064044, 35.78301531797214, 35.81135849231918, 35.78548166289257, 0.999971571471648, 0.9999636792995492, 0.9999748776317718, 10076.091098153935, 10062.312447637185, 10075.741335063063, 246.31979672685793, 82.93556961976083, 72.02063739722291, 10081.620753027759, 10060.619290246368, 10075.828707565997, 282.8766964546744, 282.166245632755, 282.79265070434366, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.9069, 7.61961, 5500.292, 717.6278, 7.663728, 5499.917, 718.0805, 4.595482, 3300.538, 721.762, 7.620687, 5500.405, 718.2833, 7.657264, 5499.909, 717.4512, 7.66544, 5499.371, 100.0, 99.99709, 100.0, 100.0, 99.99987, 99.98715
52918.95764000001, 59.99807625936245, 60.001571838662905, 60.001585878391055, 35.767115883107465, 35.790888997643684, 35.7717691858499, 0.9999742072662495, 0.9999624091425307, 0.9999754133743536, 10066.478755925731, 10057.585871285433, 10076.407135975443, 244.55099164130843, 87.63704069805954, 71.75396048726111, 10069.075330543299, 10059.086024494743, 10078.65448510987, 282.82959307024095, 282.2246954347304, 282.82288910556775, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.8675, 7.619432, 5500.402, 717.5694, 7.666122, 5499.612, 725.6705, 4.542101, 3299.197, 719.0239, 7.649369, 5499.979, 722.537, 7.612155, 5499.925, 712.0634, 7.723855, 5494.84, 100.0, 99.99155, 99.97426, 99.99977, 99.99793, 99.90478
52921.293240000006, 59.99745690508091, 59.99670909064336, 59.998337957041265, 35.77568880533689, 35.77668697505292, 35.78287091186081, 0.9999775499015042, 0.9999634881598015, 0.9999768173919207, 10072.3012844522, 10064.693911252783, 10079.199736149374, 246.66311215480573, 83.40087861976372, 71.70129291024705, 10074.428779056692, 10058.282781197018, 10083.579054948119, 282.8448714808407, 282.1748322339783, 282.9043875620013, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 720.0, 717.2542, 7.661729, 5500.092, 714.6122, 7.693936, 5498.999, 726.3112, 4.546151, 3299.758, 721.3153, 7.621606, 5500.404, 718.2451, 7.657447, 5499.966, 717.4512, 7.665074, 5499.492, 100.0, 99.98065, 99.99126, 100.0, 99.99797, 99.99131
