TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
52937.94612000001, 59.986062279053904, 59.9897670282293, 59.98930829487329, 33.24860322185731, 33.24949155594427, 33.24424411629154, 0.9999698348341615, 0.9999719531670919, 0.9999705567584177, 9352.401378458613, 9341.806007122137, 9358.74768891412, 228.82397787354876, 67.88187598182941, 72.3012503915902, 9357.254161360232, 9346.662180866679, 9348.132763290347, 282.8048054528302, 282.200570345599, 282.8014364028019, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 727.2496, 7.559645, 5497.125, 723.8536, 7.597785, 5499.771, 724.4088, 4.555355, 3300.025, 728.0342, 7.550267, 5496.821, 712.0077, 7.719174, 5495.781, 723.4554, 4.561371, 3300.214, 99.95803, 99.99442, 100.0, 99.94079, 99.92189, 100.0
52940.31036, 59.98794252488002, 59.987135576532935, 59.983207332431554, 33.25191612745739, 33.26635457883231, 33.23351263856313, 0.9999722614469341, 0.9999749385861496, 0.9999730403124435, 9356.33118201026, 9347.24133835649, 9355.14104339015, 218.82623891318644, 63.89070177243809, 70.91568407732848, 9359.192271948898, 9347.861158826647, 9354.945758386852, 282.80448222729194, 282.16982647372794, 282.7521044402392, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.9069, 7.619253, 5500.455, 717.6278, 7.663543, 5499.865, 718.0999, 4.595298, 3299.99, 721.7426, 7.621054, 5500.287, 718.2451, 7.657447, 5500.074, 717.2325, 4.600193, 3299.825, 100.0, 99.99615, 100.0, 100.0, 99.99488, 99.99826
52942.687040000004, 59.98259099463245, 59.98460719181375, 59.98492750534545, 33.249327326545576, 33.265409010655844, 33.24105542784581, 0.9999740869324173, 0.9999763227729372, 0.9999761602195079, 9354.56503566194, 9344.843004810742, 9354.209844908984, 224.1567745319512, 65.8147107319046, 71.92955037885986, 9356.520174880088, 9345.24270111793, 9356.90001139996, 282.8166673722062, 282.2348699003074, 282.73793572710554, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.8872, 7.619253, 5500.35, 717.6278, 7.664096, 5499.859, 724.3699, 4.555171, 3299.573, 721.7426, 7.620687, 5500.404, 718.2261, 7.657812, 5500.023, 716.9741, 4.60239, 3299.884, 100.0, 99.99604, 100.0, 100.0, 99.99901, 99.9968
52944.966440000004, 59.98583466819496, 59.9848972169316, 59.98577542997638, 33.244134751786596, 33.26096166845581, 33.26060507047278, 0.999969402441715, 0.9999669447541797, 0.999972395118661, 9359.73803451592, 9348.86326912506, 9356.340010768088, 229.90886509372092, 74.31613706858525, 70.47360828218461, 9356.461126457734, 9349.008829833441, 9361.10375027684, 282.7888276029917, 282.1432613028448, 282.7706246076066, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 715.5784, 7.684573, 5499.055, 711.3242, 7.725249, 5495.456, 730.64, 4.512465, 3296.501, 715.4121, 7.685223, 5498.623, 724.2537, 7.597546, 5499.787, 712.1031, 4.627844, 3298.466, 99.97941, 99.91597, 99.90947, 99.97356, 99.99375, 99.95212
52947.29912, 59.98332934624601, 59.982442126566525, 59.98068350122195, 33.26785647512606, 33.261153701847974, 33.262134381406135, 0.9999704913474615, 0.9999769099623715, 0.999967997765042, 9357.515023009428, 9353.353638035911, 9366.471077162441, 225.46622341320221, 62.78254544237916, 69.84923723759175, 9360.411081485781, 9359.477858427428, 9361.200967936917, 282.7984118414317, 282.0572317566713, 282.7173681780914, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.9266, 7.619075, 5500.46, 717.5694, 7.663728, 5499.976, 724.3505, 4.555355, 3299.743, 721.7426, 7.620687, 5500.292, 718.2451, 7.657995, 5499.799, 717.4512, 4.599094, 3299.705, 100.0, 99.99815, 99.98551, 100.0, 99.99978, 100.0
52949.707480000005, 59.97934024717556, 59.979737520762015, 59.978146086464676, 33.255339966764645, 33.268442711888184, 33.25746482844824, 0.9999725831674294, 0.9999749928967836, 0.9999712185161465, 9357.349306287946, 9351.014395512124, 9358.582695735224, 231.6185616818425, 67.38019036120295, 67.47574598265624, 9356.612266719676, 9347.19423491962, 9353.594363299508, 282.89334583001187, 282.20576245597385, 282.68896892198853, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 722.4786, 7.607118, 5500.102, 719.3983, 7.641808, 5500.674, 721.2058, 4.580757, 3300.187, 726.4807, 7.561299, 5497.411, 712.0649, 7.718079, 5496.056, 723.5945, 4.560822, 3299.652, 100.0, 100.0, 100.0, 99.95913, 99.91697, 100.0
52952.01696, 59.97831163754164, 59.97632557873384, 59.975448117008185, 33.24187142550217, 33.25922766612261, 33.25994717801935, 0.9999712694738095, 0.9999780397501297, 0.9999696838406604, 9362.009472311507, 9350.682428902159, 9355.678477609987, 223.09411097792236, 60.148620067961474, 73.8035741594158, 9362.052133713196, 9343.863593893657, 9355.314312153287, 282.8034079423243, 282.07424661565665, 282.69905345719155, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 723.9572, 7.601407, 5500.126, 717.978, 7.660412, 5499.813, 724.4476, 4.555907, 3300.009, 721.7814, 7.620687, 5500.516, 718.207, 7.657812, 5499.738, 717.2723, 4.599827, 3299.542, 99.9975, 99.99519, 99.99068, 100.0, 100.0, 99.98471
52954.47320000001, 59.9805460125609, 59.97670323195608, 59.97696800632923, 33.2665340434657, 33.27765243186498, 33.256266007547694, 0.9999708688361598, 0.9999789021286443, 0.9999728881094594, 9356.783851815231, 9347.636326978287, 9366.45339005346, 227.14024653021352, 67.01529806264773, 72.03499119501566, 9362.412056847194, 9349.595852387763, 9358.518005706765, 282.711914856914, 282.0931584512702, 282.598974241837, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.9266, 7.619075, 5500.512, 717.6278, 7.663543, 5500.038, 718.1193, 4.59585, 3300.435, 721.762, 7.620871, 5500.405, 718.207, 7.657629, 5499.91, 723.6741, 4.563203, 3299.71, 100.0, 99.99724, 100.0, 100.0, 100.0, 99.98981
52956.75084000001, 59.98291636924417, 59.98371624710383, 59.98073354708303, 33.239658438811794, 33.23587300027709, 33.22236220079978, 0.9999712120003651, 0.9999689184889795, 0.9999750755624393, 9349.006136031308, 9343.548225093313, 9354.481540458492, 232.88211890456023, 75.19989260828697, 68.80606561735658, 9358.293013132197, 9348.059973472205, 9357.870587053245, 282.82974900391156, 282.22713503875207, 282.7149312864178, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 715.6376, 7.683859, 5499.165, 711.3436, 7.723776, 5495.467, 711.8881, 4.632849, 3297.802, 715.5092, 7.684671, 5498.845, 724.4635, 7.590971, 5499.411, 729.7577, 4.517606, 3297.334, 99.98341, 99.91457, 99.93198, 99.97358, 99.98789, 99.91097
52959.097680000006, 59.985388665720265, 59.9848367993759, 59.98431669340772, 33.25844211533497, 33.265879399378186, 33.24862117794581, 0.9999712999283522, 0.9999776815982578, 0.9999700502802404, 9363.066975509459, 9350.620526278717, 9360.735853852177, 228.2710159479227, 66.12582947837245, 69.72934548340345, 9359.33763351509, 9346.105805592522, 9364.004312131021, 282.79021506843037, 282.1191167256017, 282.7322301770095, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.9069, 7.619075, 5500.46, 717.6083, 7.663728, 5499.805, 718.0999, 4.596771, 3300.273, 721.762, 7.620502, 5500.293, 718.207, 7.657264, 5499.849, 723.3162, 4.560822, 3299.994, 100.0, 99.99505, 100.0, 100.0, 99.99584, 100.0
52961.43512, 59.985193471271806, 59.98568053453054, 59.984710226820155, 33.258643498163636, 33.27578155158973, 33.261675847508016, 0.9999704151862274, 0.9999759990208518, 0.9999711188599508, 9354.720802351378, 9341.95137894684, 9360.587008292485, 225.0684347520709, 62.02333718622231, 71.89973443477174, 9359.318945062421, 9351.72304065511, 9356.259213344163, 282.7885457384649, 282.110585880137, 282.6862141936075, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.9069, 7.618896, 5500.35, 717.6472, 7.663912, 5500.141, 718.1776, 4.595298, 3300.599, 721.9756, 7.614251, 5500.256, 716.6429, 7.673518, 5498.695, 720.3141, 4.581515, 3300.315, 100.0, 99.99512, 99.99651, 100.0, 99.98255, 99.99949
52963.717000000004, 59.986148964355266, 59.98706130696496, 59.98938012837108, 33.26237162578156, 33.27875117874258, 33.26373212794427, 0.9999694145263384, 0.9999780001117468, 0.9999725508561397, 9362.415478583056, 9346.655980869728, 9356.48046475206, 227.27055399334995, 62.9019986024241, 67.95575653093283, 9358.001218026044, 9352.271232670555, 9362.933046653907, 282.6809643114936, 282.0463051621404, 282.64548452951936, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 728.2748, 7.547866, 5497.182, 723.1921, 7.609021, 5500.406, 722.4482, 4.570448, 3300.028, 724.8495, 7.59182, 5499.643, 716.2232, 7.673336, 5500.012, 723.2565, 4.561921, 3300.281, 99.94735, 99.99881, 99.99945, 99.98558, 99.9899, 99.99681
52966.029, 59.98268612631085, 59.98422744423297, 59.98918471724674, 33.26388944575195, 33.29396895370112, 33.25331048421695, 0.9999704861206248, 0.9999762631823039, 0.9999714070739486, 9358.277606951324, 9353.949608465731, 9361.67825549148, 225.97449622459044, 65.98910155863632, 73.43716237004492, 9359.624673181712, 9350.482787401883, 9358.220056828068, 282.73823347829244, 282.1687348675475, 282.77601841785423, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.8872, 7.619075, 5500.518, 721.4216, 7.620625, 5500.372, 723.477, 4.561429, 3299.644, 721.762, 7.620871, 5500.346, 718.2451, 7.657629, 5500.068, 717.0139, 4.602024, 3299.936, 100.0, 100.0, 99.9878, 100.0, 99.99388, 99.99339
52968.35968, 59.98580409166127, 59.98597168414728, 59.9865732906595, 31.610541488575162, 31.525515009267952, 31.395268627020855, 0.9999693206283142, 0.999973561689358, 0.9999727119298465, 8740.841951999435, 8718.127681088885, 8698.760798585856, 201.62365493773132, 53.816100679585816, 59.2908464331769, 8676.350693115424, 8711.221808225013, 8741.48036808286, 282.75372268492674, 282.0753036963956, 282.6461295724773, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.9266, 7.619253, 5500.513, 723.8536, 7.59797, 5499.941, 724.3893, 4.555171, 3299.843, 721.762, 7.621054, 5500.232, 718.2261, 7.657447, 5499.802, 548.8187, 5.02906, 2543.144, 100.0, 99.99455, 99.99382, 100.0, 99.9999, 79.24956
52970.760480000004, 59.9862442771902, 59.99024323269247, 59.98767343734935, 33.2654675752777, 33.17072504200242, 33.06976986229674, 0.9999685137251447, 0.9999767722512345, 0.9999717767736674, 9008.176584603849, 9079.865206181294, 9216.74159979964, 220.74471001039, 60.08237604652868, 70.68399626341784, 9371.735078057087, 9357.131074801515, 9358.568739614762, 282.83243334583364, 282.195568995899, 282.7361351985061, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.8478, 7.619789, 5500.452, 723.873, 7.597785, 5499.775, 723.6711, 4.559956, 3299.88, 721.6649, 7.621238, 5500.345, 271.9916, 8.438356, 3273.632, 714.8865, 4.613378, 3299.264, 100.0, 99.99667, 100.0, 100.0, 48.42143, 99.95572
52973.13708000001, 59.983183884925545, 59.98463588843446, 59.98439490035324, 33.302320432470225, 33.27179690550977, 33.26080389999085, 0.9999724194943075, 0.9999793030615093, 0.9999685899575909, 9290.855212699915, 9264.064428317974, 9257.268575605842, 223.69528628071657, 59.69143944745906, 69.72343381687415, 9179.475905361844, 9154.883945953301, 9132.801875109557, 282.57915552535127, 282.0309692381415, 282.67455367865057, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.6506, 7.621752, 5500.336, 723.8536, 7.598522, 5499.929, 723.4382, 4.561245, 3299.723, 754.5793, 6.717366, 4497.12, 716.5666, 7.674249, 5499.187, 715.2047, 4.612462, 3298.921, 100.0, 99.9973, 100.0, 81.76467, 99.98064, 99.96404
52975.6506, 59.983711804903635, 59.98291208054965, 59.98605032419678, 30.610723814813078, 30.476644820977583, 30.380333332153626, 0.9999741346704543, 0.999984679506179, 0.9999757993471525, 8368.725647630448, 8335.852521929844, 8311.437223621924, 186.43445899039534, 40.76055859068828, 54.682148248450176, 8487.246124809544, 8531.337733239352, 8601.009938434492, 282.67674219045495, 281.94621916548016, 282.5987492871803, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.552, 7.622823, 5500.504, 723.9897, 7.596128, 5499.556, 717.8281, 4.597507, 3300.5, 721.6843, 7.621238, 5500.457, 716.7001, 7.674249, 5499.317, 716.0794, 4.606968, 3298.791, 100.0, 99.99775, 100.0, 100.0, 99.99077, 99.97747
52977.99448, 59.98337668934113, 59.98231564258312, 59.984268843165566, 33.2523613925691, 33.28309091661342, 33.19377594540803, 0.999969378206392, 0.9999756013109559, 0.9999724867588499, 8991.423477565606, 9069.323197750584, 9217.895512689436, 215.07003242660267, 53.52836997044801, 66.72339378889774, 9369.017471876825, 9351.321523297822, 9367.433981835014, 282.78096680590636, 282.0792349532199, 282.7202947883656, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 631.1992, 8.245497, 4793.797, 724.0481, 7.595391, 5499.846, 721.4776, 4.574498, 3300.481, 721.626, 7.621974, 5500.341, 716.6619, 7.674431, 5499.23, 715.8011, 4.60825, 3299.471, 91.74206, 99.99381, 100.0, 100.0, 99.98468, 99.97377
52980.42936, 59.9849752444958, 59.98028693929174, 59.978181014761475, 33.27832934499263, 33.298052918208825, 33.3002516875013, 0.9999694776709166, 0.9999747375169334, 0.9999729764168171, 9365.746472399183, 9345.390873220798, 9359.45758771068, 225.61880726975278, 71.47870945008526, 71.06200274988987, 9366.516291935899, 9354.663164420786, 9363.196181723977, 282.75599957483263, 282.0883369978702, 282.71332440694397, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 718.4174, 7.662799, 5499.709, 728.912, 7.540132, 5495.076, 727.9029, 4.531609, 3298.248, 715.4315, 7.685958, 5498.444, 722.8803, 7.60832, 5499.899, 710.0753, 4.642128, 3296.293, 99.99672, 99.92444, 99.9455, 99.9796, 99.99791, 99.88261
52982.72900000001, 59.980362900806846, 59.98310050264823, 59.98169775609498, 33.31546116446828, 33.32125048418406, 33.326432498980765, 0.9999725755978669, 0.999977284322118, 0.9999749504991595, 9364.57079925007, 9360.447463018338, 9365.464699567063, 221.01368569989472, 61.655254768446866, 71.56537509628834, 9362.997505200115, 9360.86938064352, 9374.678112202606, 282.60466689166185, 282.06730124716927, 282.562045668431, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.3943, 7.623358, 5500.33, 724.087, 7.595022, 5499.85, 721.5941, 4.573577, 3300.348, 721.7231, 7.621054, 5500.396, 716.6238, 7.673701, 5499.191, 716.4572, 4.60532, 3299.622, 100.0, 99.99279, 100.0, 100.0, 99.98479, 99.98715
52985.07544000001, 59.981516072202076, 59.98426581192074, 59.98051775223791, 33.30002272740439, 33.32011899411181, 33.31191672911323, 0.9999702081392922, 0.9999797484074007, 0.9999717667031269, 9366.416455964652, 9353.900498687879, 9365.016055452366, 220.92578468006286, 60.10053266349951, 71.23977956681415, 9373.896151467061, 9351.44653951895, 9361.600246437893, 282.63048358846305, 281.96814168386487, 282.48371953385475, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 715.2236, 7.688677, 5498.809, 724.087, 7.595206, 5499.791, 721.6329, 4.573946, 3300.586, 721.6649, 7.621606, 5500.291, 716.6429, 7.673883, 5499.351, 716.5367, 4.605687, 3299.624, 99.97693, 99.9948, 100.0, 100.0, 99.98373, 99.98721
52987.49916000001, 59.98038247957859, 59.98143210536958, 59.97978075833837, 33.27821520951555, 33.31289930936311, 33.296600267269476, 0.9999720381591493, 0.9999772393925911, 0.9999729363735151, 9363.885240894691, 9358.214624520842, 9370.17432887032, 228.43295918000604, 65.74363592475902, 67.63818361433061, 9370.351696498486, 9354.748923368395, 9367.779536959924, 282.6892535677964, 282.04610771289117, 282.63944119756934, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 708.8163, 7.747036, 5492.56, 717.8807, 7.661517, 5500.168, 715.1687, 4.612601, 3299.031, 727.9371, 7.55137, 5497.045, 710.3291, 7.733419, 5493.055, 722.7794, 4.566499, 3300.734, 99.86733, 99.99962, 99.97931, 99.94488, 99.90196, 100.0
52989.83812000001, 59.97969877839011, 59.980310250996475, 59.98130192456043, 33.30093563189477, 33.296490638390495, 33.30087517643992, 0.9999719430977752, 0.99997769011003, 0.9999718284766106, 9367.218120999469, 9358.313074910035, 9369.913529493253, 226.42618013532774, 57.0066694116249, 70.71561002300723, 9373.987636338394, 9358.91606635739, 9365.67268857705, 282.702074375645, 282.09672647758737, 282.774076686347, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 715.2039, 7.68832, 5498.699, 724.087, 7.595391, 5499.851, 721.6135, 4.572841, 3300.307, 721.6843, 7.621422, 5500.343, 716.6429, 7.673336, 5499.463, 719.5587, 4.581515, 3300.501, 99.97295, 99.99074, 100.0, 100.0, 99.98883, 100.0
52992.15, 59.98396242145233, 59.983749620817505, 59.98095193051875, 33.27366437563697, 33.28521132736027, 33.28373502130924, 0.9999711105779837, 0.9999731389734635, 0.9999725302314468, 9360.092291763669, 9356.99730779627, 9363.593217776157, 235.61978950011007, 71.410152724863, 69.02410364159641, 9367.24386253614, 9355.789731505221, 9360.215853740834, 282.7508215651984, 282.03266288424555, 282.7000754623123, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 715.1644, 7.688856, 5498.861, 717.8418, 7.662254, 5499.648, 714.2952, 4.623461, 3297.925, 719.121, 7.648266, 5499.93, 720.2098, 7.630601, 5500.279, 727.9485, 4.526396, 3298.007, 99.97295, 99.9922, 99.96273, 99.99675, 100.0, 99.93155
52994.529200000004, 59.9844004924149, 59.98508770785389, 59.98596125524616, 33.307778571384866, 33.30095763397489, 33.31219935281507, 0.9999718319680723, 0.9999738339601334, 0.9999736228993192, 9369.031428715562, 9349.299267881386, 9367.505796603735, 227.79966011750366, 66.25734657911562, 67.71923513440197, 9370.240619719027, 9355.543604139059, 9365.270891837758, 282.6839471661649, 282.0912147070819, 282.75034047923344, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.8763, 7.645131, 5500.24, 714.6511, 7.693567, 5499.173, 713.3246, 4.621253, 3299.604, 721.0435, 7.622893, 5500.283, 716.6429, 7.673336, 5499.457, 722.68, 4.565949, 3299.911, 100.0, 99.97968, 99.95876, 100.0, 99.98872, 100.0
52996.860120000005, 59.98443052424165, 59.98563400612885, 59.98487662364569, 33.30221259433398, 33.329240745399794, 33.29437748480782, 0.9999736239686181, 0.9999772261979513, 0.9999728057599389, 9365.949834799452, 9352.697116552514, 9365.28545562499, 226.6634140138392, 68.2019753489817, 69.10195757449856, 9375.939368805024, 9358.768961354377, 9365.616545623328, 282.7401062931828, 282.0865276574653, 282.7604031457697, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.0591, 7.627998, 5500.387, 717.8613, 7.661149, 5500.109, 715.4211, 4.611865, 3299.201, 721.6843, 7.621422, 5500.291, 716.6238, 7.673701, 5499.298, 722.6601, 4.567231, 3299.572, 100.0, 100.0, 99.9744, 100.0, 99.98482, 100.0
52999.19836, 59.98587190676309, 59.986928997703444, 59.98656051041162, 33.27245428151263, 33.3122615523867, 33.279043997603026, 0.9999710110890007, 0.9999781454198844, 0.9999752193830672, 9366.296793033609, 9354.729268642719, 9365.954846087338, 220.71704169907957, 62.4422972242528, 65.77623528205095, 9363.0464928575, 9358.746364353115, 9364.805120095729, 282.7173262824132, 282.15763113926164, 282.71960326304554, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 727.8608, 7.552506, 5497.389, 724.1259, 7.595022, 5499.851, 721.6911, 4.573209, 3300.362, 727.9565, 7.550818, 5497.046, 710.4245, 7.733419, 5494.129, 716.4572, 4.60587, 3299.792, 99.95112, 99.99588, 100.0, 99.94594, 99.89392, 99.9804
53001.57112000001, 59.990300216457634, 59.98994505070545, 59.99092297023327, 33.28639644133969, 33.29646966715239, 33.310876044506514, 0.9999736927973093, 0.9999769094014088, 0.9999734310523123, 9367.331874964068, 9356.640519250406, 9360.860491543024, 229.1499418460685, 63.97247758037065, 68.63140296026086, 9368.3028667261, 9363.41002994934, 9371.974101117466, 282.80566070885743, 282.13138394956286, 282.7045084938905, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.5717, 7.623179, 5500.446, 717.8613, 7.661333, 5499.942, 715.5375, 4.611681, 3299.75, 721.7037, 7.621606, 5500.232, 716.6429, 7.673336, 5499.463, 722.342, 4.566499, 3299.96, 100.0, 99.99963, 99.97923, 100.0, 99.98883, 99.99737
53003.94112, 60.0004158184999, 59.99657604029408, 59.99830598825828, 33.29237542434385, 33.2983710683708, 33.29035872742612, 0.9999740676419777, 0.9999783937407735, 0.9999741300563654, 9360.79369397842, 9359.404956911867, 9365.099243254937, 230.15258217905875, 68.7092964045869, 64.90898759168203, 9365.284567307397, 9347.042981624449, 9365.003033991567, 282.76792161844344, 282.0556993871294, 282.74412807772484, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.552, 7.622644, 5500.498, 724.087, 7.595206, 5499.681, 721.6329, 4.57505, 3300.463, 721.6843, 7.621422, 5500.063, 716.6429, 7.671875, 5499.73, 723.8132, 4.559174, 3299.654, 100.0, 99.99279, 100.0, 99.99974, 99.9937, 99.98861
53006.25056000001, 60.00158894004412, 60.0006880760216, 60.00339857625665, 33.2861269748991, 33.31495840607846, 33.29843884505174, 0.9999773288677151, 0.9999757522467623, 0.9999733624937084, 9369.679861740522, 9359.224092717763, 9365.770519232992, 222.3293659969204, 63.3580563154037, 67.94547386505656, 9370.50214064964, 9358.216158963976, 9374.294426272161, 282.91587073467434, 282.1518168146025, 282.7326366142384, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 715.2039, 7.687785, 5498.803, 730.3906, 7.522633, 5494.604, 727.2235, 4.536027, 3298.966, 716.8879, 7.664446, 5500.03, 719.8284, 7.640646, 5500.198, 724.8073, 4.557709, 3300.109, 99.9739, 99.89545, 99.96727, 99.99049, 100.0, 99.99595
53008.539600000004, 60.00439135587827, 60.008165314005424, 60.011381500858924, 33.30213224741319, 33.29248011873979, 33.29741195011262, 0.9999746664482911, 0.9999823974413485, 0.9999741551366236, 9368.66522369661, 9356.330957072829, 9363.467078066818, 223.40643829013118, 56.73090287245577, 65.65284682287256, 9374.131953674858, 9362.730906075518, 9358.828858998848, 282.769600580951, 282.12837649223366, 282.75401606857025, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.5717, 7.622823, 5500.44, 724.087, 7.595206, 5499.625, 721.5941, 4.573577, 3300.69, 721.6843, 7.621606, 5500.507, 716.6429, 7.673518, 5499.349, 722.7396, 4.566133, 3300.202, 100.0, 99.99178, 100.0, 100.0, 99.98676, 100.0
53010.869280000006, 60.01217315678588, 60.012652214339425, 60.011917898551, 33.29509551879694, 33.28569946633716, 33.27666404854788, 0.999975326208689, 0.999977156466103, 0.9999740674390792, 9358.841855601937, 9351.693700753847, 9362.25374441966, 227.1344350666384, 63.05835728774582, 67.15939960042488, 9360.823906574944, 9353.107493680001, 9363.642500878806, 282.84722481509664, 282.1581508544138, 282.7101579821369, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 724.1938, 7.589806, 5499.525, 720.0208, 7.639229, 5500.384, 715.8093, 4.609472, 3299.414, 727.8983, 7.551186, 5497.098, 710.4436, 7.733419, 5494.072, 716.2783, 4.60532, 3299.338, 99.99346, 100.0, 99.98083, 99.94584, 99.88977, 99.97854
53013.20704, 60.017068316146805, 60.01601245623495, 60.016101229744265, 33.28811530372872, 33.2988959396829, 33.304287841621694, 0.9999750807595362, 0.9999757323929723, 0.9999743621561923, 9365.031356203937, 9360.817073434824, 9369.373885941764, 221.93768396830365, 63.7732430438939, 66.27612040941676, 9374.184730361987, 9363.111281617632, 9372.771110846237, 282.70630952752106, 282.13269306624306, 282.80721506481314, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.7294, 7.621216, 5500.556, 724.087, 7.595391, 5499.791, 721.497, 4.573209, 3300.585, 721.7231, 7.621238, 5500.349, 716.6047, 7.673883, 5499.134, 722.8391, 4.566499, 3300.542, 100.0, 99.9948, 100.0, 100.0, 99.98679, 100.0
53015.530040000005, 60.01392881960065, 60.01140781174222, 60.01876356364866, 33.295889898484525, 33.30108920315733, 33.290965415086426, 0.9999761036058508, 0.9999811055920117, 0.9999767635451624, 9370.315565155124, 9354.745687847144, 9361.726059570572, 216.83194170711522, 57.54662171705752, 70.09053358690562, 9369.661877202032, 9364.81021592825, 9365.192671036102, 282.76446794685364, 282.09699483458735, 282.7472973600786, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.5717, 7.622823, 5500.666, 717.8807, 7.661517, 5500.055, 715.4211, 4.611312, 3299.081, 721.6843, 7.621422, 5500.342, 716.6047, 7.673701, 5499.028, 716.3577, 4.60587, 3299.449, 100.0, 99.99649, 99.98456, 100.0, 99.98782, 99.97832
53017.828760000004, 60.013841780950145, 60.01164192373251, 60.00937510628178, 33.27330064532691, 33.29693534770421, 33.28845695584063, 0.9999734551715358, 0.9999740158420677, 0.9999745069837801, 9362.431167859695, 9351.670491557064, 9367.28514455667, 230.97711454779983, 70.74599288286345, 63.48322877175474, 9366.72559099299, 9351.176514937873, 9359.17921282532, 282.7949967336981, 282.16278763853865, 282.6428060544998, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 715.2039, 7.687963, 5498.971, 711.5771, 7.722855, 5495.372, 708.9957, 4.647759, 3295.608, 715.4121, 7.685958, 5498.45, 722.8612, 7.608138, 5499.956, 710.0753, 4.642677, 3296.115, 99.97695, 99.91444, 99.87386, 99.97042, 99.99283, 99.88086
53020.168040000004, 60.01613969110957, 60.01716200355752, 60.01735255498779, 33.30015796514366, 33.31503150967006, 33.307154292294825, 0.9999714041367789, 0.9999811953608511, 0.9999737683967095, 9369.267942539975, 9355.621414052723, 9368.051589830433, 217.86391027884065, 59.18914185474205, 67.94090913477737, 9366.992169883153, 9358.386804429812, 9367.09185939252, 282.7832333590793, 282.1463535257754, 282.6882953350072, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.552, 7.622644, 5500.498, 717.8613, 7.661517, 5500.11, 715.3434, 4.611865, 3299.531, 721.7037, 7.621238, 5500.46, 716.6238, 7.673701, 5499.242, 716.4969, 4.60587, 3299.849, 100.0, 99.99543, 99.98438, 100.0, 99.98674, 99.99402
53022.45328, 60.007764328666504, 60.009477300275634, 60.01181307350625, 33.28297888603758, 33.31193122235064, 33.27200401847592, 0.9999746680764062, 0.999978841132942, 0.9999725129789837, 9361.997538334299, 9352.164371054918, 9357.781943093329, 224.4436329461778, 65.21485787787697, 70.4289965868652, 9364.173428778524, 9359.189559321405, 9364.036759998444, 282.792803673861, 282.12848763598225, 282.72421348422574, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.5717, 7.622823, 5500.498, 717.8807, 7.661517, 5500.283, 715.5569, 4.610944, 3299.696, 722.2086, 7.61609, 5500.103, 715.0597, 7.695616, 5497.475, 719.6779, 4.581332, 3300.33, 100.0, 99.99649, 99.98938, 100.0, 99.95481, 100.0
53024.7914, 60.01025105313645, 60.00653360800169, 60.00706669834961, 33.29533565664902, 33.28908586937693, 33.30958181977853, 0.9999730989327764, 0.9999783141025369, 0.9999710737990655, 9370.309061460744, 9354.242959322004, 9370.363941891359, 214.5043143477347, 58.3070387638254, 65.2382408807066, 9370.717367609404, 9356.725604969415, 9367.295379514431, 282.79683421884096, 282.00996025229904, 282.68314639746677, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 727.8411, 7.554113, 5497.736, 723.0948, 7.606258, 5500.395, 719.3617, 4.59088, 3300.428, 724.3641, 7.598623, 5499.95, 715.6319, 7.683928, 5498.953, 716.4174, 4.606602, 3300.024, 99.95099, 100.0, 100.0, 99.99306, 99.97955, 99.98546
53027.164520000006, 60.00248870908191, 59.99944928304683, 60.00094430772372, 33.29761109015092, 33.310079351547955, 33.31596647140712, 0.999973999205912, 0.9999787602236561, 0.9999733143648499, 9366.079912122283, 9353.194879471426, 9365.602973695315, 225.17257385643177, 61.98359770553543, 69.92793644496669, 9373.478494329762, 9351.44095152828, 9375.254783783177, 282.74988296870634, 282.09848428229077, 282.61772811827393, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.5717, 7.622823, 5500.608, 717.8418, 7.661333, 5500.222, 721.5552, 4.573025, 3300.463, 721.7037, 7.621238, 5500.285, 716.6429, 7.673701, 5499.19, 722.501, 4.566499, 3300.025, 100.0, 99.99652, 100.0, 100.0, 99.98387, 99.99934
53029.47380000001, 59.99795716421962, 59.99779472771805, 59.99911579076206, 33.292266291801134, 33.29065806430989, 33.29244143408471, 0.9999758504746921, 0.9999719641652074, 0.9999786435443424, 9359.558354939962, 9351.989196474144, 9363.540784249251, 238.07642281424955, 66.56106294709889, 66.54690024443062, 9367.688047118332, 9357.395387136688, 9366.076002892309, 282.7970444476257, 282.1393817418534, 282.65870045474327, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 715.5784, 7.686893, 5498.589, 711.4993, 7.724144, 5495.487, 727.9029, 4.530873, 3298.745, 715.3732, 7.686326, 5498.561, 722.8422, 7.608503, 5499.949, 728.9028, 4.524198, 3297.599, 99.97295, 99.91654, 99.94695, 99.97243, 99.99677, 99.92584
53031.75908, 59.99787050820497, 59.999041545942035, 59.99877167542528, 33.30113168347463, 33.30211900501928, 33.28885801423049, 0.9999754194535037, 0.9999781500338788, 0.9999738127086965, 9368.52389811232, 9355.90947095533, 9363.964209873244, 231.30337443523763, 60.906409007975526, 64.73720124946612, 9367.630846449609, 9359.959673301099, 9367.474636314691, 282.71414608884123, 282.0841552989109, 282.6851677470512, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.552, 7.623179, 5500.445, 717.8418, 7.661886, 5499.828, 721.6717, 4.573762, 3300.408, 721.6843, 7.621238, 5500.343, 716.6047, 7.673518, 5499.355, 722.6005, 4.567964, 3300.084, 100.0, 100.0, 100.0, 100.0, 99.98387, 100.0
53034.09936000001, 60.00014446381346, 59.99728894319151, 59.99405952037178, 33.29189684980848, 33.293265329642516, 33.31026784734693, 0.9999752017338622, 0.9999752435690932, 0.9999752479859907, 9363.024579658913, 9347.601570740018, 9367.83904977103, 228.22319032197402, 63.41978526399589, 64.45802556401759, 9368.25775102785, 9357.467270262296, 9364.834797904447, 282.7945096021178, 282.0614813074726, 282.72745767075514, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.5717, 7.623001, 5500.388, 717.9196, 7.66207, 5499.886, 721.5358, 4.572657, 3300.521, 721.7037, 7.621422, 5500.285, 716.6238, 7.674066, 5499.241, 722.7197, 4.568696, 3300.656, 100.0, 100.0, 100.0, 100.0, 99.98479, 99.99796
53036.49512000001, 59.99777891133391, 59.99704168174098, 59.995957530625354, 33.28752789589318, 33.311806063643964, 33.288924467386565, 0.9999763122372751, 0.9999772320467506, 0.9999771129424836, 9366.128814479596, 9359.565550457522, 9368.893708792966, 225.36103128255775, 66.8951336472187, 62.243519440486125, 9367.446508509704, 9357.767088073799, 9365.406392882971, 282.71459050142477, 282.20131429018784, 282.7174740810282, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 727.8608, 7.552506, 5497.389, 724.1064, 7.595022, 5499.681, 715.4405, 4.612233, 3299.815, 727.9565, 7.551186, 5497.203, 710.6152, 7.728488, 5495.962, 718.2863, 4.595066, 3300.712, 99.95112, 99.99684, 99.98948, 99.9418, 99.9019, 100.0
53038.834800000004, 59.996252029833485, 59.99852241362368, 59.99737138703423, 33.30148275313286, 33.30682978360764, 33.300474786327094, 0.9999753495023318, 0.9999800942369045, 0.999975983262256, 9370.156566718255, 9356.144376640206, 9366.619026240342, 223.9543948780297, 61.810936990174014, 64.83236604551075, 9371.0640799172, 9354.646250350868, 9361.706270774932, 282.81676327353057, 282.10429372254754, 282.67626416659243, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.5717, 7.623001, 5500.608, 717.8613, 7.661702, 5499.886, 720.8564, 4.580941, 3300.648, 721.6649, 7.621606, 5500.396, 716.6238, 7.673518, 5499.133, 717.3717, 4.599644, 3299.507, 100.0, 99.99652, 100.0, 100.0, 99.98681, 100.0
53041.14912, 59.99468703973067, 59.99661461126227, 59.99831499852958, 33.272536077244084, 33.25846282156492, 33.262369078966636, 0.9999764478545202, 0.999975454647148, 0.9999727576402028, 9359.770845708936, 9351.347665824353, 9363.08404878425, 229.41061515668366, 65.65030697715247, 67.85256013995695, 9359.994476084894, 9362.886832118416, 9358.775608299313, 282.73869166540277, 282.1520388300888, 282.74077601274297, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 720.8817, 7.629961, 5500.346, 715.7601, 7.6827, 5498.396, 712.0628, 4.63561, 3297.392, 717.0239, 7.669778, 5499.304, 722.2318, 7.610147, 5499.899, 710.0355, 4.64286, 3295.999, 100.0, 99.97725, 99.93102, 99.98594, 99.99955, 99.89642
53043.45236, 59.995670444894984, 59.99549972072067, 59.997038264941956, 33.30191575072721, 33.31730681901925, 33.27975465880684, 0.9999725264766735, 0.9999776397728165, 0.9999756455708023, 9364.810855340746, 9357.657817887692, 9366.899319191587, 221.6889253820629, 61.45151786831639, 61.49040613069883, 9366.388031100756, 9360.371132567867, 9365.63430919758, 282.7689328520577, 282.1299691090117, 282.71716112837476, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.0285, 7.645488, 5500.469, 716.3437, 7.673121, 5500.093, 715.3434, 4.611312, 3299.59, 721.7037, 7.621238, 5500.344, 716.6047, 7.674066, 5499.298, 716.3379, 4.606602, 3299.458, 100.0, 99.99972, 99.98616, 100.0, 99.98583, 99.99766
53045.76204, 60.001572812393476, 60.00316415738018, 59.99904286881115, 33.29493716690429, 33.2969198678626, 33.30025400320472, 0.999972962683743, 0.9999822606900486, 0.9999732984661234, 9361.106521116635, 9356.827643212653, 9366.930415402892, 210.34599372334543, 59.1926712583122, 69.51706854788335, 9377.229239533199, 9354.991129169795, 9369.239530347815, 282.7452570772921, 282.0006442468467, 282.7410424935984, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.5717, 7.622823, 5500.44, 717.8613, 7.661517, 5500.167, 715.3046, 4.611865, 3299.752, 721.6843, 7.621422, 5500.285, 716.6238, 7.673701, 5499.298, 716.5367, 4.606419, 3299.678, 100.0, 99.99953, 99.99107, 100.0, 99.98583, 99.98883
53048.104080000005, 59.99537944430714, 59.99659199799475, 59.99223712649495, 33.28778056425065, 33.293239515869175, 33.27878863004039, 0.999975066405242, 0.9999770294618201, 0.999970869516908, 9365.448012399298, 9352.826139141362, 9362.601870056913, 228.725352112351, 65.68425552128247, 68.82993657248971, 9366.010329642386, 9352.964011741757, 9363.667273481718, 282.7705553005149, 282.07979507894316, 282.7374378216589, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 727.8608, 7.552328, 5497.336, 724.087, 7.595206, 5499.851, 721.7687, 4.573025, 3300.519, 727.9953, 7.551003, 5497.1, 710.4436, 7.734698, 5494.852, 722.6204, 4.567781, 3300.479, 99.95016, 99.99375, 100.0, 99.94586, 99.905, 100.0
53050.41844, 59.993415221863884, 59.997631668095615, 59.99583551558017, 33.28228090596958, 33.31208928545681, 33.31199761605898, 0.9999742984608989, 0.9999816732402861, 0.9999747668855749, 9364.531758733014, 9356.785447489332, 9364.344212497243, 218.47803973054084, 54.679782393767255, 68.83846966395777, 9368.319282933262, 9353.46273577493, 9366.449449622702, 282.8525442868418, 282.18371214494704, 282.6902622490247, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.5717, 7.623358, 5500.388, 717.9001, 7.661517, 5499.938, 715.3434, 4.612417, 3299.801, 721.6843, 7.621422, 5500.343, 716.6429, 7.673701, 5499.19, 716.2584, 4.606602, 3300.024, 100.0, 99.99748, 99.98948, 100.0, 99.98679, 99.99933
53052.78512000001, 59.9993792144159, 59.99822642162146, 59.99576083071776, 33.28088782341764, 33.27991650153008, 33.26242488709606, 0.999976900840886, 0.9999757144486915, 0.9999746981425424, 9364.605488379395, 9356.602817807474, 9363.387077503561, 228.74154417403807, 63.320002723415655, 71.6706010004882, 9365.630531499228, 9358.689148222576, 9365.898597780402, 282.8140520253458, 282.1060814486957, 282.8169022191153, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.5323, 7.623001, 5500.607, 717.8223, 7.661149, 5500.228, 721.827, 4.57505, 3300.683, 721.6649, 7.621422, 5500.162, 716.7573, 7.668405, 5499.897, 724.5886, 4.554413, 3299.807, 100.0, 100.0, 100.0, 100.0, 99.9898, 99.98459
