TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
53069.10136000001, 60.00160371659292, 60.00370633246811, 60.00404440271507, 33.28527113974461, 33.272795415945225, 33.26935809534798, 0.9999722938517149, 0.9999734722877649, 0.999973435006441, 9361.736736455076, 9356.601945174783, 9360.797469236397, 224.81619416395597, 68.85958501120672, 71.02026115598255, 9364.905875102599, 9353.859244876712, 9356.320679237713, 282.8496118632892, 282.2043625365307, 282.7995145229721, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.552, 7.622644, 5500.44, 724.1064, 7.595206, 5499.738, 715.3823, 4.612233, 3299.75, 721.6843, 7.621238, 5500.232, 709.9095, 4.643203, 3296.657, 713.972, 7.704262, 5496.494, 100.0, 99.99481, 99.99101, 100.0, 99.89731, 99.94519
53071.38652000001, 60.00505515836957, 60.00327631195143, 60.00676989273841, 33.26328741822075, 33.28036890744083, 33.256662998133464, 0.9999733085019948, 0.9999732457281556, 0.999973609065646, 9359.951232879686, 9353.238410505104, 9360.724181984842, 227.72548094638523, 68.29184122949766, 67.20642450904143, 9364.282775715952, 9351.047809238762, 9358.954548600756, 282.9282687471709, 282.13319604450567, 282.73008454507175, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.5717, 7.622823, 5500.608, 724.0676, 7.595759, 5499.726, 715.8093, 4.60487, 3300.253, 723.8009, 7.593291, 5499.371, 713.1331, 4.621653, 3299.329, 705.4032, 7.780989, 5483.816, 100.0, 99.99362, 100.0, 99.99158, 99.97827, 99.74634
53073.7292, 60.00617564679527, 60.007083669107054, 60.009217170912905, 33.27011692516524, 33.28471641218584, 33.26575438320644, 0.9999720181536246, 0.9999697465652089, 0.9999709269631074, 9364.124288017345, 9348.616316429523, 9367.651499698077, 221.32269465950867, 68.42603906809595, 73.66825011630908, 9366.474236932781, 9357.478225912682, 9366.851964134625, 282.8246755265808, 282.15965564517495, 282.7436851787921, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 726.737, 7.572673, 5498.939, 719.9235, 7.633888, 5500.513, 717.8087, 4.598243, 3300.037, 722.694, 7.614803, 5500.412, 709.8332, 4.643751, 3296.168, 710.3337, 7.734293, 5493.84, 99.97273, 100.0, 99.99971, 100.0, 99.89571, 99.8835
53076.066360000004, 60.00744405316712, 60.00836319921339, 60.00647489986714, 33.271193643861096, 33.290561870997436, 33.27016512867217, 0.9999761631812064, 0.9999759709398778, 0.9999727149508767, 9362.010397034624, 9350.354842072345, 9363.824604868421, 225.94011487793887, 66.3162776001518, 69.00824317129673, 9367.688308511279, 9354.17325769027, 9360.866093325152, 282.8630211991342, 282.2274363193382, 282.7869624457658, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.552, 7.623001, 5500.503, 718.0169, 7.65986, 5499.999, 721.5552, 4.573209, 3300.408, 721.7231, 7.620871, 5500.402, 716.0897, 4.607956, 3299.828, 710.1946, 7.730997, 5493.536, 100.0, 99.99857, 100.0, 100.0, 99.97992, 99.88106
53078.39996, 60.01138234989298, 60.00901466625695, 60.01078318274312, 33.261513895870024, 33.25636594958597, 33.276448064581245, 0.999973352484594, 0.9999705815856746, 0.999969109057954, 9364.086488113087, 9352.728031899118, 9364.95888578219, 231.81501524740452, 78.24620469706906, 68.40883828049891, 9372.720580278648, 9351.07500769777, 9365.327823082103, 282.92006896102953, 282.24539487949016, 282.70554201626396, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 715.2039, 7.68832, 5498.756, 711.9857, 7.723407, 5496.172, 727.9611, 4.530689, 3298.357, 715.3927, 7.685774, 5498.614, 722.2699, 4.569605, 3300.24, 716.6361, 7.673864, 5499.478, 99.97693, 99.929, 99.95205, 99.97139, 100.0, 99.98791
53080.711480000005, 60.008034491049514, 60.00637710340164, 60.01137458978366, 33.26052893741024, 33.263638309410084, 33.26661567234159, 0.9999750919965158, 0.9999743114239061, 0.9999740692070093, 9365.670377366556, 9357.055065677268, 9364.659731422309, 228.69690984718181, 66.23550057167358, 67.83544155328741, 9370.084495473622, 9359.092014180078, 9363.021105927157, 282.91589429709654, 282.2779859280016, 282.78095861076986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.552, 7.623001, 5500.278, 717.8613, 7.661333, 5499.938, 721.6135, 4.574498, 3300.36, 721.6649, 7.621606, 5500.285, 716.0516, 4.607774, 3299.496, 710.453, 7.73466, 5494.251, 100.0, 99.99761, 100.0, 100.0, 99.98333, 99.89821
53083.08032, 60.00752251677995, 60.00539897559486, 60.00732519788543, 33.289966422366575, 33.28622268411692, 33.25793452976413, 0.9999745174198412, 0.999972339565615, 0.9999754372322879, 9356.963391216232, 9357.138155738581, 9363.199052379274, 231.78743594200205, 71.3538066386518, 66.79234228672772, 9369.790537429677, 9351.99587005993, 9357.355826650688, 282.8743834680572, 282.2330617527233, 282.8039450853183, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.5717, 7.623001, 5500.445, 717.8807, 7.661517, 5500.058, 721.7493, 4.572657, 3300.641, 721.7037, 7.621238, 5500.398, 716.0706, 4.607591, 3299.545, 716.6361, 7.673864, 5499.423, 100.0, 99.99948, 100.0, 100.0, 99.98978, 99.9881
53085.3956, 60.00713407201692, 60.00828112346569, 60.00747890226053, 33.2877283708565, 33.29977093727354, 33.282877123373154, 0.9999769831250986, 0.9999751872738463, 0.999973162325447, 9363.111785180914, 9356.712318149304, 9368.213461464926, 225.34917104641136, 74.56393614775789, 64.59910963025641, 9367.01428996708, 9361.713916082635, 9365.817261954116, 282.7570066519856, 282.14237432766214, 282.783690006261, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 727.8608, 7.552506, 5497.336, 724.1064, 7.595022, 5499.623, 715.2463, 4.612969, 3299.583, 727.8206, 7.556702, 5497.758, 711.5308, 4.634254, 3297.745, 720.2346, 7.640719, 5499.932, 99.95016, 99.99385, 99.98597, 99.95351, 99.93027, 100.0
53087.675760000006, 60.00055671083156, 59.99989470128553, 60.000426271261205, 33.286217580706655, 33.30301190509477, 33.26479567510388, 0.9999754582758401, 0.9999753431083996, 0.999975574069803, 9364.320917568986, 9356.902498506955, 9364.677918532829, 231.93988500012938, 65.43424198584944, 65.97458346733993, 9368.457907548063, 9357.219031647333, 9363.076966746748, 282.88420227901133, 282.23947014776763, 282.71644298041855, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.5717, 7.622823, 5500.498, 718.0363, 7.654334, 5500.381, 719.7499, 4.585542, 3300.469, 721.6843, 7.621238, 5500.514, 716.166, 4.607226, 3299.552, 716.6162, 7.674047, 5499.246, 100.0, 100.0, 100.0, 100.0, 99.98337, 99.98488
53089.9884, 60.00451412809019, 60.001642829384565, 59.99865737967751, 33.249381879299094, 33.27803163011148, 33.24861306375801, 0.9999763853910628, 0.9999686670258449, 0.999977585543179, 9358.066669057038, 9354.153804900154, 9359.512754395546, 232.05642351786878, 74.46241022674894, 64.32330463335302, 9363.910558883394, 9356.301921449878, 9359.815734993079, 282.80276932810506, 282.20876092754935, 282.6384751533731, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 720.448, 7.63478, 5500.326, 726.2076, 7.564261, 5497.938, 711.4805, 4.636899, 3296.573, 717.0044, 7.676029, 5498.512, 722.0792, 4.568874, 3300.347, 710.2343, 7.735209, 5494.071, 100.0, 99.9645, 99.90605, 99.98238, 100.0, 99.88458
53092.239680000006, 59.99722196200487, 59.99426984886998, 59.99509788979942, 33.26781233982407, 33.288537228336075, 33.29078735783572, 0.9999793094790068, 0.9999725381391222, 0.9999733480481796, 9365.813805701868, 9363.82217173568, 9362.61454004484, 233.5831686449376, 67.81204689063361, 63.65933100588154, 9370.049633803339, 9354.92283923661, 9366.15375753812, 282.8185111908639, 282.1595665169272, 282.70951880307433, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 719.4426, 7.645309, 5500.533, 725.2155, 7.590049, 5499.643, 715.4211, 4.611865, 3299.146, 721.7231, 7.621238, 5500.514, 716.0706, 4.607591, 3299.331, 716.6559, 7.673681, 5499.241, 100.0, 99.9874, 99.97272, 100.0, 99.97833, 99.98792
53094.600560000006, 59.991747620327715, 59.9966024813106, 59.99393428814558, 33.28496395799139, 33.269377874361474, 33.27996428786652, 0.9999781071424924, 0.9999719106285171, 0.9999766903865038, 9362.813928846299, 9356.073522879162, 9363.764550721651, 233.90281910725844, 73.19105896878955, 61.08538754056599, 9374.127909461744, 9355.78061213073, 9363.855359064808, 282.758570837148, 282.1915010694566, 282.6918236154936, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.5717, 7.623001, 5500.44, 724.1064, 7.595206, 5499.792, 715.2852, 4.612969, 3299.591, 721.7037, 7.621238, 5500.455, 716.1088, 4.607591, 3299.604, 710.2741, 7.735209, 5494.191, 100.0, 99.99383, 99.97938, 100.0, 99.98169, 99.88355
53096.943400000004, 59.99054102364129, 59.99131037380691, 59.99174114249728, 33.25401608961927, 33.26729145283749, 33.26072171923874, 0.9999755516809148, 0.9999713535176699, 0.999975394191315, 9360.827552558329, 9350.504945128847, 9360.330763010023, 228.93981573705423, 76.31560770374563, 70.44891476782527, 9361.321880963964, 9354.256873008742, 9360.031327660832, 282.84522490453503, 282.20653345546083, 282.72436856526434, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 727.8411, 7.553042, 5497.278, 717.8807, 7.660964, 5499.887, 721.5358, 4.573946, 3300.579, 727.9565, 7.551186, 5496.987, 709.8713, 4.643386, 3296.116, 704.0314, 7.792709, 5484.938, 99.95207, 99.99861, 100.0, 99.94381, 99.88239, 99.71594
53099.25052, 59.99239581383944, 59.99102414770708, 59.99116341988842, 33.274501942493984, 33.28290563145643, 33.25119394788516, 0.9999747463519745, 0.9999745865042389, 0.9999767527974113, 9364.704286037275, 9356.139722851305, 9364.854558669027, 231.37914591580102, 65.86339766247056, 67.49272978403098, 9367.993501416982, 9354.831484167002, 9359.91634652857, 282.8284865102475, 282.17392725953107, 282.75789473462896, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.5717, 7.622644, 5500.555, 724.1064, 7.595206, 5499.738, 715.4405, 4.612233, 3299.639, 721.6843, 7.621238, 5500.285, 716.0897, 4.607226, 3299.761, 710.2741, 7.734843, 5494.017, 100.0, 99.99383, 99.98271, 100.0, 99.98828, 99.88877
53101.56940000001, 59.994063501251894, 59.99136765009803, 59.989370436987876, 33.26996501815856, 33.28105123890371, 33.26460567854957, 0.9999732622707327, 0.9999720972240744, 0.9999735006789189, 9360.97207702055, 9351.157170349492, 9358.441031799193, 225.68746359430907, 68.55321974137723, 67.6258979109746, 9368.90562045081, 9351.486498052236, 9359.340952220426, 282.7223492668711, 282.1844308882687, 282.66806592647436, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.552, 7.622823, 5500.33, 717.8613, 7.661149, 5499.942, 721.6911, 4.573025, 3300.301, 721.7037, 7.621422, 5500.461, 709.5852, 4.644664, 3294.89, 711.3875, 7.718911, 5496.561, 100.0, 99.99754, 100.0, 100.0, 99.86806, 99.93606
53103.84784, 59.98929927312122, 59.98881465011562, 59.985311301749206, 33.274723205482765, 33.28680683811669, 33.28215283525915, 0.9999720253412895, 0.9999726830227793, 0.9999724798288745, 9360.08143496894, 9347.272755599675, 9354.407001764053, 225.8631776746388, 65.61229497453041, 67.28110424082615, 9364.784095865485, 9359.407880122144, 9362.426543385745, 282.7103495028143, 282.0958779464894, 282.6834153616752, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 715.1841, 7.688677, 5498.809, 711.402, 7.724697, 5495.73, 727.7864, 4.535658, 3299.243, 716.9462, 7.670697, 5500.033, 706.209, 4.659639, 3294.579, 712.4412, 7.721109, 5495.321, 99.97694, 99.9207, 99.97567, 99.99346, 99.82152, 99.91412
53106.1514, 59.98346690674712, 59.98804634915311, 59.98744241012336, 33.30053383967428, 33.31657909975086, 33.298797387238636, 0.9999696983233254, 0.9999713905163546, 0.9999714390090967, 9364.948721595967, 9358.003183358382, 9362.51912491159, 224.8887270520845, 69.65162388862063, 67.12381065737645, 9365.196579784906, 9354.288408683007, 9362.856413358872, 282.73304704795413, 282.1500369325945, 282.6357265631879, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.552, 7.623358, 5500.498, 717.8807, 7.660964, 5500.116, 721.6329, 4.573577, 3300.412, 721.7037, 7.621238, 5500.344, 709.8141, 4.643021, 3296.163, 716.6162, 7.673864, 5499.306, 100.0, 100.0, 100.0, 100.0, 99.88579, 99.98586
53108.49392, 59.98287989701535, 59.981255135479344, 59.97971204312802, 33.26837085636471, 33.30518060972834, 33.29600242937516, 0.9999705200423145, 0.9999696866709966, 0.9999717937971037, 9371.439644468732, 9356.078129648533, 9361.450473979585, 232.51645158168867, 70.62684620869203, 69.88886497741987, 9367.853438520415, 9355.519195216028, 9363.838782311715, 282.76263662579225, 282.1413317961617, 282.6113822082418, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 724.2332, 7.593911, 5499.306, 721.6161, 7.618415, 5500.334, 716.2752, 4.610944, 3299.425, 727.9371, 7.551186, 5497.158, 716.2614, 4.607774, 3300.098, 722.8589, 7.60849, 5500.016, 99.99241, 100.0, 99.99244, 99.94488, 100.0, 99.99691
53111.10516000001, 59.98343768706247, 59.98343066709208, 59.98117749563106, 33.30222063505601, 33.30991223350544, 33.30721901111965, 0.999976619186864, 0.9999764028967129, 0.9999693236208621, 9359.936492879851, 9355.427763121566, 9362.519279089456, 221.98873275950564, 72.49409966445182, 68.92518539260527, 9369.234818965864, 9357.313452112081, 9361.738779664047, 282.7607412448233, 282.162035075069, 282.67532830830345, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.69, 7.622823, 5500.445, 717.8807, 7.661149, 5500.17, 721.6717, 4.573762, 3300.806, 721.6843, 7.621238, 5500.285, 709.8141, 4.643934, 3296.439, 716.6758, 7.673131, 5499.527, 100.0, 100.0, 100.0, 100.0, 99.89571, 99.9849
53113.40836, 59.98446035189369, 59.98364429771799, 59.98390758851379, 33.281156680822505, 33.30079363154296, 33.295005071413776, 0.9999762442216451, 0.9999717744364259, 0.9999766379737672, 9361.728770476977, 9352.233354061093, 9372.582656659826, 234.78558162237516, 68.38182465521868, 65.76308605815939, 9365.88245714239, 9357.40994846717, 9364.635503024054, 282.79368370224495, 282.0731841045373, 282.7039268354513, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.5717, 7.623001, 5500.498, 724.1064, 7.595206, 5499.793, 715.4017, 4.612785, 3299.355, 721.6843, 7.621238, 5500.291, 716.1851, 4.607956, 3299.494, 716.6559, 7.673864, 5499.187, 100.0, 99.99484, 99.97905, 100.0, 99.98327, 99.98682
53115.779200000004, 59.983890118029464, 59.983953329731584, 59.98199801692267, 33.31849637957397, 33.31993867098721, 33.324121009362266, 0.9999767255202776, 0.9999681093785102, 0.999976757578126, 9365.529215872763, 9361.77704374344, 9364.067760844842, 232.30699235591533, 71.68280045789652, 64.75629763677989, 9365.263094266065, 9358.65664577737, 9364.660292218641, 282.58294278763475, 281.93422401603544, 282.4868525931251, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 715.2039, 7.68832, 5498.866, 730.3712, 7.522817, 5494.333, 709.1317, 4.646839, 3295.943, 715.4121, 7.686142, 5498.62, 722.0029, 4.570153, 3299.676, 711.9442, 7.718911, 5496.46, 99.97893, 99.89555, 99.87565, 99.97551, 100.0, 99.93424
53118.09296, 59.983280380810214, 59.98523824936895, 59.98175202869891, 33.281431029727365, 33.29690359589644, 33.27669281048052, 0.9999768203391303, 0.9999744759401724, 0.9999761447691754, 9358.12323279606, 9355.966571204477, 9364.038418640459, 231.72254127808947, 66.62975383641424, 64.19406825268379, 9365.405740550435, 9354.184720637078, 9359.66595893759, 282.72113770115146, 282.13514872742405, 282.7022486467398, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.552, 7.622823, 5500.608, 724.087, 7.595206, 5499.792, 715.6152, 4.611681, 3299.364, 721.6843, 7.621606, 5500.455, 716.2423, 4.606678, 3299.497, 711.8049, 7.720376, 5494.407, 100.0, 99.99377, 99.96921, 100.0, 99.97326, 99.90805
53120.45940000001, 59.98462640194533, 59.98769757665722, 59.9874545889752, 33.27927697068775, 33.29972680399709, 33.26859762232841, 0.9999750262240215, 0.9999673711878094, 0.99997674029873, 9358.805269083994, 9350.2033739625, 9358.303550896766, 226.80358825305848, 73.40985976179854, 66.4473958824766, 9355.376367183093, 9355.08148180635, 9361.088421961364, 282.59553161619687, 282.14404175149247, 282.6386269916276, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.69, 7.616398, 5500.494, 722.4528, 7.616941, 5500.221, 718.0611, 4.592537, 3299.822, 725.8593, 7.570859, 5497.985, 710.3672, 4.643386, 3295.896, 704.0712, 7.790877, 5484.66, 100.0, 100.0, 100.0, 99.96197, 99.87425, 99.71728
53122.82936, 59.98613907530055, 59.98243334699709, 59.98177015172759, 33.29614669230628, 33.310827342977234, 33.28774239788119, 0.9999757657205841, 0.9999727075694779, 0.999975573913116, 9364.650301155947, 9358.86365488763, 9364.66435491443, 230.64412869480384, 69.0275427427282, 65.89781704311781, 9364.3962733229, 9355.490841928926, 9365.663916806363, 282.72786973108543, 282.128738064186, 282.6804967194508, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 724.0952, 7.599443, 5500.229, 722.9586, 7.600916, 5499.775, 715.2269, 4.611865, 3299.641, 721.7037, 7.621054, 5500.232, 716.2614, 4.608139, 3299.17, 710.2343, 7.734843, 5493.958, 99.99902, 99.99451, 99.97923, 100.0, 99.98991, 99.88875
53125.14544000001, 59.97942484085619, 59.98292312998756, 59.98397959249234, 33.28599532643044, 33.29965332447914, 33.29576186669431, 0.9999779704733598, 0.9999693548108973, 0.9999786204846683, 9358.554134405995, 9357.870695762598, 9360.671661667719, 228.49340912980279, 67.05443780132305, 64.59730942746683, 9361.714604984989, 9356.554746131511, 9358.721189373471, 282.63593574770283, 282.05066716778475, 282.599026380267, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.552, 7.622823, 5500.555, 717.8807, 7.661149, 5499.94, 721.6911, 4.573577, 3300.414, 721.6843, 7.621238, 5500.349, 716.0325, 4.607956, 3299.438, 710.2145, 7.734293, 5493.788, 100.0, 99.9975, 100.0, 100.0, 99.98155, 99.88465
53127.430640000006, 59.98251338449116, 59.97946258962, 59.977095420968766, 33.29023118464296, 33.30725123626944, 33.31093154993778, 0.9999716419010156, 0.9999724211601785, 0.9999743064114062, 9363.778472844206, 9349.900564711126, 9365.200020498265, 232.73524767518074, 78.77160262070674, 68.37999806858443, 9361.227911442915, 9359.66059731067, 9368.610979487505, 282.6775047699359, 282.0539137760952, 282.5453918077199, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 715.2236, 7.688142, 5498.699, 711.4799, 7.723592, 5495.833, 727.9417, 4.531057, 3298.52, 715.4315, 7.686142, 5498.56, 722.1555, 4.568144, 3300.401, 716.5765, 7.673681, 5499.465, 99.97694, 99.92283, 99.95046, 99.97551, 100.0, 99.98476
53129.76428, 59.97966093425599, 59.97918936838025, 59.97913129530768, 33.2884775359677, 33.31015411655375, 33.28650871558155, 0.9999762645279341, 0.9999721039188375, 0.9999761550477736, 9365.534728292263, 9357.571346950877, 9365.917881069607, 233.79926532106742, 73.95774978638383, 65.99233360770813, 9362.924890143753, 9355.98199385132, 9368.212680225328, 282.68499412328396, 282.0721924374055, 282.6186907914785, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.5323, 7.623001, 5500.555, 717.8613, 7.661333, 5499.946, 721.6911, 4.573025, 3300.576, 721.7037, 7.621422, 5500.29, 716.0516, 4.608139, 3299.82, 710.2343, 7.735941, 5493.621, 100.0, 99.99963, 100.0, 100.0, 99.98501, 99.88262
53132.09176, 59.97718358783576, 59.982029858648424, 59.98480844267949, 33.27002605380671, 33.27943217994815, 33.27679713105095, 0.9999802175804979, 0.9999694016276985, 0.9999771648545754, 9357.06323113321, 9345.365570781365, 9361.564109590781, 230.61809392853695, 68.09963356547087, 66.96722699798329, 9365.686513314986, 9350.839772827587, 9356.061807654312, 282.83849890477694, 282.10150569904744, 282.70998660011554, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.5323, 7.623179, 5500.388, 717.8807, 7.660964, 5500.222, 721.6523, 4.573209, 3300.802, 721.7231, 7.620871, 5500.294, 715.7845, 4.610878, 3299.159, 708.4053, 7.755902, 5488.369, 100.0, 100.0, 100.0, 100.0, 99.96769, 99.82951
53134.445040000006, 59.98428325611688, 59.982312691272035, 59.980792354879355, 33.30033090460312, 33.3393551299588, 33.2832661810511, 0.9999748530646244, 0.9999721194009542, 0.9999753779162952, 9365.531285493491, 9352.66963227481, 9357.423349093135, 228.72646324020207, 65.91410034059481, 68.62222926246227, 9365.57274066397, 9356.453529729804, 9364.338286826829, 282.67928026804316, 282.07871676620493, 282.6715506845467, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 727.8608, 7.553042, 5497.441, 724.1064, 7.595206, 5499.967, 716.5275, 4.605791, 3300.671, 725.9564, 7.579134, 5499.404, 713.5146, 4.618001, 3299.475, 709.3198, 7.740703, 5493.705, 99.95207, 99.99368, 99.98913, 99.98622, 99.98268, 99.86885
53136.76008000001, 59.98623261461274, 59.98929849228137, 59.986244151394374, 33.29419269883296, 33.29039489668719, 33.27479854701169, 0.999977646005058, 0.9999736969268164, 0.9999756744514934, 9363.548846679829, 9352.117981957448, 9359.220162688001, 229.6302592889365, 64.95734752838052, 63.91676369751161, 9368.559817391038, 9359.734326358806, 9359.660779659374, 282.70985726658154, 282.1286819346201, 282.7032029359432, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.552, 7.623001, 5500.498, 720.8768, 7.630204, 5500.572, 717.4982, 4.602845, 3299.938, 721.6649, 7.621422, 5500.173, 715.8608, 4.608504, 3299.171, 710.2542, 7.73466, 5494.064, 100.0, 100.0, 99.99672, 100.0, 99.99305, 99.89068
53139.063200000004, 59.98392166226677, 59.986391291942276, 59.98967882823336, 33.28542555552452, 33.275532459696315, 33.28844033058024, 0.9999753018000811, 0.9999714285142388, 0.9999749476569398, 9362.114459411829, 9356.761190262327, 9357.077315574226, 232.54415546577002, 72.8962667983892, 64.42331526830071, 9363.164026035318, 9355.703586543767, 9356.368708955948, 282.72170465080126, 282.1559412852411, 282.59949344905476, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 717.4514, 7.665833, 5499.598, 729.2038, 7.529448, 5494.816, 709.0928, 4.647575, 3295.442, 715.4121, 7.685958, 5498.562, 722.3653, 4.568326, 3300.019, 716.6361, 7.673681, 5499.357, 99.98671, 99.90434, 99.87061, 99.97244, 99.9943, 99.98691
53141.333920000005, 59.98768669160043, 59.99022797330814, 59.98850150296424, 33.29416482476147, 33.30229931053253, 33.28126740790973, 0.9999781364522373, 0.9999752270621435, 0.9999754314546845, 9357.383439608184, 9357.494999567267, 9365.563029137737, 230.18380978258847, 72.75207228557929, 66.69683085273891, 9369.60237936899, 9361.687971280693, 9366.434721464382, 282.6507495958587, 282.13589330084494, 282.6212304027139, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.5323, 7.623179, 5500.22, 724.087, 7.595022, 5499.738, 715.2852, 4.611865, 3299.028, 721.6843, 7.621238, 5500.285, 716.3949, 4.607409, 3299.283, 710.2542, 7.735026, 5493.966, 100.0, 99.99279, 99.96914, 100.0, 99.97688, 99.89083
53143.68624, 59.99210120620842, 59.989919894220876, 59.987881759591474, 33.29932956160265, 33.29628500019635, 33.31252199757335, 0.9999778405594618, 0.9999746934143932, 0.9999764464050515, 9357.783246031817, 9354.900692221192, 9369.463665503432, 233.33681776353478, 69.3478430014161, 66.30547262707387, 9372.040615698128, 9356.72579892301, 9362.76488640557, 282.58022200629216, 282.01702182205526, 282.68112548887456, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.5717, 7.622823, 5500.555, 724.1064, 7.595206, 5499.797, 715.3434, 4.612417, 3299.03, 721.7037, 7.621238, 5500.455, 716.0706, 4.608687, 3299.872, 710.3138, 7.734477, 5493.843, 100.0, 99.99182, 99.96921, 100.0, 99.98171, 99.88355
53145.99136000001, 59.989505329309345, 59.98725108780696, 59.987919836453905, 33.28475329940101, 33.29870044550195, 33.27510991341661, 0.9999736864722414, 0.9999732239181028, 0.9999720800771251, 9362.920989117374, 9348.497104213542, 9360.774858514284, 230.0618141007426, 72.61016592890509, 65.15600170491325, 9364.866619878714, 9354.636616987234, 9362.130578803826, 282.7010537945943, 282.04871638519387, 282.553226807327, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 727.8214, 7.553042, 5497.383, 717.9001, 7.660964, 5499.941, 721.7299, 4.573025, 3300.691, 727.9759, 7.551003, 5496.987, 709.8332, 4.643386, 3296.276, 703.9717, 7.790511, 5484.541, 99.95312, 99.9995, 100.0, 99.94586, 99.88575, 99.72167
53148.301040000006, 59.99308975220973, 59.99288991681765, 59.99477972750645, 33.30174332288929, 33.32963683324933, 33.276064153062514, 0.9999741176313078, 0.9999703551275069, 0.9999786060065654, 9364.876550687244, 9357.442385992117, 9363.610233537125, 230.73263016433702, 67.85121592317955, 67.3289289793438, 9374.588210774178, 9355.52727387594, 9364.613798609274, 282.7949357790655, 282.0909203805486, 282.5849729029358, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.552, 7.622823, 5500.555, 724.087, 7.595391, 5499.679, 715.4987, 4.613153, 3299.362, 721.7037, 7.621054, 5500.291, 716.0516, 4.607774, 3299.495, 710.2542, 7.73466, 5493.67, 100.0, 99.99276, 99.97943, 100.0, 99.98987, 99.8835
53150.60964, 59.993644281655214, 59.9949251440805, 59.994008601334706, 33.27386880341172, 33.29636354872577, 33.28130613913301, 0.9999749868442289, 0.9999693556215039, 0.9999746361905205, 9361.487324704336, 9355.765960105939, 9356.887950415938, 231.8447497812458, 72.8303714132262, 67.92926856525992, 9367.915306151497, 9355.60331956831, 9365.06783855281, 282.7825325784928, 282.1488591602549, 282.62046205301584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.5717, 7.622823, 5500.44, 717.9196, 7.661333, 5500.164, 721.6523, 4.573577, 3300.479, 720.694, 7.636315, 5500.26, 718.9509, 4.590607, 3300.408, 714.4889, 7.695106, 5498.34, 100.0, 99.9975, 100.0, 100.0, 100.0, 99.96841
53152.92216, 59.994723982309, 59.990783301627964, 59.99404885851176, 33.26953949882832, 33.29535476233985, 33.30032576308198, 0.9999765982217848, 0.9999703156552391, 0.9999767384113321, 9360.830298853996, 9356.354735843106, 9365.793479842298, 234.11516077718625, 71.75478156952295, 68.83336937158037, 9360.750433039573, 9359.799657776379, 9364.112811285238, 282.75773613057885, 282.150886720423, 282.63452424270383, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 715.263, 7.682788, 5499.307, 713.1919, 7.708303, 5498.291, 725.2823, 4.552593, 3299.967, 719.5094, 7.639808, 5500.49, 716.3758, 4.606495, 3299.496, 710.294, 7.734843, 5493.664, 99.986, 99.95099, 99.9976, 100.0, 99.98333, 99.89194
53155.32544000001, 59.9975910674427, 59.99516729943201, 59.99359810960449, 33.30783137087273, 33.310638045133366, 33.30001224289918, 0.9999792918104855, 0.9999715773717791, 0.9999772650438621, 9364.694934945712, 9360.91661658365, 9369.418288999179, 229.06911247619928, 70.58972464703675, 66.15769346133766, 9368.878254307332, 9356.472429740586, 9366.433719875131, 282.6635023613222, 282.10674643632274, 282.60105030569264, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.5717, 7.623001, 5500.498, 717.8807, 7.66078, 5500.111, 721.7493, 4.573393, 3300.685, 721.7231, 7.621054, 5500.461, 716.1279, 4.607774, 3299.822, 716.6559, 7.673681, 5499.36, 100.0, 100.0, 100.0, 100.0, 99.98338, 99.98594
53157.66756, 60.00020526197983, 60.00277438688193, 59.99871551655567, 33.26899255771279, 33.30455920136321, 33.27581502298188, 0.9999764191485977, 0.9999756300128723, 0.9999733946527257, 9364.312745642188, 9355.898995638043, 9361.19493835971, 229.31655321437438, 65.23051610426091, 67.17860733300768, 9366.278734550076, 9356.501845077797, 9357.810045048405, 282.68641458623887, 282.1307432057442, 282.6734543557443, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 727.8016, 7.552864, 5497.221, 724.087, 7.595022, 5499.681, 715.3823, 4.611128, 3299.869, 727.9759, 7.550818, 5496.876, 709.9095, 4.643203, 3296.109, 722.8788, 7.608673, 5500.19, 99.94806, 99.99591, 99.99462, 99.94597, 99.90062, 100.0
53159.970400000006, 59.99934326465258, 60.00028591553861, 60.002185699729, 33.29132883825919, 33.3259341784721, 33.27228665203355, 0.9999746693031659, 0.9999713886595865, 0.9999783850456259, 9365.839633055593, 9356.376181552681, 9366.917651762269, 232.29269668500456, 67.49787559695005, 64.17197852269237, 9367.378648699463, 9360.338577552415, 9362.19487010999, 282.85420727135374, 282.1191216947837, 282.6096864117444, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.5717, 7.623001, 5500.44, 717.8807, 7.661333, 5499.834, 721.6523, 4.572841, 3300.692, 721.7037, 7.620871, 5500.122, 716.0325, 4.607774, 3299.928, 716.6162, 7.673864, 5499.419, 100.0, 100.0, 100.0, 100.0, 99.99641, 99.98803
53162.310840000006, 59.99888825731019, 60.000298516049334, 59.997688422381906, 33.296651285423316, 33.31733810189682, 33.26823050417465, 0.9999796575456109, 0.9999752160875709, 0.9999788694930092, 9361.49715316038, 9353.121821812116, 9367.233476368754, 233.6593368457302, 65.48136268931194, 63.28303668509125, 9365.218437129399, 9352.750041194999, 9363.109342854557, 282.79706518722304, 282.1412016949366, 282.6476851094045, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.552, 7.622823, 5500.388, 724.1259, 7.595206, 5499.509, 715.4987, 4.612785, 3299.407, 721.7037, 7.620687, 5500.455, 715.8989, 4.607774, 3299.491, 716.6162, 7.673864, 5499.298, 100.0, 99.98966, 99.98956, 100.0, 99.98319, 99.98691
53164.62500000001, 60.003941831368145, 60.00025175126948, 59.99975838379458, 33.296625595107464, 33.30846091174952, 33.30195882734392, 0.9999752026652919, 0.9999705266529237, 0.9999752286059201, 9362.082865301854, 9359.830084438578, 9365.033610469181, 234.12373170631372, 73.04681649640543, 69.32314161283557, 9367.52257491233, 9354.279856734665, 9368.611727614714, 282.6842346002809, 282.0799685173753, 282.6196939036935, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 715.1841, 7.68832, 5498.699, 730.3906, 7.522633, 5494.666, 709.2093, 4.648495, 3296.114, 715.4121, 7.685406, 5498.646, 721.4116, 4.575997, 3300.46, 712.4213, 7.714883, 5497.234, 99.97494, 99.8975, 99.86721, 99.97772, 100.0, 99.9369
53166.936120000006, 60.000378535610416, 59.99858692411979, 59.99594287527702, 33.275782942033544, 33.30705723395423, 33.279591861574715, 0.9999760656388128, 0.9999707978837831, 0.9999766739575326, 9357.884789890997, 9356.471069980476, 9364.922251212087, 232.8652184035268, 68.27018760226554, 65.53469905093607, 9364.213049419932, 9357.812161649445, 9362.575704948142, 282.71241720946995, 282.1182228798916, 282.61497851644054, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.552, 7.622644, 5500.498, 724.1064, 7.595022, 5499.905, 715.2075, 4.613153, 3299.587, 721.6843, 7.621238, 5500.455, 716.1279, 4.608139, 3300.038, 711.288, 7.725503, 5494.137, 100.0, 99.99279, 99.98401, 100.0, 99.98185, 99.89927
53169.3614, 59.995361537404825, 59.998844524593544, 59.99686883671524, 33.282633497468574, 33.292174473827686, 33.285971387236984, 0.99997332471662, 0.999969408729875, 0.9999748371926037, 9360.166412299644, 9349.56037294598, 9354.295622601241, 234.82709256872477, 73.14315702837348, 67.01545155776694, 9366.235010797494, 9348.623221947952, 9362.842740817416, 282.729826503489, 282.0721209301286, 282.60764918494004, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.4589, 7.613364, 5500.044, 722.1609, 7.62302, 5500.584, 718.9929, 4.585358, 3300.411, 726.772, 7.559644, 5497.262, 709.8713, 4.643021, 3296.33, 704.0513, 7.791976, 5485.123, 100.0, 100.0, 100.0, 99.94881, 99.88739, 99.71292
53171.6462, 60.001520677534586, 59.99780641297774, 59.997068734885815, 33.28330881171277, 33.29806956552028, 33.28806354731113, 0.9999727819615273, 0.9999735907139978, 0.9999746038319638, 9359.04664945974, 9358.682117428156, 9362.96725586818, 229.80510902448805, 67.61392381039138, 66.57639707966246, 9366.626053868804, 9356.518455033884, 9363.82426133876, 282.6813599929439, 282.14784854350546, 282.6524002546869, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 723.1292, 7.609973, 5500.305, 723.8536, 7.597785, 5499.619, 715.5569, 4.612233, 3299.425, 721.6843, 7.621054, 5500.174, 716.1469, 4.607956, 3299.929, 710.2145, 7.734843, 5494.01, 100.0, 99.99575, 99.98116, 100.0, 99.99646, 99.88451
53173.98896, 60.003957771052434, 60.00220056893461, 60.00250799738732, 33.308768608248975, 33.305373341144815, 33.26808647627815, 0.999978324460759, 0.9999718941738278, 0.9999736036117141, 9363.3562119469, 9353.646326838685, 9363.318422762248, 232.89285963366547, 71.80512214778918, 72.30789650452971, 9369.270428492175, 9359.686077853896, 9362.272994295314, 282.6968305567303, 281.9515413285805, 282.5869885257647, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.552, 7.623001, 5500.44, 717.9001, 7.661149, 5499.828, 721.6135, 4.573393, 3300.47, 721.6843, 7.621238, 5500.174, 715.9371, 4.606678, 3299.441, 710.2145, 7.735758, 5493.735, 100.0, 100.0, 100.0, 100.0, 99.99635, 99.89493
53176.3812, 60.00010869949843, 59.9968960113468, 60.00079418583228, 33.280582065327124, 33.306162731026255, 33.28745900248998, 0.9999708837438445, 0.9999663140937328, 0.999972184806724, 9362.45687720039, 9355.498527599635, 9363.615776412858, 229.94929928079682, 75.78993462630919, 68.95800967052855, 9371.382276234592, 9350.277417187175, 9364.504354166205, 282.8012656831003, 282.14379306072334, 282.6378427461659, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 715.1841, 7.68832, 5498.698, 711.4993, 7.723592, 5495.946, 727.9223, 4.531057, 3298.411, 715.4121, 7.685223, 5498.339, 722.2509, 4.568692, 3300.458, 716.6162, 7.673864, 5499.352, 99.97493, 99.91558, 99.95038, 99.97659, 100.0, 99.98681
53178.75836000001, 59.9973537218014, 60.00391722352627, 60.002750137875864, 33.29077380208067, 33.30416780183101, 33.307859689831474, 0.9999777642128871, 0.9999721964266086, 0.9999770821185217, 9365.327807428805, 9357.449250992375, 9371.525670499052, 234.58423490704445, 70.18562371870581, 64.41046034241572, 9366.904913098773, 9357.99762051345, 9365.721258160887, 282.7696411535627, 282.19905274527554, 282.65628446512346, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.552, 7.622823, 5500.44, 717.9001, 7.661149, 5500.111, 721.6329, 4.573393, 3300.412, 721.6843, 7.620871, 5500.402, 716.1851, 4.607591, 3299.711, 711.4869, 7.720193, 5496.398, 100.0, 99.99758, 100.0, 100.0, 99.98328, 99.9331
53181.189640000004, 59.99660982371772, 60.001873458145376, 59.99849225632857, 33.29545664798382, 33.30852447382667, 33.290107978763565, 0.9999737728698369, 0.9999743988958095, 0.9999761549465722, 9364.94843692035, 9352.518995545417, 9361.360365564455, 229.89527117882835, 64.73103664140314, 68.73031772006789, 9368.36491411056, 9358.706633591053, 9358.881993221981, 282.70936027308477, 282.0289812921378, 282.52668021816135, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.552, 7.622823, 5500.388, 717.9001, 7.661333, 5500.17, 721.4776, 4.578547, 3300.4, 723.0824, 7.599726, 5499.479, 712.9805, 4.630419, 3297.37, 721.2286, 7.620576, 5500.248, 100.0, 99.99654, 100.0, 99.99043, 99.93686, 100.0
53183.46860000001, 60.00063504516834, 59.99874044156557, 60.003222867280385, 33.312252883370306, 33.31123847209925, 33.28846610107322, 0.9999753861392425, 0.9999721119948272, 0.9999741122432375, 9367.039157748128, 9357.007998979667, 9364.323765861958, 228.72206045376151, 71.96916187829913, 70.14776698674495, 9368.101681659142, 9362.155386642607, 9366.318747868889, 282.66183132146017, 282.0249108106663, 282.6311002205426, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 720.0, 726.8947, 7.563571, 5498.842, 722.2193, 7.622652, 5500.367, 719.3229, 4.58812, 3300.466, 722.8494, 7.608919, 5499.889, 715.9753, 4.607956, 3299.609, 716.6361, 7.673681, 5499.353, 99.97181, 100.0, 100.0, 99.99658, 99.9917, 99.98682
