TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
53200.055440000004, 59.99702996889365, 59.99955062368509, 60.00000761780228, 30.74592942969509, 30.77314514114251, 30.7398957436777, 0.9999802346904486, 0.9999819249463751, 0.9999804117376656, 8642.703440516609, 8632.723292936353, 8649.693699666817, 202.1729708994144, 56.651998123763406, 54.92859706825894, 8643.709839442972, 8636.350038067918, 8645.224504003821, 282.72494699401926, 281.99691790053055, 282.6445601087788, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 718.5356, 7.654411, 5499.774, 713.7561, 7.708488, 5496.107, 727.4564, 4.531241, 3298.465, 715.4121, 7.686142, 5498.563, 722.3843, 4.568874, 3300.187, 716.5566, 4.606419, 3299.623, 100.0, 99.93927, 99.95209, 99.97246, 100.0, 99.97517
53202.41964000001, 60.00100906004822, 59.999979649283986, 59.999950372254645, 30.755902748709595, 30.764873364684053, 30.75063686031182, 0.99998117277901, 0.9999830580065796, 0.9999812312062848, 8642.287165526885, 8640.011130182189, 8647.75815666699, 206.74664891098246, 55.23505850374204, 52.571805210164996, 8650.521470756, 8636.247986937013, 8650.144332023949, 282.665212207627, 282.0471223459527, 282.6306179185078, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.5126, 7.623001, 5500.608, 717.8807, 7.661149, 5499.888, 721.6911, 4.573762, 3300.519, 721.7231, 7.621054, 5500.402, 715.9753, 4.607591, 3299.766, 709.9958, 4.642311, 3296.117, 100.0, 99.99752, 100.0, 100.0, 99.98833, 99.88094
53204.755280000005, 59.998292276164655, 59.998951575708084, 59.99803843976287, 30.754354107606016, 30.775904496285833, 30.771485730906328, 0.9999810600361344, 0.9999785542067157, 0.9999823691085142, 8645.936695154633, 8642.236044173376, 8648.084362854108, 201.98741068078607, 56.49595179736525, 50.681209897254575, 8646.931895293763, 8637.27835853644, 8645.83213976526, 282.5075399692287, 282.0053315064489, 282.5310939960958, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.5717, 7.623001, 5500.666, 717.9001, 7.661149, 5500.005, 721.7299, 4.573946, 3300.414, 721.6843, 7.621054, 5500.343, 716.0325, 4.607043, 3299.603, 716.3577, 4.605137, 3299.848, 100.0, 99.99869, 100.0, 100.0, 99.9915, 99.99399
53207.09992000001, 59.997370883230644, 59.99972805933741, 59.998712530635416, 30.74580134971364, 30.775222096118217, 30.766379702636442, 0.9999833409982483, 0.9999748506951738, 0.99998434678095, 8640.740306771466, 8635.28815396078, 8645.262837918925, 212.779696414073, 58.49741934449776, 47.45067091449789, 8653.947753829785, 8641.257493270274, 8641.098862268938, 282.5831975716261, 282.0085571289377, 282.49739395897564, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 727.8608, 7.552685, 5497.447, 724.1259, 7.595022, 5499.563, 715.4987, 4.611312, 3299.531, 727.9565, 7.551003, 5496.928, 709.795, 4.643021, 3296.332, 722.5408, 4.569246, 3299.936, 99.95217, 99.99065, 99.98123, 99.9438, 99.88744, 100.0
53209.426320000006, 60.00012270680488, 59.99687846006536, 59.99343410521779, 30.75734070640602, 30.783005598998166, 30.755126166765542, 0.9999783318297247, 0.9999822514145004, 0.9999829678127536, 8644.486834840556, 8641.406061017857, 8647.969916478893, 208.15061957414036, 50.30603656984567, 50.19071045027772, 8646.56991213438, 8639.395618180211, 8646.068636011432, 282.6271946082433, 281.98191208354893, 282.5073878579743, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.552, 7.623179, 5500.493, 717.9001, 7.660964, 5499.946, 721.7687, 4.572841, 3300.529, 721.6843, 7.621606, 5500.285, 716.0325, 4.609052, 3299.705, 719.2604, 4.585544, 3300.61, 100.0, 99.99761, 100.0, 100.0, 99.98508, 100.0
53211.78596, 60.00039239913776, 59.99871983586038, 59.99568762641415, 30.743491078504196, 30.745054414261766, 30.72545931106526, 0.9999823326389791, 0.9999767532647645, 0.9999825608807932, 8647.470119949954, 8636.674575268207, 8639.762018951322, 210.97859401400274, 61.545480341257644, 48.298267520044874, 8644.465441360911, 8632.597257480369, 8638.832189249548, 282.6655405519954, 282.0932788382209, 282.5845607861029, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.5914, 7.622823, 5500.55, 724.1064, 7.594285, 5499.563, 714.1011, 4.622541, 3298.438, 718.9851, 7.653414, 5499.979, 720.2861, 4.582023, 3300.483, 728.3461, 4.527861, 3297.49, 100.0, 99.99065, 99.95127, 99.99906, 100.0, 99.93465
53214.12892, 59.99299776406465, 59.99362872925169, 59.99487262288861, 30.76255408469851, 30.772948331642056, 30.78605394829761, 0.9999817587642217, 0.9999810734122159, 0.9999827401331672, 8647.377162606232, 8635.497486889126, 8648.989282142991, 207.1611288305935, 54.72979874836665, 48.876883931960805, 8647.862507992679, 8640.23937499189, 8646.30749287886, 282.56758738837976, 281.8655950157175, 282.5220037853858, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 717.1951, 7.661372, 5500.312, 726.7913, 7.569235, 5499.0, 714.7416, 4.616282, 3299.526, 721.6454, 7.621789, 5500.343, 716.2614, 4.608139, 3299.656, 722.6601, 4.567231, 3300.425, 100.0, 99.98014, 99.97659, 100.0, 99.99007, 99.99777
53216.49252000001, 59.98807789713844, 59.991592034932054, 59.99156620733703, 30.764126565341368, 30.771820938172883, 30.764688468364337, 0.9999800607405849, 0.9999814553220467, 0.9999842744990173, 8646.14235930853, 8640.752356461891, 8649.504385299739, 212.77931476289086, 55.01321935206215, 47.31280246669439, 8647.455650006114, 8635.76351384921, 8650.650307006752, 282.5902867820535, 281.8657976665683, 282.49315927038157, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.5717, 7.623001, 5500.446, 730.3712, 7.522264, 5494.213, 715.4017, 4.612049, 3299.582, 721.6843, 7.621422, 5500.285, 716.0516, 4.607956, 3299.665, 722.68, 4.566316, 3300.09, 100.0, 99.89958, 99.98593, 100.0, 99.98844, 100.0
53218.810600000004, 59.9888929168996, 59.98506870711471, 59.98880938902876, 30.759037758391983, 30.742066745448188, 30.73763457856768, 0.9999839027143593, 0.9999820117780553, 0.9999814922006198, 8642.94375621648, 8629.739164124829, 8638.836463350633, 208.8024097620273, 55.53462906681034, 48.981703920676864, 8644.025405480708, 8635.554555278924, 8636.281852005455, 282.6882916409264, 281.97492517429225, 282.388953199806, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 727.8608, 7.552864, 5497.273, 736.7136, 7.443613, 5484.042, 721.6523, 4.573393, 3300.413, 727.9565, 7.551003, 5497.156, 709.9095, 4.644299, 3296.333, 716.3379, 4.606236, 3299.281, 99.95007, 99.70846, 100.0, 99.94688, 99.87422, 99.97681
53221.17016, 59.98245716585907, 59.984973648884065, 59.98589268809864, 30.76995461794848, 30.764724860674477, 30.7497896588505, 0.9999850034460911, 0.9999782175540582, 0.9999855459055639, 8642.132879059558, 8636.040963958156, 8644.30088296528, 213.00675077612414, 53.391696379219184, 49.91183581310406, 8649.779001069448, 8636.41112380961, 8644.426602940033, 282.5829630873413, 281.9725275760068, 282.50998133352755, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.5717, 7.622823, 5500.331, 730.41, 7.522633, 5494.211, 715.4405, 4.611865, 3299.747, 721.6843, 7.621422, 5500.285, 715.8799, 4.60887, 3299.985, 722.7197, 4.566499, 3300.136, 100.0, 99.89335, 99.97761, 100.0, 99.99814, 100.0
53223.46164, 59.98198298931873, 59.98394623059989, 59.983095183415934, 30.77227312951781, 30.78047246483464, 30.772785216171183, 0.9999833999505119, 0.9999764808544755, 0.9999844006394971, 8642.005565704347, 8642.232912576608, 8648.737839055246, 210.55841904106228, 55.85102948684367, 49.92038766572705, 8644.863668327866, 8630.671024449355, 8647.078119428725, 282.5633963790274, 281.9636555240746, 282.6071713985368, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.5717, 7.622823, 5500.44, 730.3712, 7.522633, 5494.893, 721.6523, 4.573025, 3300.298, 721.6649, 7.621422, 5500.231, 715.8799, 4.60887, 3299.655, 723.1969, 4.563386, 3299.47, 100.0, 99.89642, 100.0, 100.0, 99.99786, 99.98254
53225.829560000006, 59.97978333761678, 59.980630092249726, 59.981206847690906, 30.74879607745555, 30.76299945890082, 30.77495142110125, 0.9999792958967243, 0.9999764466792397, 0.9999817968510492, 8640.166195221895, 8643.314678054005, 8638.4933276207, 210.3707853622177, 58.41640632209669, 56.873648051045166, 8643.880374356315, 8641.827097351177, 8646.103149394341, 282.50518233685585, 281.89047060039775, 282.3986597673692, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 715.2236, 7.687963, 5498.867, 724.1064, 7.594838, 5499.905, 727.9611, 4.532345, 3298.661, 716.3636, 7.676581, 5499.825, 719.4659, 4.587137, 3300.301, 724.6085, 4.553131, 3299.646, 99.97799, 99.99486, 99.96249, 99.99188, 100.0, 99.98387
53228.12932000001, 59.982249528000914, 59.978550879582066, 59.97652108717869, 30.748464551830697, 30.769263368655782, 30.763978341083536, 0.9999823983125735, 0.9999818051634777, 0.9999817254571307, 8648.504538885309, 8639.767473392132, 8647.676017969015, 208.81547540985298, 52.802050565806894, 54.58458618937948, 8647.6401606501, 8643.337144275369, 8641.0240515881, 282.66170950657465, 282.04174512953267, 282.5587170606489, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.5717, 7.622823, 5500.556, 728.4839, 7.545105, 5497.257, 721.6911, 4.573393, 3300.133, 721.6843, 7.621422, 5500.402, 716.1088, 4.607774, 3299.111, 722.7993, 4.567231, 3299.69, 100.0, 99.94873, 100.0, 100.0, 99.98973, 99.98919
53230.56668, 59.979313285849365, 59.97821838371564, 59.98052555613965, 30.73472291316048, 30.737219865968246, 30.754706529932076, 0.9999840281956731, 0.9999733204403728, 0.9999847195749371, 8641.78309216244, 8643.411320719853, 8641.024116651557, 213.1666817209575, 61.02636333831197, 47.260764516386644, 8640.321499203812, 8635.460461658806, 8644.42986625811, 282.4940020506818, 282.0933449648139, 282.68646635431224, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 725.1401, 7.583738, 5498.856, 719.1064, 7.648439, 5500.112, 715.3046, 4.611128, 3299.31, 727.9759, 7.551921, 5496.995, 709.8332, 4.643386, 3295.792, 716.2186, 4.606236, 3299.785, 99.98527, 100.0, 99.97768, 99.9489, 99.88065, 99.99208
53232.991760000004, 59.981494682146455, 59.979910106225304, 59.979157551388795, 30.75721627845215, 30.746657937143713, 30.757790167492548, 0.9999809850110194, 0.9999798000533185, 0.9999817556915181, 8642.615447642627, 8638.991568111393, 8642.954853623425, 209.23380370979567, 55.93620224198503, 49.68252444939876, 8649.595593790216, 8639.376880406331, 8645.365555902732, 282.6227372326506, 282.104902123715, 282.64643830181467, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.5914, 7.622823, 5500.55, 724.1259, 7.594838, 5499.852, 721.7105, 4.573025, 3300.073, 721.6843, 7.621422, 5500.396, 716.0134, 4.607774, 3298.951, 722.6204, 4.567048, 3300.31, 100.0, 99.99182, 100.0, 100.0, 99.99305, 100.0
53235.30816000001, 59.98166938144721, 59.97953846391092, 59.98205473683003, 30.769891797556728, 30.764178695412777, 30.75283468660063, 0.9999849502841732, 0.9999797195386229, 0.9999828733519164, 8645.78725651486, 8642.943235982362, 8648.061686566734, 207.73256018007942, 49.51781620135853, 47.36544154391959, 8644.37075097832, 8636.486130151476, 8645.980698665266, 282.5021789601782, 281.98009698716913, 282.4413702729787, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.5717, 7.622823, 5500.498, 717.9001, 7.661149, 5500.052, 715.2075, 4.611128, 3299.144, 721.6843, 7.621238, 5500.455, 716.0706, 4.607956, 3299.654, 722.7197, 4.567231, 3300.195, 100.0, 99.99752, 99.97265, 100.0, 99.98811, 100.0
53237.64764, 59.98237971656894, 59.97816973355823, 59.98054075560354, 30.747089293293683, 30.762683548102654, 30.742640393809744, 0.9999786120373458, 0.9999788843617662, 0.9999803471143401, 8647.07599511127, 8637.669298712093, 8639.802772168126, 205.54325611598506, 58.336125956687624, 55.75203545068007, 8650.991855389786, 8643.34008432732, 8635.77527956423, 282.5438010262609, 282.0419785929014, 282.55171965732404, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 715.2433, 7.687785, 5498.751, 711.4993, 7.723407, 5495.376, 709.0928, 4.647575, 3295.668, 715.4121, 7.68559, 5498.615, 722.2318, 4.569605, 3300.354, 728.7835, 4.527311, 3298.56, 99.9759, 99.92171, 99.86887, 99.97255, 99.99915, 99.93015
53239.981400000004, 59.98161139989612, 59.981459351605416, 59.98045971767965, 30.758024753209302, 30.750691731743913, 30.714484537608254, 0.9999853223264321, 0.9999837990296737, 0.9999842771948638, 8647.872978927477, 8635.26219653393, 8655.25042854994, 206.00285108498838, 52.34122873186129, 48.68335777558514, 8649.345992309598, 8643.231322372803, 8645.624187396512, 282.66037652339, 281.9631539683337, 282.545836232588, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.5914, 7.622644, 5500.388, 717.9196, 7.660964, 5500.06, 715.4599, 4.611681, 3299.259, 721.6843, 7.621606, 5500.349, 716.1279, 4.607774, 3299.712, 722.7595, 4.566499, 3299.846, 100.0, 100.0, 99.97613, 100.0, 99.99146, 99.99393
53242.32164, 59.98135001180071, 59.97889555411703, 59.97709805901032, 30.76048855456125, 30.752112111092213, 30.73118127695328, 0.9999857153266205, 0.9999796836589289, 0.9999841767244093, 8647.733221227594, 8641.575771202692, 8638.855382272766, 211.7833902625846, 57.09681950716413, 45.003749852477995, 8642.067386867937, 8633.774507555238, 8642.712968005202, 282.5926393510076, 281.96675311580776, 282.51573719650935, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.5717, 7.622644, 5500.614, 717.9585, 7.656176, 5500.536, 716.9158, 4.59898, 3300.527, 724.6553, 7.582075, 5498.863, 711.3019, 4.638272, 3296.807, 717.2524, 4.604405, 3299.736, 100.0, 100.0, 100.0, 99.97792, 99.90155, 99.99061
53244.69408, 59.98323645124961, 59.98096795052694, 59.979768566081304, 30.774108535121055, 30.770397567805773, 30.78203330519822, 0.9999850401309152, 0.9999797221539672, 0.9999850042521863, 8643.71520683356, 8645.595936860866, 8648.290237597414, 210.14045277627247, 48.9312357861545, 48.04826314549882, 8649.284712359, 8641.563838335354, 8644.025689875512, 282.51342009004696, 281.9712327832838, 282.6073496257661, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 725.3176, 7.581597, 5499.76, 720.2543, 7.636835, 5500.344, 716.4499, 4.608552, 3299.136, 721.7426, 7.621238, 5500.456, 716.2042, 4.607226, 3299.876, 722.7197, 4.565583, 3299.795, 99.98876, 100.0, 99.97243, 100.0, 99.98478, 99.99931
53247.00536, 59.9851730260244, 59.98133730169515, 59.98099497285394, 30.76415915845281, 30.788959198579754, 30.736350289360008, 0.9999853583041748, 0.9999828630192544, 0.9999798448941656, 8647.76000720894, 8637.745245741584, 8647.380946192883, 205.31112113789686, 56.03385123336557, 51.42266626245521, 8644.841392023816, 8639.796371821309, 8644.521433455466, 282.6342504236845, 281.97955487584727, 282.5930229564908, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.5914, 7.623001, 5500.394, 724.087, 7.595206, 5499.569, 721.7105, 4.572289, 3300.751, 721.6843, 7.621422, 5500.402, 715.9562, 4.607774, 3300.034, 722.5209, 4.567598, 3299.793, 100.0, 99.99281, 100.0, 100.0, 99.99962, 99.99234
53249.341440000004, 59.98309708113744, 59.97949193924299, 59.98206251090096, 30.75285905682903, 30.764335927891754, 30.745298729864526, 0.9999844592866536, 0.9999745484726543, 0.9999816734325427, 8645.735765281755, 8636.451166785935, 8646.137087084755, 207.53013208987022, 64.82115140475707, 51.340269512295095, 8642.596039787888, 8641.902204703605, 8640.837196968158, 282.59769234211166, 282.0202199707515, 282.6832661789248, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 715.2433, 7.687963, 5498.532, 730.41, 7.523001, 5494.213, 727.9805, 4.530505, 3298.188, 715.3927, 7.68559, 5498.784, 722.2509, 4.568509, 3299.924, 728.9625, 4.523649, 3297.717, 99.97905, 99.89941, 99.9589, 99.97352, 99.99628, 99.93289
53251.712120000004, 59.98233978367837, 59.98270187564364, 59.98454596555282, 30.741189307908048, 30.771586464894444, 30.759809234935084, 0.9999831428584007, 0.9999757074329965, 0.9999800462761942, 8647.938439832971, 8635.911290265409, 8649.19637533542, 208.05106486516434, 55.503390022557824, 52.18358257890213, 8648.177036361616, 8644.448975661253, 8639.897013771135, 282.651350393263, 282.108460874088, 282.5528522608735, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.5717, 7.622644, 5500.446, 724.1259, 7.594838, 5499.681, 721.5941, 4.572657, 3300.011, 721.6843, 7.621054, 5500.46, 716.1469, 4.606861, 3299.171, 722.5209, 4.567231, 3300.253, 100.0, 99.99279, 100.0, 100.0, 99.97347, 99.99945
53254.118800000004, 59.985411534390245, 59.98398917014085, 59.97990350542063, 30.74129704854428, 30.768332549685724, 30.742081410517006, 0.9999839653074011, 0.999981284143401, 0.9999769984032478, 8646.34154731085, 8634.974832469132, 8649.862070171353, 206.84314489987855, 60.02858651703297, 54.75900293821769, 8646.766113335249, 8642.013851722388, 8645.150564992755, 282.6060663973301, 281.929278728047, 282.52123435568905, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.5914, 7.622644, 5500.499, 724.1259, 7.595022, 5499.681, 721.6911, 4.573393, 3300.462, 721.7037, 7.621422, 5500.238, 715.5175, 4.611061, 3298.939, 720.8708, 4.580966, 3300.408, 100.0, 99.99279, 99.99746, 100.0, 99.96272, 100.0
53256.45908000001, 59.984635983742294, 59.981693373523655, 59.98265052787137, 30.755220711447443, 30.76313169594968, 30.764012380196164, 0.999983775555713, 0.9999747801462289, 0.9999847815378937, 8643.308683292058, 8640.659423080295, 8640.651087546354, 209.72892350081702, 55.83051128737657, 50.27422381481847, 8647.093392698875, 8637.938541987494, 8643.346786231812, 282.62148327940395, 282.0244832164925, 282.4943842203108, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 727.9002, 7.55215, 5497.446, 717.9001, 7.66078, 5500.155, 716.5858, 4.601373, 3300.228, 725.4321, 7.585017, 5499.343, 714.0677, 4.620009, 3299.521, 721.666, 4.570161, 3300.371, 99.95016, 99.99658, 100.0, 99.98428, 99.96795, 100.0
53258.799040000005, 59.9812083260421, 59.979753771956865, 59.982346417437746, 30.730831872412534, 30.75188360754534, 30.773710888812538, 0.999985491483351, 0.9999803123411636, 0.9999853339710827, 8639.824649906073, 8641.899512605345, 8649.460541027394, 203.14407525407705, 53.84137217530588, 49.48917666176294, 8649.529900406904, 8636.482787648294, 8646.226423165415, 282.677436654552, 282.1148677894403, 282.57347972575326, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.5914, 7.622466, 5500.498, 720.6434, 7.632782, 5500.446, 716.7799, 4.606527, 3299.845, 721.7037, 7.621054, 5500.343, 716.166, 4.608139, 3299.817, 716.4771, 4.605137, 3299.627, 100.0, 100.0, 99.98858, 100.0, 99.99304, 99.97843
53261.16324, 59.980175882821605, 59.98412968464101, 59.97880889680961, 30.737692454636502, 30.732462938424923, 30.756557852745605, 0.9999798434562963, 0.9999805466233708, 0.999982729881477, 8636.201146403204, 8634.60221471091, 8639.053925613598, 206.25155132610575, 55.50767294562684, 52.66439812978706, 8639.786025214069, 8633.828928804292, 8636.38180020214, 282.7320542547264, 282.17139802027737, 282.60632865201575, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 717.6485, 7.670652, 5499.501, 712.1802, 7.717144, 5495.672, 709.2675, 4.647391, 3295.554, 715.3538, 7.686142, 5498.62, 722.2699, 4.568692, 3300.181, 709.956, 4.642311, 3295.996, 99.98952, 99.92419, 99.86388, 99.97254, 100.0, 99.87727
53263.4484, 59.987546944769065, 59.985186534597176, 59.983077420448126, 30.761638503197045, 30.77300887960589, 30.753370303863893, 0.9999831213071461, 0.9999786667690336, 0.9999854834984304, 8636.82740995739, 8640.499859434794, 8645.239438306791, 207.61144172767717, 50.57723732314844, 48.35569214343059, 8653.909905680837, 8635.441711494635, 8647.30125504165, 282.70625411983593, 282.06502513739935, 282.68711079771623, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.552, 7.622644, 5500.556, 717.9001, 7.661149, 5500.164, 715.4211, 4.61076, 3299.365, 721.6843, 7.621422, 5500.285, 716.1279, 4.607591, 3299.655, 716.4373, 4.606419, 3299.395, 100.0, 99.9956, 99.98419, 100.0, 99.98982, 99.97184
53265.89976000001, 59.98456932750348, 59.98213507160712, 59.98241257297176, 30.777990865749175, 30.774395857311003, 30.755814289009827, 0.9999863668622152, 0.9999796364477794, 0.9999839548319909, 8644.997015278444, 8637.998905905584, 8649.199153801408, 207.66052079124256, 53.41631606035253, 46.05403968590065, 8648.198651172088, 8639.238410664611, 8645.03518239352, 282.625544409584, 281.9360740116482, 282.49192261752677, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.5717, 7.623001, 5500.608, 717.9196, 7.660964, 5500.0, 715.4599, 4.612049, 3299.311, 721.6843, 7.621238, 5500.343, 716.1088, 4.607409, 3299.929, 716.3577, 4.605504, 3299.277, 100.0, 99.99859, 99.97757, 100.0, 99.99645, 99.98872
53268.274880000004, 59.98656265588107, 59.9860044368685, 59.98774571656022, 30.763956253784333, 30.778502842747724, 30.76245091611472, 0.9999851036620871, 0.9999785304553768, 0.9999864840858621, 8646.350690792458, 8641.546288408297, 8643.203238681655, 210.89873787308807, 58.443788212064646, 48.15603536216713, 8651.37746869189, 8636.937052395893, 8646.871833663055, 282.67773659490496, 282.04846263994665, 282.595013869696, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 727.8608, 7.552685, 5497.389, 724.1259, 7.594838, 5499.851, 721.3223, 4.574866, 3300.126, 727.9759, 7.551186, 5496.987, 709.9095, 4.643386, 3296.26, 721.4672, 4.576937, 3300.505, 99.95112, 99.99076, 100.0, 99.94786, 99.88527, 100.0
53270.64488000001, 59.98752317802216, 59.9870824660625, 59.985346803705944, 30.77407968581746, 30.756402586291202, 30.757396961163746, 0.9999834763864246, 0.9999820376051194, 0.9999841506122533, 8648.427473421078, 8641.808148419577, 8644.143776743718, 207.71337078411125, 54.62920939337141, 47.63726382519053, 8648.22951463402, 8645.167084298417, 8652.667532376357, 282.6269322716899, 282.0313645634722, 282.5438206199635, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.5717, 7.622823, 5500.55, 717.9196, 7.660964, 5500.095, 716.5663, 4.602477, 3299.778, 721.7037, 7.621238, 5500.291, 716.2423, 4.606678, 3299.007, 721.7257, 4.571077, 3300.312, 100.0, 99.99763, 99.99959, 100.0, 99.96851, 100.0
53273.04596, 59.9908168114842, 59.9879177587551, 59.990085264153294, 30.743483248284488, 30.74958080058347, 30.75441603672323, 0.9999794376332627, 0.9999773829261436, 0.9999825066633656, 8644.599307084203, 8635.862054653227, 8640.928346318291, 208.4995529099392, 60.04766994907726, 53.79466208921349, 8652.395091415026, 8635.463825725392, 8645.434482357801, 282.6398097076121, 282.06214888534146, 282.6885857503258, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 720.7437, 7.637814, 5500.196, 726.5579, 7.562972, 5497.048, 725.8647, 4.542838, 3298.736, 716.0529, 7.679339, 5498.626, 722.4797, 4.567596, 3299.969, 728.8829, 4.524015, 3297.607, 100.0, 99.95353, 99.98156, 99.97783, 99.99767, 99.93637
53275.325560000005, 59.99085830819176, 59.99153474115241, 59.99222799614027, 30.772898794951562, 30.775961290866654, 30.77128067360793, 0.9999829875661509, 0.9999772527406555, 0.9999824980754635, 8644.03470482189, 8639.705407659188, 8643.946153340159, 204.94781011664782, 55.880519022779026, 52.052303527040294, 8648.979253704858, 8641.974930910566, 8641.117677712218, 282.4667798824082, 281.8995841189345, 282.55910542049475, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 719.7974, 7.641562, 5500.515, 724.4372, 7.591338, 5499.634, 721.6135, 4.572841, 3300.299, 721.6843, 7.621238, 5500.344, 716.1088, 4.607043, 3299.383, 722.5209, 4.567598, 3300.314, 100.0, 99.99194, 100.0, 100.0, 99.97664, 100.0
53277.69184000001, 59.99163374608153, 59.99099380140425, 59.987068257322896, 30.736976060633104, 30.757746100263212, 30.743811723197744, 0.9999830900339006, 0.9999815500566868, 0.9999801004324338, 8648.025228972372, 8642.532628879339, 8647.246220728985, 203.70118626022077, 52.92325897125693, 55.0931342151689, 8652.155412120741, 8640.74107331257, 8638.905079798787, 282.759741466084, 282.1023992934725, 282.58788245801213, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.5717, 7.622823, 5500.498, 724.1064, 7.595206, 5499.851, 721.6911, 4.573209, 3300.246, 721.6843, 7.621054, 5500.232, 715.9562, 4.608504, 3299.057, 722.5806, 4.567231, 3300.137, 100.0, 99.99185, 100.0, 100.0, 99.98162, 100.0
53280.066080000004, 59.989817565775276, 59.98972954484889, 59.994351803195705, 30.73588713391209, 30.772530259808534, 30.755842675792994, 0.9999845210053185, 0.9999784620418487, 0.9999835890727786, 8643.89834414944, 8638.100651454475, 8640.543503592706, 211.12991199357702, 59.5974249762337, 44.70236307735195, 8651.715225176922, 8635.188227358538, 8645.127110593652, 282.6935508497083, 282.02543117617716, 282.6215453849936, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 727.8214, 7.552864, 5497.446, 717.8807, 7.661149, 5499.948, 715.1687, 4.612601, 3299.138, 727.9371, 7.550818, 5496.934, 709.7759, 4.643386, 3295.676, 716.318, 4.60532, 3299.962, 99.95016, 99.99765, 99.97247, 99.94287, 99.87912, 99.99744
53282.46732, 59.994458726123284, 59.99808487857217, 59.998011318949764, 30.768438669729925, 30.7473233500151, 30.76210145258129, 0.9999803265520077, 0.9999790216410354, 0.9999818805659673, 8650.752963852803, 8636.563482172856, 8646.281760293536, 206.58244213241323, 54.14834958322149, 52.06977110337175, 8652.769316435439, 8639.307921267515, 8652.143301493705, 282.67569272307395, 282.0963632925939, 282.6187660579187, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.5914, 7.622466, 5500.608, 724.087, 7.594654, 5499.739, 721.4387, 4.573025, 3300.473, 721.7037, 7.621422, 5500.285, 716.166, 4.607409, 3299.329, 721.666, 4.576387, 3300.568, 100.0, 99.99182, 100.0, 100.0, 99.98671, 100.0
53284.78272, 59.99801464707544, 59.99294531621056, 59.994378594952785, 30.745043531027367, 30.742613470768966, 30.765924366065533, 0.9999824457449471, 0.9999789178637414, 0.9999860695666828, 8639.641442861632, 8627.68658586292, 8643.530264225203, 203.5390100541738, 54.51490784189764, 50.83629868724165, 8640.53136079846, 8632.31831941202, 8641.265141220945, 282.6378447200682, 282.03233258575875, 282.5586595989395, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.5717, 7.622644, 5500.718, 717.8807, 7.661149, 5499.888, 715.4017, 4.610944, 3299.464, 721.2183, 7.630248, 5500.186, 718.207, 4.594442, 3300.112, 713.3755, 4.626928, 3297.316, 100.0, 99.99656, 99.98234, 100.0, 100.0, 99.94115
53287.23876000001, 59.98774265759056, 59.9937008326591, 59.9946799447973, 30.766909562800016, 30.758076559342598, 30.757105199807352, 0.9999818117735741, 0.9999808652099335, 0.9999806638653133, 8642.005404686166, 8639.74356842536, 8647.19330367178, 204.76427511803786, 53.52081344117096, 50.443625860431894, 8650.234395937821, 8637.99447745803, 8653.127677031584, 282.68328019643894, 281.98877077876995, 282.5014960662927, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 716.0319, 7.674222, 5499.748, 714.048, 7.695962, 5498.817, 713.4799, 4.623093, 3298.585, 720.3832, 7.62896, 5500.335, 716.166, 4.607043, 3299.82, 716.5566, 4.60532, 3299.911, 99.99401, 99.9669, 99.95573, 100.0, 99.99315, 99.98202
53289.63932, 59.99078332683797, 59.990188384119826, 59.99133390111939, 30.737570717700372, 30.77446352024696, 30.766147476378528, 0.9999853445498752, 0.999983340450452, 0.9999844313317519, 8650.093840738667, 8638.192686826867, 8642.118264152987, 210.52383753529068, 48.34007996446098, 45.29940163123774, 8643.931677635159, 8636.813486854608, 8648.075243144604, 282.76329860224564, 282.11590124085643, 282.5710188120056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.5914, 7.623001, 5500.55, 717.9001, 7.661149, 5500.23, 715.4793, 4.612233, 3299.53, 721.7037, 7.621422, 5500.396, 715.8799, 4.607409, 3299.874, 716.4373, 4.60587, 3299.961, 100.0, 99.99656, 99.97428, 100.0, 99.98665, 99.98201
53292.0944, 59.99301149986799, 59.99471811357275, 59.99376498785402, 30.731048175086194, 30.751951494456126, 30.729720688798714, 0.9999858893681403, 0.9999809152960124, 0.9999832857432474, 8646.989283359202, 8634.617903148854, 8641.40318438754, 215.4036120757004, 60.22200934426655, 48.593287813287134, 8651.411428171545, 8638.406838959329, 8642.585103897196, 282.6707540811108, 282.0662333340503, 282.57117180025347, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 727.8411, 7.552685, 5497.336, 724.1259, 7.594838, 5499.962, 721.5746, 4.572841, 3300.529, 727.9371, 7.551186, 5496.77, 709.7378, 4.643203, 3296.33, 722.68, 4.566682, 3300.2, 99.94807, 99.99791, 100.0, 99.94584, 99.87911, 100.0
53294.41092, 59.99075216197858, 59.9921943033624, 59.99489335231253, 30.768790959790646, 30.759107024720965, 30.772724253748265, 0.9999816812397988, 0.9999743753942131, 0.9999865762536057, 8645.81303967064, 8639.912100513302, 8650.660591097476, 205.12837482719988, 53.26151883574221, 45.84538759282168, 8646.996373138363, 8645.073229460872, 8643.214616431893, 282.60865922040927, 281.9785470005682, 282.61588131932956, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.552, 7.622644, 5500.388, 717.9391, 7.660964, 5500.231, 715.5181, 4.612233, 3299.632, 721.7037, 7.621606, 5500.349, 715.9943, 4.608139, 3299.495, 716.3975, 4.605504, 3299.735, 100.0, 99.99752, 99.98612, 100.0, 99.99001, 99.99055
53296.71428000001, 59.98780797809456, 59.98883376966123, 59.992848061384436, 30.74639854042601, 30.73293799302415, 30.763689490269602, 0.9999802650144041, 0.9999770809142563, 0.9999801333149757, 8645.436975791166, 8632.009239404813, 8644.061785504055, 205.38027150108337, 51.49531780257894, 48.86714250694695, 8641.910316121257, 8639.377576865312, 8644.309920887754, 282.6368464299, 282.07936264879726, 282.66386775289504, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.5914, 7.622287, 5500.388, 724.1259, 7.594838, 5499.794, 721.7687, 4.572657, 3300.569, 721.7037, 7.621054, 5500.285, 716.1469, 4.607774, 3299.657, 723.0776, 4.558991, 3300.078, 100.0, 99.99375, 100.0, 100.0, 99.9882, 99.9945
53299.033160000006, 59.99259512546222, 59.98960010775082, 59.99027162219787, 30.764862030743814, 30.77407963497526, 30.73895241560542, 0.9999832286485821, 0.9999742514888877, 0.9999810121120521, 8647.000092537844, 8639.40727830611, 8649.818492703997, 207.75492216179487, 55.97910931055958, 49.65533111012701, 8652.735983368839, 8635.767167354057, 8646.120379888147, 282.7344230995443, 282.0490394624619, 282.56854830864603, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 715.2039, 7.687963, 5498.757, 730.3906, 7.523001, 5494.44, 727.9805, 4.531425, 3298.842, 716.2083, 7.671801, 5499.704, 719.6376, 4.587685, 3300.24, 724.7874, 4.551849, 3299.472, 99.97599, 99.90672, 99.96279, 99.99321, 100.0, 99.99732
53301.339680000005, 59.984871525328515, 59.98753611709117, 59.98582040504634, 30.745170785385692, 30.775506807817184, 30.73992376705628, 0.9999823624637166, 0.9999808474075752, 0.9999838029239689, 8643.513156622103, 8640.681633208165, 8647.860008823603, 204.45507937489037, 52.26240173036422, 57.828745626339014, 8651.238142461787, 8638.384532920363, 8640.035732063367, 282.686099372614, 281.97514682173744, 282.58694210539915, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.5717, 7.622823, 5500.388, 724.1259, 7.595022, 5499.736, 721.6717, 4.573946, 3300.579, 721.6843, 7.621422, 5500.396, 716.2042, 4.607409, 3299.871, 722.6204, 4.565949, 3299.572, 100.0, 99.99379, 100.0, 100.0, 99.98809, 100.0
53303.64248, 59.98806716046938, 59.98776832056925, 59.99073786117473, 30.749232382904477, 30.7392769978387, 30.75811448553355, 0.9999857572639954, 0.9999766896526533, 0.9999833431773486, 8641.038447542882, 8639.059617575975, 8643.176559839616, 210.54589438507355, 57.152325670773735, 53.16388862767474, 8646.473499691425, 8633.283129647147, 8647.316485265275, 282.536666397953, 281.9519078964892, 282.61416084867534, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.3264, 7.597123, 5499.646, 720.7407, 7.636282, 5500.29, 716.2946, 4.607447, 3299.805, 727.9177, 7.551738, 5497.157, 709.8332, 4.643751, 3296.714, 716.4373, 4.60532, 3299.51, 99.99216, 100.0, 99.98012, 99.94274, 99.89902, 99.96656
53305.985720000004, 59.98480422826516, 59.98803905088446, 59.98541526262317, 30.746601102973578, 30.776524488436564, 30.73049682173678, 0.9999832518318216, 0.999976597256087, 0.9999803727383797, 8651.457697995489, 8637.245992166172, 8647.725915971481, 208.00332832693948, 54.873843782353106, 52.07606848379169, 8653.291971930143, 8638.291173157237, 8651.251897246191, 282.64505083915805, 281.9792969084149, 282.6578922761746, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.3209, 7.619253, 5500.614, 724.1064, 7.595206, 5499.852, 721.6523, 4.573577, 3300.802, 721.7037, 7.621422, 5500.402, 716.0897, 4.607591, 3299.817, 722.7794, 4.566133, 3299.742, 100.0, 99.99385, 100.0, 100.0, 99.99661, 100.0
53308.32244, 59.983481471201124, 59.98384316550176, 59.982370439149065, 30.7512943297802, 30.761342901931055, 30.73376693909516, 0.9999825153119184, 0.9999802531724736, 0.9999851579995717, 8643.071732393404, 8635.711485856564, 8646.094226610825, 205.90545083833513, 48.49334238169695, 52.73793948259208, 8648.5745900926, 8643.616850689821, 8646.431634821769, 282.6736390188099, 282.01891946228915, 282.5151987966611, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.552, 7.622823, 5500.388, 717.9001, 7.661149, 5499.83, 715.2269, 4.611496, 3299.471, 721.6843, 7.621422, 5500.291, 716.0516, 4.607956, 3299.606, 716.2186, 4.604405, 3299.34, 100.0, 99.9955, 99.98759, 100.0, 99.98666, 99.97859
53310.607760000006, 59.98225832422314, 59.98251495026189, 59.982514942903805, 30.718862627954163, 30.741949453728857, 30.749075574761317, 0.9999798725462219, 0.9999798001776933, 0.9999824370329777, 8644.73227576677, 8632.1434511559, 8641.92056364433, 204.7029781424767, 57.25260472372531, 52.63729609305801, 8642.273284799825, 8636.37278770714, 8638.552550075272, 282.7477081772586, 282.09923802948674, 282.5403510451551, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 715.2236, 7.688142, 5498.752, 711.5187, 7.723407, 5495.424, 709.0928, 4.647575, 3296.001, 715.4509, 7.685223, 5498.725, 722.4034, 4.567596, 3299.747, 710.0753, 4.642677, 3296.233, 99.9759, 99.91978, 99.87742, 99.97541, 100.0, 99.88444
53312.917160000005, 59.98041165264345, 59.9764932463811, 59.978513604958586, 30.756297478487067, 30.777086223208027, 30.75975203993694, 0.9999850016221061, 0.9999817025450316, 0.9999816419375307, 8652.456408038644, 8647.551252067327, 8641.56542611069, 209.6820016901695, 48.94637007818437, 48.87818599341426, 8645.74940780496, 8637.659828311818, 8650.991674941763, 282.61109181482306, 281.939150647063, 282.5993104079918, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.5717, 7.622644, 5500.446, 717.9001, 7.661149, 5499.888, 715.3434, 4.611865, 3299.25, 721.7037, 7.621606, 5500.291, 716.1088, 4.607226, 3299.437, 716.3379, 4.605137, 3299.566, 100.0, 99.99965, 99.97905, 100.0, 99.97496, 99.98872
53315.311720000005, 59.98118718868607, 59.9839434968584, 59.981927109331515, 30.73646064308437, 30.76762010189717, 30.72442290118738, 0.9999849401717141, 0.9999829412038065, 0.999987243094786, 8639.738339221025, 8640.898097045967, 8648.20720232919, 208.07313933494447, 56.16100610025478, 44.39972850241884, 8646.417199567952, 8629.965941390556, 8649.327817945186, 282.60632824706755, 281.9730757887033, 282.5905192354072, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.5914, 7.622823, 5500.44, 717.8807, 7.660964, 5500.057, 715.3823, 4.611312, 3299.281, 722.4416, 7.613516, 5500.034, 714.2013, 4.623662, 3297.618, 719.9562, 4.580416, 3300.486, 100.0, 100.0, 99.98922, 99.99921, 99.92641, 100.0
