TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
53463.75476, 59.9835051647374, 59.983012269608714, 59.985234764262486, 30.738097940379014, 30.74232598967907, 30.74733304024627, 0.9999758576721829, 0.9999777422432732, 0.9999750461494858, 8637.861440972525, 8635.84440149664, 8645.974961007143, 205.34401008702616, 57.20429379892221, 60.93622177238922, 8647.26916021792, 8639.722958698181, 8644.8452573663, 282.7513122123402, 282.10186837033, 282.7215681883255, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 733.7358, 7.476836, 5489.233, 728.8342, 7.541237, 5496.331, 708.8016, 4.650704, 3295.822, 714.3635, 4.614704, 3299.345, 720.1144, 7.638089, 5500.105, 724.2705, 4.558625, 3300.408, 99.84673, 99.93585, 99.87198, 99.97271, 99.99743, 99.98927
53466.095, 59.985720869621375, 59.98564927798496, 59.98663172662964, 30.730587492708914, 30.762958763197936, 30.743551480911943, 0.9999741465421833, 0.9999818665439798, 0.9999756117562631, 8650.857646768782, 8640.62503079777, 8641.855257511259, 206.98324804517233, 57.4734871449009, 61.21455653873693, 8651.437090892605, 8639.874388623733, 8642.573641748424, 282.7953127870513, 282.11992578840557, 282.6517952082423, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 727.0721, 7.561965, 5498.013, 722.5306, 7.612337, 5500.15, 715.0134, 4.613522, 3298.875, 719.5677, 4.588227, 3300.392, 721.9266, 7.613251, 5500.14, 721.7058, 4.573274, 3300.688, 99.96246, 100.0, 99.96452, 100.0, 99.99893, 100.0
53468.404800000004, 59.98044912335262, 59.982536337904925, 59.982984416732585, 30.72181610297342, 30.743137575177325, 30.748757311087655, 0.9999701940730603, 0.9999822885692851, 0.9999741302050228, 8646.136984943954, 8636.704998874906, 8644.213999515983, 203.52832259910156, 52.84771728502983, 61.47221965074323, 8643.901615003782, 8638.510610086088, 8646.101222322428, 282.6763454398152, 282.0852731462399, 282.6873392749425, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 724.3909, 7.591948, 5500.095, 718.4838, 7.65507, 5499.654, 720.2158, 4.577995, 3300.492, 725.6068, 4.546674, 3299.442, 728.9079, 7.540383, 5496.25, 715.4631, 4.609899, 3299.31, 99.99389, 99.99231, 100.0, 99.98705, 99.92939, 99.96892
53470.751240000005, 59.97948174156085, 59.98561447973569, 59.98416539922219, 30.714898552931206, 30.741318366865396, 30.748503711105187, 0.9999735074233614, 0.9999835150280716, 0.9999744728105712, 8647.979891455645, 8639.521839664145, 8641.158432105529, 205.6335144000377, 54.71436585006677, 63.25173210361754, 8646.650508420242, 8636.805725859458, 8644.850465081192, 282.7780968748173, 282.13616212761974, 282.6021190831132, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 726.875, 7.564285, 5498.18, 722.4916, 7.612889, 5500.38, 714.9746, 4.61481, 3299.548, 719.6842, 4.58694, 3300.407, 722.556, 7.61179, 5499.985, 721.6263, 4.571809, 3300.056, 99.96646, 100.0, 99.96297, 100.0, 99.99833, 100.0
53473.13356, 59.99054077043202, 59.99004590285883, 59.98426105130611, 30.741501476965645, 30.758155848936624, 30.7446885915277, 0.9999790597002851, 0.9999789811735662, 0.9999783465513011, 8648.464487790598, 8640.73405982271, 8647.46453843286, 199.9673596082116, 50.6543635873162, 62.00391390746972, 8648.419150032452, 8640.42346140457, 8649.163759025725, 282.58346313800564, 281.92753656194566, 282.6416110016761, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.8029, 7.630854, 5500.567, 716.2659, 7.677358, 5499.336, 721.3417, 4.576155, 3300.262, 725.7816, 4.547042, 3299.625, 722.5751, 7.611608, 5500.093, 721.6263, 4.573274, 3300.346, 100.0, 99.98754, 100.0, 99.98523, 99.9983, 99.98849
53475.46168000001, 59.9886869050798, 59.990243035396674, 59.98829177133714, 30.738226634190475, 30.75131767636412, 30.741965980167922, 0.9999756097677301, 0.999978389598986, 0.9999767873885383, 8649.487473679275, 8640.591750928832, 8643.192803142374, 199.1104395851744, 55.82438175008019, 58.7749130558459, 8649.68119129444, 8640.972879225119, 8644.141010190382, 282.72750467521166, 281.9921552703243, 282.6793455490778, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 714.3956, 7.695638, 5498.318, 709.9429, 7.738143, 5493.698, 727.5146, 4.534738, 3298.767, 732.0538, 4.501812, 3295.569, 716.2995, 7.67717, 5499.261, 728.028, 4.530424, 3298.267, 99.96402, 99.88825, 99.9596, 99.86436, 99.98022, 99.94608
53477.88016000001, 59.98855320661239, 59.9902079215604, 59.985956227754905, 30.740502472470734, 30.752608594211146, 30.728958742063284, 0.9999775031376771, 0.9999782757231455, 0.9999784671455506, 8647.962063256564, 8641.664520819555, 8647.578818701255, 204.5729522887798, 54.259690096853774, 62.23341492824602, 8648.451350350679, 8636.324017788302, 8645.724091139911, 282.7733583794051, 282.09747602056433, 282.6246047896634, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.8029, 7.630854, 5500.347, 716.227, 7.678095, 5499.282, 721.2252, 4.575971, 3300.588, 726.3253, 4.542997, 3298.703, 722.556, 7.61179, 5500.035, 721.6462, 4.573091, 3300.228, 100.0, 99.98554, 100.0, 99.9593, 99.99915, 100.0
53480.2298, 59.986064728364106, 59.98684284252977, 59.98369452226039, 30.736547376834004, 30.73151047976169, 30.723199877139898, 0.999976473501848, 0.9999784864127608, 0.9999762843524161, 8642.123682486117, 8628.7642704775, 8640.133237871607, 209.06524362146158, 58.05550734784674, 55.599647891237964, 8647.584665508626, 8628.237859558054, 8645.099146215705, 282.7273709983621, 282.02023559365693, 282.6440126417552, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.8029, 7.631032, 5500.567, 716.3048, 7.677542, 5499.873, 719.6528, 4.586094, 3300.265, 734.5394, 4.478093, 3291.962, 726.6762, 7.565769, 5497.453, 716.4771, 4.608616, 3299.141, 100.0, 99.99063, 100.0, 99.75503, 99.95406, 99.98615
53482.59664, 59.98881841493523, 59.98875800711386, 59.98970744713792, 30.753884122519064, 30.74771959292615, 30.751865938026103, 0.9999781764618366, 0.9999820571648439, 0.9999737575195334, 8643.004560050058, 8637.809691018594, 8643.655942127174, 200.72378603681273, 56.08262803734215, 61.129814881252514, 8648.001142428919, 8634.197535824995, 8644.55080481226, 282.6650648371576, 282.04294429637514, 282.6184401900257, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 725.081, 7.591591, 5499.742, 718.8924, 7.65065, 5499.944, 719.9052, 4.582781, 3300.551, 732.0927, 4.501628, 3295.347, 722.556, 7.611973, 5500.092, 721.7654, 4.572908, 3300.406, 99.99227, 99.99863, 100.0, 99.86098, 100.0, 100.0
53484.94112, 59.990750813533566, 59.98547692099799, 59.99017993112611, 30.735353880916627, 30.74559273333992, 30.7317765189051, 0.999979265524954, 0.9999834656057784, 0.9999771898169263, 8642.051101665118, 8634.701371149076, 8647.48530416283, 200.05763594211749, 56.3861911212698, 62.22811509748453, 8645.339167861592, 8638.03329552207, 8651.533352505168, 282.6778821369625, 282.0848694782512, 282.68926080412166, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.8029, 7.631032, 5500.568, 722.4722, 7.612889, 5500.15, 714.9746, 4.61389, 3299.382, 731.9955, 4.502179, 3295.124, 722.5751, 7.61179, 5500.145, 715.5029, 4.610997, 3299.316, 100.0, 100.0, 99.97987, 99.86448, 99.99822, 99.97775
53487.241760000004, 59.982835881661345, 59.98413972333344, 59.98378163552978, 30.736254232210772, 30.73180256411384, 30.714107150924324, 0.9999755321335483, 0.9999778023049742, 0.9999741733683758, 8636.752853651657, 8633.40136022645, 8643.328195374088, 207.32042971108058, 55.168345210005555, 65.38548342932586, 8639.50470856504, 8635.960449792596, 8637.713446771486, 282.67230583884714, 282.0465028648464, 282.63676231098714, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 714.4744, 7.695994, 5498.092, 728.7174, 7.541605, 5496.329, 708.5493, 4.650336, 3295.457, 725.6651, 4.54649, 3299.505, 716.3568, 7.676988, 5499.207, 709.0812, 4.647804, 3295.743, 99.96696, 99.93185, 99.86758, 99.97517, 99.98215, 99.86431
53489.55552, 59.980918776796834, 59.98631649696053, 59.981596587926, 30.74517213033582, 30.73557967116871, 30.739064505134966, 0.9999746283408841, 0.9999827952932694, 0.9999750648915271, 8647.769645203074, 8644.38837605223, 8644.587140694292, 203.19402984133376, 54.83200344771785, 62.606018870964135, 8647.979991232492, 8638.34451634379, 8644.447417896261, 282.77314378238606, 282.1084560061339, 282.5812007028991, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.8029, 7.630675, 5500.683, 722.5111, 7.612705, 5500.327, 714.9552, 4.61481, 3299.045, 732.015, 4.501812, 3295.405, 722.5942, 7.61179, 5500.093, 715.7017, 4.611913, 3299.308, 100.0, 100.0, 99.96966, 99.86614, 100.0, 99.9743
53491.95044000001, 59.98031966322549, 59.97916288628498, 59.98107884329328, 30.720097458897165, 30.764383182484636, 30.737790666999967, 0.9999750297391948, 0.9999861185256218, 0.9999770278035174, 8639.16837809064, 8630.634319284107, 8641.990970895142, 200.7412276848945, 48.719827583927554, 56.63474086930319, 8645.635345224717, 8638.733625009469, 8643.175678240483, 282.80623826318566, 282.0212671092886, 282.5687458484591, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.7831, 7.631211, 5500.625, 728.7563, 7.541605, 5496.1, 714.9746, 4.614994, 3299.646, 725.7622, 4.546307, 3299.451, 716.3186, 7.676622, 5498.983, 715.4631, 4.606968, 3299.372, 100.0, 99.92769, 99.96456, 99.97872, 99.98625, 99.99066
53494.26672000001, 59.97615912096383, 59.97560584269184, 59.97313870183365, 30.746730044709775, 30.76579571546285, 30.742335528801352, 0.9999780532991152, 0.9999852840441138, 0.9999759644386417, 8650.319498988392, 8638.950296589323, 8650.83549069031, 193.29596334100324, 47.32127797131284, 60.229410195416676, 8649.156414349958, 8642.961295158017, 8641.193221147476, 282.6592122645486, 282.12863315715623, 282.65759094831174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 727.0327, 7.562144, 5498.238, 735.6047, 7.461848, 5486.45, 721.1282, 4.58002, 3300.133, 720.5969, 4.577379, 3300.325, 712.6181, 7.707669, 5497.159, 718.0278, 4.599461, 3299.259, 99.96046, 99.75224, 100.0, 100.0, 99.94521, 99.97614
53496.606960000005, 59.9715718898573, 59.9725274519146, 59.973241107640625, 30.73133067765739, 30.751301009579837, 30.73072804455184, 0.9999764693216693, 0.9999818415016278, 0.9999750697323, 8647.792197186827, 8642.30976569478, 8643.956314668409, 202.82294967725744, 52.26013003356729, 57.08830231468937, 8653.901527254367, 8635.752062919688, 8641.68936645945, 282.6370212473439, 282.0869761522421, 282.7050508342784, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.8029, 7.631032, 5500.62, 728.7758, 7.541974, 5496.214, 718.1193, 4.595666, 3300.117, 725.8593, 4.545755, 3299.517, 716.2805, 7.676622, 5499.206, 721.6263, 4.573641, 3299.839, 100.0, 99.93585, 100.0, 99.98395, 99.98415, 100.0
53499.00752000001, 59.96951799313654, 59.9706676723792, 59.97315084047086, 30.724633829210028, 30.72557901544168, 30.72921146319513, 0.9999775692868783, 0.9999785612668771, 0.9999764149983366, 8645.642202022464, 8640.653340763807, 8645.547403260545, 205.24970041143206, 58.52164821408951, 60.50246922331348, 8646.153181137954, 8633.635097277642, 8646.04332853359, 282.77538050060286, 282.1285437148826, 282.5712451049835, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 717.8062, 7.668332, 5499.618, 724.1454, 7.59447, 5499.873, 727.3206, 4.535842, 3298.768, 732.0344, 4.502179, 3295.686, 722.556, 7.612155, 5500.037, 728.0082, 4.53079, 3298.388, 99.99318, 99.99433, 99.95268, 99.85258, 99.99926, 99.94947
53501.38016000001, 59.96732054657395, 59.96676585600872, 59.96778857093418, 30.74246832005594, 30.74455875427196, 30.725046842076107, 0.9999749345977754, 0.9999806933728947, 0.9999761512319296, 8648.012654331491, 8648.443044665488, 8648.160594614315, 202.92369817767394, 53.60121274561152, 59.19187117513479, 8648.61219207663, 8639.189684133458, 8648.169011371807, 282.63989483786816, 282.05926002621226, 282.7148128845514, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.7634, 7.631032, 5500.405, 728.7563, 7.541974, 5496.325, 721.2834, 4.576155, 3300.708, 725.6651, 4.546674, 3299.505, 716.3376, 7.67644, 5499.094, 721.666, 4.572542, 3300.232, 100.0, 99.93177, 100.0, 99.97693, 99.98213, 100.0
53503.65756000001, 59.96474775011584, 59.96991586386222, 59.96953946527645, 30.74683401481331, 30.756962406657255, 30.7378295780902, 0.9999754557038337, 0.9999788411418261, 0.9999757645820225, 8641.42737737815, 8633.791357638045, 8640.203603421707, 203.78724983738584, 52.77534767784823, 61.38503889026106, 8640.41132068569, 8634.632555012557, 8643.06065539871, 282.70073738285345, 282.1286494839174, 282.72159966021115, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.8029, 7.630854, 5500.567, 722.5111, 7.612705, 5500.264, 721.1476, 4.577259, 3300.762, 731.9761, 4.501996, 3295.463, 722.5942, 7.61179, 5500.145, 721.6859, 4.572542, 3300.299, 100.0, 100.0, 100.0, 99.86111, 99.99926, 100.0
53505.96648, 59.9640609777261, 59.968498529998406, 59.97019135477554, 30.73851530252834, 30.745209447225932, 30.728074798205462, 0.9999781683380929, 0.9999751169998031, 0.999978227733375, 8654.952089580664, 8638.065634135008, 8648.866362050749, 203.31637198328252, 52.21313666437709, 63.96584957771802, 8648.653632458008, 8645.596927558361, 8641.48524788041, 282.8081224640168, 282.1103369570452, 282.64350470154005, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 727.0524, 7.561787, 5498.07, 716.227, 7.678095, 5499.336, 714.9746, 4.614626, 3298.875, 738.2678, 4.454007, 3288.185, 728.8316, 7.540383, 5495.806, 715.5824, 4.611913, 3298.854, 99.96352, 99.98652, 99.96451, 99.63551, 99.92451, 99.96385
53508.39248, 59.97299245967022, 59.970925499344126, 59.970100498708824, 30.73621275206806, 30.751243050094825, 30.740991268610987, 0.999979540903214, 0.9999772517304676, 0.9999738257054429, 8645.99097755268, 8635.868643289514, 8654.255940593532, 199.4550774317263, 52.71586643346109, 55.479706418032606, 8648.795115881616, 8632.879950781487, 8649.073041598187, 282.7296858960255, 282.0466859603535, 282.75307029858254, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.8226, 7.631032, 5500.625, 722.5111, 7.612521, 5500.207, 721.3417, 4.575971, 3300.21, 731.9955, 4.501628, 3295.464, 722.5751, 7.611608, 5500.093, 718.9025, 4.589938, 3299.411, 100.0, 100.0, 100.0, 99.86776, 100.0, 100.0
53510.73812, 59.97512085659, 59.97260176101723, 59.96736981237748, 30.721214338200348, 30.72823153894073, 30.716723204465143, 0.9999769046965132, 0.9999743876052378, 0.9999808246828871, 8640.263766351381, 8639.648023257818, 8646.986600225004, 202.71436750456724, 54.491972037744745, 59.53892480596596, 8640.059670539702, 8636.443305684928, 8640.417753076821, 282.76399922813897, 282.1598793275476, 282.7694926739641, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.8226, 7.631211, 5500.625, 722.5306, 7.607732, 5499.944, 713.9263, 4.624198, 3297.907, 729.5682, 4.522956, 3298.158, 718.6075, 7.653429, 5499.554, 709.7771, 4.643775, 3295.68, 100.0, 100.0, 99.94831, 99.94278, 99.99475, 99.86604
53513.101160000006, 59.970663180137606, 59.971668225224136, 59.97274279620258, 30.755864579964662, 30.744994131127402, 30.742809652894124, 0.999977945595451, 0.9999779645284091, 0.9999778595821259, 8643.11207089833, 8630.759669935242, 8643.376298342184, 207.02508325730332, 59.09553002258258, 56.43776836309917, 8639.713596141326, 8640.325265816235, 8650.739518813196, 282.6349167499112, 282.05087419958346, 282.8086744186722, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 716.3474, 7.670652, 5499.935, 725.9158, 7.581576, 5499.358, 713.6352, 4.621437, 3299.567, 731.1994, 4.503283, 3295.294, 722.556, 7.612155, 5500.199, 715.4034, 4.61173, 3299.198, 99.99599, 99.98692, 99.95899, 99.85599, 100.0, 99.97929
53515.47208000001, 59.96942619961934, 59.96803890054957, 59.97115855535573, 30.75167855036905, 30.725866922380682, 30.745250377252034, 0.9999783260875849, 0.999981451322084, 0.9999770579437203, 8647.593332832736, 8640.98025903117, 8653.651799453955, 201.368524779592, 53.11080317184678, 56.81441223260208, 8644.319820088005, 8638.987154357135, 8653.149013339444, 282.7294275505, 282.0432794515137, 282.80264332492317, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.8029, 7.630854, 5500.51, 728.7758, 7.541421, 5496.335, 714.994, 4.614442, 3299.215, 725.6068, 4.547042, 3299.282, 716.3186, 7.676988, 5499.097, 715.5228, 4.610448, 3299.142, 100.0, 99.9319, 99.9815, 99.98699, 99.98218, 99.97261
53517.812320000005, 59.97018641232687, 59.972029044027764, 59.97265722456071, 30.72721801279727, 30.73520286348825, 30.70191937911439, 0.999978823643805, 0.9999841895550524, 0.9999766694472818, 8638.55219277682, 8637.723251357169, 8648.3098184176, 196.6583881265401, 49.46959549809117, 57.07590125056561, 8639.224995605835, 8630.86467958809, 8649.060703765921, 282.66944239561093, 282.0940705307382, 282.78566480586676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 727.0721, 7.562144, 5498.18, 735.3712, 7.472531, 5487.715, 721.2252, 4.575787, 3300.318, 719.4706, 4.587308, 3300.464, 710.0621, 7.736524, 5493.6, 721.8848, 4.573274, 3300.407, 99.96246, 99.77524, 100.0, 100.0, 99.88828, 99.99376
53520.12432, 59.97007708613592, 59.96764346924286, 59.97323741788525, 30.719848388096587, 30.735814280958905, 30.738072831279524, 0.9999794061361683, 0.9999827946256229, 0.9999799996168129, 8646.237360292793, 8642.400403948064, 8645.311199230075, 199.03941439002938, 48.40076521754213, 56.14711291581716, 8644.432701693773, 8633.621555558988, 8649.384079960568, 282.9143373021755, 282.24233121227087, 282.85372105093404, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.8029, 7.631211, 5500.735, 728.8147, 7.541605, 5496.326, 715.0717, 4.614258, 3299.547, 725.7039, 4.545755, 3299.736, 716.3186, 7.676805, 5499.096, 715.1848, 4.613011, 3299.31, 100.0, 99.93179, 99.96463, 99.99058, 99.98218, 99.96724
53522.46848, 59.97393282048392, 59.974337227716674, 59.97319789259376, 30.736177845873733, 30.74183159444036, 30.743924711067947, 0.9999783373427557, 0.9999828852021723, 0.9999764757724994, 8641.443424808625, 8642.321472091979, 8648.908825932956, 199.94034368060647, 55.650020628109814, 52.1736631127942, 8641.250396753925, 8643.307486902719, 8644.893440415364, 282.77463857219414, 282.21205179365, 282.81281141400973, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.7831, 7.631032, 5500.452, 728.7563, 7.541974, 5496.158, 721.3611, 4.575971, 3300.597, 725.8204, 4.545387, 3299.343, 716.3186, 7.676988, 5499.511, 722.5408, 4.567781, 3300.003, 100.0, 99.92874, 100.0, 99.98527, 99.98238, 99.9987
53524.93944, 59.96751867033284, 59.97159005041666, 59.9715329560892, 30.75522744853529, 30.761875806135063, 30.741175645804173, 0.999980123333296, 0.9999725732760444, 0.9999784218362722, 8641.282765884103, 8633.399673934835, 8650.085575020075, 199.085706804971, 52.78796533612558, 61.37782542567538, 8658.085983715366, 8638.757587696762, 8652.037772803938, 282.6277517246349, 282.037793366247, 282.84796968877424, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 714.4547, 7.695638, 5498.266, 722.5111, 7.612337, 5500.414, 726.4858, 4.544126, 3300.0, 729.0439, 4.523508, 3298.467, 718.2261, 7.657447, 5499.466, 722.3022, 4.570711, 3300.35, 99.96706, 100.0, 99.98071, 99.92545, 99.99666, 100.0
53527.23988, 59.973455736891296, 59.973977025013674, 59.973854591187276, 30.73901333593368, 30.740667148013245, 30.714208808108378, 0.99997886462361, 0.9999769297491102, 0.9999789353068351, 8649.933929273324, 8644.448167055416, 8651.830713880037, 202.27309585652802, 52.24593509251463, 54.26821749083865, 8646.346115162643, 8636.34016510822, 8647.850676213078, 282.83058329563846, 282.2262009351058, 282.863720111423, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.7634, 7.630854, 5500.625, 725.3905, 7.580839, 5499.701, 721.3611, 4.575787, 3300.531, 731.8013, 4.503283, 3295.29, 716.3376, 7.676988, 5499.263, 721.7853, 4.573641, 3300.343, 100.0, 99.98805, 100.0, 99.86971, 99.98215, 100.0
53529.54928000001, 59.97373859133031, 59.97535774050055, 59.97419797703276, 30.70055239579245, 30.72300404996252, 30.722494203754916, 0.9999789274472968, 0.9999778904793297, 0.9999795753691993, 8644.51656689843, 8632.375098175402, 8642.228627554206, 206.34776200143733, 58.99955570641714, 57.83270849206474, 8643.726168947016, 8635.378463477928, 8634.891731725958, 282.7278519716214, 282.19331257558895, 282.8275263213971, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 724.6078, 7.582846, 5499.106, 717.0052, 7.674779, 5499.343, 714.7416, 4.614442, 3299.549, 738.2289, 4.453088, 3288.188, 710.0621, 7.737255, 5493.931, 715.5426, 4.612096, 3298.629, 99.98597, 99.99014, 99.96282, 99.63724, 99.88539, 99.97608
53531.889, 59.978239260916915, 59.978765649139106, 59.977121061203405, 30.70984553538222, 30.758722221112222, 30.748081868521364, 0.9999795370527765, 0.9999784330596804, 0.9999789247987132, 8642.109392299742, 8638.430076203578, 8644.679859851389, 201.64954884835106, 54.16675857920899, 57.27272223719456, 8654.720384750242, 8633.73105057906, 8651.048335453232, 282.8657273253195, 282.2687833700639, 282.9638059406399, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.8226, 7.631032, 5500.51, 722.5111, 7.612705, 5500.321, 721.3029, 4.57505, 3300.148, 731.9955, 4.501812, 3295.347, 716.3186, 7.676622, 5498.932, 721.7455, 4.572176, 3299.841, 100.0, 100.0, 100.0, 99.86621, 99.98221, 99.99891
53534.199160000004, 59.978173520961306, 59.97976620426168, 59.97893086351022, 30.72526981273702, 30.732026496722177, 30.73690321026091, 0.9999769629536831, 0.9999798954470592, 0.9999773518292309, 8639.8258018656, 8643.01202094818, 8647.157326490062, 202.30225489791837, 54.2995733302464, 54.395513571052106, 8647.68755185054, 8636.608224633417, 8645.369924689729, 282.76168107004025, 282.1374765459064, 282.86879754104103, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.8226, 7.630854, 5500.567, 722.5111, 7.612521, 5500.157, 714.7805, 4.61481, 3298.991, 732.0538, 4.501996, 3295.404, 716.2995, 7.676622, 5499.094, 715.3637, 4.611363, 3299.199, 100.0, 100.0, 99.98146, 99.85933, 99.98022, 99.97105
53536.539240000006, 59.976652843231186, 59.98134356850649, 59.981959646327134, 30.704012836112014, 30.718599300170098, 30.725447125999274, 0.9999799631719186, 0.9999782495802901, 0.9999786689845291, 8644.46336173532, 8644.659887499976, 8643.04763056519, 206.8896102017739, 57.40444734064204, 55.204760007559344, 8639.967952529365, 8638.473486572317, 8645.613077597824, 282.72419997471525, 282.21027705635885, 282.7866655046802, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 714.4547, 7.695638, 5498.318, 728.8342, 7.541605, 5496.375, 708.6658, 4.649968, 3295.288, 725.6845, 4.545755, 3299.183, 722.537, 7.61179, 5499.919, 709.1608, 4.647804, 3295.902, 99.96601, 99.93269, 99.86921, 99.98544, 99.99713, 99.86617
53538.848880000005, 59.98252453275087, 59.983457028646185, 59.98413528869759, 30.732274712427497, 30.74361171598252, 30.718201823014795, 0.9999808334641045, 0.999981804929115, 0.999981749356422, 8641.399287186487, 8639.1180669527, 8644.23164225085, 205.43543581536323, 53.51618845707435, 55.15650240037121, 8640.577983092462, 8636.180899645457, 8653.989498399858, 282.7733019224965, 282.1982004158285, 282.84526076275296, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.8029, 7.630854, 5500.452, 722.4916, 7.612521, 5500.266, 714.664, 4.614074, 3299.266, 731.9567, 4.501996, 3296.139, 717.1579, 7.664752, 5500.106, 715.483, 4.611547, 3299.539, 100.0, 100.0, 99.97636, 99.86496, 99.99975, 99.97255
53541.188760000005, 59.9884035557386, 59.98624141939096, 59.98557514448213, 30.726703690030625, 30.744925676329814, 30.741827471901853, 0.9999779698260393, 0.9999793760212179, 0.9999816799011976, 8642.71831041943, 8634.909181779876, 8650.521960630465, 198.44296603670637, 52.23893719847274, 57.27919437875221, 8645.596723363837, 8640.855122011746, 8656.52940237775, 282.8213473290248, 282.13335398557956, 282.85245729875686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.8226, 7.630854, 5500.4, 722.5111, 7.612705, 5500.346, 715.3629, 4.610208, 3299.931, 723.6262, 4.562487, 3300.321, 725.8369, 7.57563, 5498.126, 720.5129, 4.576021, 3300.298, 100.0, 100.0, 99.97735, 99.99339, 99.9707, 100.0
53543.55236, 59.98435418218068, 59.99009499301667, 59.98892580360412, 30.731357566943156, 30.745678619831356, 30.729221166411524, 0.9999807472482872, 0.9999816786096887, 0.9999781781520836, 8646.386294744541, 8635.812838658116, 8653.323455189076, 202.20114022860844, 57.260665331419204, 53.4182074492536, 8646.32406043466, 8641.194870614696, 8655.087102109683, 282.7499376089498, 282.10386528523213, 282.86534843886875, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 725.7119, 7.582132, 5499.388, 718.6006, 7.649729, 5500.672, 717.2652, 4.605422, 3299.466, 724.9466, 4.547226, 3299.459, 722.5942, 7.611425, 5500.195, 715.4034, 4.612462, 3299.828, 99.98608, 100.0, 99.98859, 99.9822, 99.99729, 99.97439
53545.868160000005, 59.98692038074061, 59.98937322089038, 59.988725515199874, 30.739418978765027, 30.775308633472253, 30.74234240685567, 0.9999789289085419, 0.9999807560407227, 0.9999796206163261, 8643.234356672308, 8640.106069770885, 8651.511454511261, 194.0902716945875, 56.50315523903464, 56.25996062693241, 8648.220310586674, 8639.926789564131, 8652.703753086767, 282.7167091300183, 282.1108361214023, 282.8174669029809, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.8029, 7.630854, 5500.678, 722.4916, 7.612889, 5500.32, 721.1282, 4.576339, 3300.651, 725.801, 4.546674, 3299.39, 722.5942, 7.612155, 5500.143, 721.7058, 4.572542, 3300.472, 100.0, 100.0, 100.0, 99.98544, 100.0, 100.0
53548.23604, 59.98528871178747, 59.98549726995183, 59.99083578449263, 30.72411163530237, 30.73845387220177, 30.71775917558607, 0.999974311897995, 0.9999775019218522, 0.9999776863194314, 8645.289276802054, 8633.41124324053, 8651.543962980646, 201.81075145414434, 58.38554960106603, 59.82742719815951, 8644.468827938634, 8632.831809720115, 8643.701382086096, 282.81676190784736, 282.1234450527705, 282.80767683268516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 714.4547, 7.695994, 5498.266, 728.7563, 7.541974, 5496.273, 727.5146, 4.534554, 3298.705, 732.015, 4.501628, 3295.685, 716.3186, 7.676622, 5499.101, 728.0877, 4.530424, 3298.495, 99.96601, 99.93175, 99.95935, 99.86785, 99.98718, 99.93564
53550.54176000001, 59.987176605397806, 59.989083711751924, 59.98900261254404, 30.742782271955942, 30.743869580367633, 30.749766071232262, 0.9999771527119671, 0.9999798961335276, 0.9999752610313718, 8648.002928162823, 8636.174214597904, 8645.792200650718, 196.7072436298231, 55.17965611510522, 57.72401311854264, 8653.627583357662, 8635.825530801845, 8648.102700250136, 282.79866167639386, 282.19036863776284, 282.9054152471021, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.8226, 7.630854, 5500.567, 722.5111, 7.612705, 5500.157, 721.0699, 4.575971, 3300.091, 725.6457, 4.546858, 3299.455, 722.5751, 7.61179, 5499.875, 721.5468, 4.571809, 3299.946, 100.0, 100.0, 100.0, 99.98207, 100.0, 100.0
53552.85804000001, 59.987709194212066, 59.98757063989418, 59.9875398893874, 30.722237469534477, 30.75263612630155, 30.725748346688377, 0.9999805924632734, 0.9999799297172604, 0.9999800796041326, 8635.483569836393, 8634.108086975255, 8642.473037329508, 201.9316564233136, 52.843861660322546, 60.008099841188596, 8644.492646424573, 8628.451871399837, 8645.822454360732, 282.70216110639495, 282.1239728930043, 282.7996246947802, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.8029, 7.631032, 5500.677, 722.4916, 7.612889, 5500.269, 721.3417, 4.576523, 3300.044, 731.9178, 4.50126, 3295.401, 716.3376, 7.676622, 5499.206, 721.5865, 4.572725, 3299.735, 100.0, 100.0, 99.99993, 99.85922, 99.98107, 99.99055
53555.19784000001, 59.98930873050405, 59.98854005790809, 59.98720930474289, 30.740308166120613, 30.749052226475055, 30.740527928598418, 0.9999821101236748, 0.9999774759945015, 0.9999802791078254, 8640.939203081885, 8631.654617127799, 8647.639246071274, 199.28291947174102, 54.96600985435248, 54.06688465135994, 8651.778397170003, 8637.145065708855, 8652.290413629362, 282.75456043886294, 281.8988234439586, 282.6543120512312, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 727.0524, 7.561608, 5498.123, 716.2659, 7.677727, 5499.393, 714.8193, 4.61389, 3298.825, 738.0347, 4.455478, 3289.674, 711.9124, 7.719722, 5496.309, 718.5845, 4.590304, 3300.317, 99.96447, 99.98543, 99.963, 99.67795, 99.93148, 99.99829
53557.59896, 59.98416761977131, 59.984700643635875, 59.985252892778, 30.736874042430223, 30.7556293454964, 30.74373991414118, 0.9999796063199735, 0.9999774360209662, 0.9999793432223103, 8645.64768838262, 8634.889825118868, 8644.019986731955, 201.50154379868195, 53.42265425430787, 56.40843845784002, 8649.809384201293, 8631.77118214793, 8648.892810461537, 282.7469524148475, 282.05987329187656, 282.6912485093855, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.8029, 7.631211, 5500.625, 722.4916, 7.612705, 5500.261, 718.6823, 4.595482, 3299.364, 731.9761, 4.501628, 3295.624, 716.3568, 7.676622, 5499.048, 715.4631, 4.61118, 3299.317, 100.0, 100.0, 99.99382, 99.86598, 99.98022, 99.98287
53559.8804, 59.98580742807658, 59.98877702224445, 59.986312365043084, 30.73650813687832, 30.770049284143003, 30.731025904105465, 0.9999807902826559, 0.9999776376652696, 0.9999806625790677, 8638.866230304408, 8636.290889522395, 8644.70021173776, 205.56021147418073, 60.513120652896305, 50.84831189162969, 8642.955883956467, 8639.197872505947, 8642.34632108049, 282.8035234744378, 282.1082597666659, 282.79632710954354, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 718.4568, 7.660122, 5499.82, 725.8575, 7.570524, 5498.021, 709.7916, 4.646839, 3295.111, 725.9758, 4.546858, 3299.397, 722.537, 7.612155, 5499.982, 709.2403, 4.646523, 3295.346, 100.0, 99.96262, 99.87213, 99.98034, 100.0, 99.86954
53562.192240000004, 59.98555262106535, 59.98503805340489, 59.983759250959025, 30.734499785631037, 30.739973240545517, 30.71789700651987, 0.9999794372167193, 0.9999775840825453, 0.9999812839023412, 8638.630301925716, 8638.799594332966, 8651.988499696243, 203.09846574361836, 57.7344795456238, 52.274621971529086, 8649.178481808947, 8635.072334887429, 8646.026722340766, 282.7016285771465, 282.1052583506607, 282.8908402158461, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 719.9354, 7.640313, 5500.451, 722.5695, 7.612521, 5500.203, 714.9746, 4.614994, 3299.221, 732.015, 4.501996, 3295.231, 716.3376, 7.67644, 5499.042, 715.1052, 4.610448, 3299.201, 100.0, 100.0, 99.98306, 99.85408, 99.98117, 99.9844
53564.530320000005, 59.985076456092976, 59.98150594335335, 59.98795748078593, 30.720618913423408, 30.769413172858638, 30.72936154266031, 0.999983287856122, 0.9999799569724489, 0.9999798096881247, 8646.331626002448, 8637.734513631849, 8650.293844548665, 201.0385950491368, 51.62742555958448, 53.44187440295627, 8650.639607565365, 8640.58659519012, 8650.573966475378, 282.81314848936137, 282.0562277598804, 282.8597613725382, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.8029, 7.630854, 5500.62, 722.4916, 7.612521, 5500.152, 715.0134, 4.614442, 3299.442, 725.801, 4.545939, 3299.278, 722.556, 7.611973, 5499.982, 715.4233, 4.61173, 3299.022, 100.0, 100.0, 99.98169, 99.97342, 100.0, 99.97947
53566.89968, 59.978409572593534, 59.98207074504965, 59.9817591405502, 30.745129629883305, 30.754276995832875, 30.73411761933905, 0.9999810191615297, 0.999978150440072, 0.9999788911275185, 8649.60577866848, 8637.54296601797, 8647.736030884156, 198.61695640415292, 51.91687327765476, 55.60887259511832, 8647.218673011575, 8641.165238714986, 8648.815802871391, 282.8205163989253, 282.0840533166109, 282.8339102212226, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 727.0721, 7.562144, 5498.07, 716.227, 7.678095, 5499.333, 721.2252, 4.576707, 3300.544, 719.5288, 4.585653, 3300.5, 728.8889, 7.539835, 5495.864, 721.5865, 4.573091, 3300.517, 99.96246, 99.98648, 100.0, 99.99343, 99.92528, 100.0
53569.360120000005, 59.97806389616648, 59.97770137149059, 59.97820162948789, 30.72799749682542, 30.763695528003016, 30.735871585951546, 0.9999814959881472, 0.9999803173288306, 0.999981988384227, 8648.42055938254, 8644.781520141481, 8645.836812230546, 199.5350768352837, 57.526527358275416, 54.02956709265618, 8644.478612907144, 8641.154298088031, 8650.64279009086, 282.6376054222798, 281.9979863805101, 282.8341943671166, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.8226, 7.631211, 5500.625, 722.5306, 7.612705, 5500.321, 714.9746, 4.614074, 3299.712, 725.7816, 4.545755, 3299.51, 722.537, 7.61179, 5500.143, 717.8687, 4.592685, 3300.387, 100.0, 100.0, 99.98986, 99.97861, 100.0, 100.0
53571.700240000006, 59.978085905001926, 59.98054214912727, 59.981133398495956, 30.735092636150778, 30.73533380929887, 30.707950038191374, 0.9999775333986831, 0.9999743833269098, 0.9999779459153099, 8651.483348926888, 8638.235199938867, 8644.360321039465, 200.85618743300756, 60.58532161112561, 57.27448989230652, 8638.679572463445, 8633.36181515965, 8644.972342359397, 282.82117555916057, 282.1379207006783, 282.76307807850793, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.8226, 7.631032, 5500.568, 722.5111, 7.612705, 5500.238, 722.0211, 4.571001, 3300.246, 727.5875, 4.530862, 3297.924, 719.4087, 7.645028, 5499.92, 726.8351, 4.538116, 3297.932, 100.0, 100.0, 100.0, 99.93568, 100.0, 99.968
53574.03628000001, 59.97835979702755, 59.976004451648265, 59.980009715319824, 30.727398835533112, 30.774902584880845, 30.74068709254065, 0.9999803001321731, 0.9999786588359769, 0.9999777620360806, 8645.331920134417, 8643.337698219473, 8654.615867618606, 195.9984823764794, 54.863694072478665, 55.19145919861876, 8649.409425466014, 8642.210207693246, 8654.177601513504, 282.7779502714073, 282.04927190542287, 282.8592708123656, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 715.7361, 7.678504, 5499.728, 726.1104, 7.578997, 5499.146, 723.0887, 4.564006, 3300.125, 726.7331, 4.5441, 3299.504, 722.5179, 7.612155, 5500.035, 721.6064, 4.572725, 3299.774, 99.99365, 99.97774, 100.0, 99.98357, 100.0, 100.0
53576.325880000004, 59.9760509521372, 59.97664984747223, 59.97708181172059, 30.714433334734853, 30.77580766927288, 30.716136992473334, 0.9999774971926965, 0.9999803621758414, 0.9999784364069776, 8641.732447863897, 8637.630075365723, 8650.413276093712, 195.7108859578073, 54.400261927258725, 57.16172079723174, 8645.767215646329, 8640.13047909946, 8646.239473157551, 282.8148965807792, 282.0452499000478, 282.8660896236346, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 720.8029, 7.631032, 5500.678, 722.4916, 7.612889, 5500.151, 721.3417, 4.574866, 3300.083, 732.0927, 4.501812, 3295.347, 722.537, 7.61179, 5499.927, 721.5269, 4.573641, 3299.953, 100.0, 100.0, 100.0, 99.8576, 99.99923, 100.0
53578.78024000001, 59.97635101624067, 59.97631860372619, 59.97908173735622, 30.72562806100167, 30.75029402249191, 30.70411232096114, 0.999976929910785, 0.9999764765790594, 0.9999801726872685, 8636.575150637724, 8633.216125941673, 8647.35136659781, 201.6255918812176, 60.24334415980411, 51.66644831133317, 8636.01374377433, 8635.997919888223, 8649.98459511801, 282.7666190851308, 282.1629897717559, 282.9318184557073, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 720.0, 727.0524, 7.562322, 5498.123, 716.2659, 7.677727, 5499.28, 714.9358, 4.614258, 3299.551, 738.2872, 4.45364, 3288.014, 728.8507, 7.540931, 5496.301, 715.4233, 4.611363, 3299.256, 99.96646, 99.98551, 99.98498, 99.64233, 99.92752, 99.98459
