TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
53595.033480000006, 59.98414672225521, 59.979915373135896, 59.97804978080576, 30.76181033166241, 30.77992684768792, 30.75691261166882, 0.9999724669648982, 0.9999721666744579, 0.9999742532023917, 8648.977459891788, 8644.617528453144, 8642.671416277839, 196.1911826305045, 56.681555291228506, 61.17080826439201, 8645.373781248942, 8642.395994764258, 8650.183348726157, 282.6449387344693, 282.0642174385947, 282.6529665324486, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 727.0721, 7.562144, 5498.123, 716.2659, 7.677727, 5499.392, 721.1864, 4.575418, 3300.428, 725.7622, 4.545939, 3299.781, 721.9647, 4.569788, 3300.521, 721.9046, 7.618745, 5500.048, 99.96446, 99.98959, 100.0, 99.99195, 99.98974, 100.0
53597.43628, 59.982625938381595, 59.98044518038537, 59.97924769364353, 30.71250438841531, 30.740967477924865, 30.749373169360076, 0.9999721314483895, 0.9999700472303449, 0.9999758013021199, 8642.555671953607, 8632.878813257561, 8643.549418103195, 202.7250545723955, 70.62575476593656, 63.27022769508403, 8642.437303205035, 8634.156736894312, 8653.480811157084, 282.61563815606326, 282.06045643061725, 282.7237851767718, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 733.4598, 7.480584, 5490.061, 709.9234, 7.738143, 5493.638, 727.4758, 4.534002, 3298.316, 731.9955, 4.501812, 3295.685, 715.7845, 4.609235, 3299.56, 728.1672, 7.548244, 5496.563, 99.80405, 99.88711, 99.96452, 99.85419, 99.98677, 99.94141
53599.773680000006, 59.983022043166166, 59.98418143382927, 59.98124706929588, 30.72705482914855, 30.773838039153567, 30.75748461693177, 0.9999738083278686, 0.9999718133462338, 0.9999696227219336, 8642.483388338544, 8637.670142563295, 8652.44335897315, 200.027667143504, 62.74725746461388, 68.05020322364362, 8644.926921599927, 8642.02527222902, 8651.068912401899, 282.64249013428446, 281.9086421336051, 282.7026627678651, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 727.0524, 7.562144, 5498.123, 716.2659, 7.677727, 5499.279, 721.1864, 4.576339, 3300.601, 725.7039, 4.546307, 3299.285, 721.8884, 4.575449, 3300.338, 721.9245, 7.618928, 5500.336, 99.96551, 99.98551, 100.0, 99.97693, 99.99871, 100.0
53602.08952, 59.98848509385945, 59.98174394358287, 59.9836828114369, 30.7303114421887, 30.724294018607758, 30.701543461492168, 0.9999731010342565, 0.9999778820425426, 0.9999744821706169, 8638.769047223659, 8633.382499472926, 8647.817538055122, 198.65138916313776, 65.17484526108365, 61.3045378365141, 8636.667564375368, 8636.110191297466, 8644.708650029981, 282.72225095542575, 282.0409844829304, 282.7815919625943, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 727.0524, 7.561965, 5498.065, 716.2465, 7.677727, 5499.282, 721.2834, 4.577627, 3300.566, 733.0247, 4.488941, 3293.18, 713.61, 4.627315, 3297.845, 718.1868, 7.661961, 5499.572, 99.96352, 99.9885, 100.0, 99.81502, 99.93329, 99.99081
53604.422920000005, 59.983443699511696, 59.98370244896758, 59.98232013590244, 30.740831560916636, 30.76528632412047, 30.752402844113124, 0.9999752386909578, 0.9999708113832558, 0.9999762037552826, 8651.219992288768, 8634.417555683765, 8650.656587116804, 196.56141104026506, 63.43240488005404, 65.04540985649419, 8651.524124516087, 8635.593504285314, 8650.160599137032, 282.6962748921369, 281.9503701345765, 282.65784267906776, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 721.0, 7.625143, 5500.403, 720.9936, 7.628914, 5500.474, 718.3522, 4.594194, 3300.502, 734.1122, 4.491331, 3294.325, 715.403, 4.611974, 3299.668, 721.8848, 7.619294, 5500.224, 100.0, 100.0, 100.0, 99.81891, 99.98355, 100.0
53606.73304000001, 59.98395223770771, 59.9891131778729, 59.98793108885289, 30.720763017798667, 30.7555381960168, 30.72299519598664, 0.9999698619247949, 0.9999760867269561, 0.9999764587739817, 8649.107042845293, 8638.62729290952, 8645.47211148015, 195.93578098856528, 61.85032983081328, 61.75432442887541, 8653.10266453819, 8630.960314577023, 8648.31064561528, 282.7441611661025, 282.0807000003964, 282.767692093356, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.3855, 7.603013, 5500.209, 720.9352, 7.623757, 5500.558, 721.2446, 4.576155, 3300.489, 732.015, 4.501812, 3295.565, 715.7845, 4.609783, 3299.665, 715.6818, 7.683386, 5498.759, 100.0, 100.0, 100.0, 99.86421, 99.98677, 99.97603
53609.045000000006, 59.98827844217015, 59.98363052736294, 59.984487196010335, 30.706579982215953, 30.765661346642688, 30.72026911954095, 0.999977593439447, 0.9999719302952069, 0.99997407645057, 8637.67075703007, 8637.30385190338, 8637.054298383388, 193.8226904863236, 63.9109478751634, 62.98187035169144, 8643.129451759421, 8637.266871565127, 8644.68792586803, 282.70225856460377, 282.07025407664537, 282.6742106689056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 715.0264, 7.694745, 5498.213, 728.7758, 7.54179, 5496.436, 727.5146, 4.533634, 3298.932, 725.6068, 4.546858, 3299.281, 722.041, 4.570883, 3300.096, 709.3994, 7.743266, 5492.839, 99.96611, 99.93083, 99.96623, 99.98523, 100.0, 99.86528
53611.351480000005, 59.98438829491057, 59.98396925148297, 59.98609592122798, 30.73397775935356, 30.767709595561534, 30.753802292661533, 0.9999734672140133, 0.9999765380907114, 0.9999739655521805, 8643.493154528527, 8633.257938707937, 8648.563487500478, 199.9534745613687, 60.75036759124805, 58.400982489089415, 8650.196823589755, 8634.284079526058, 8641.352158034006, 282.7426971787642, 282.09735309991225, 282.73168343630255, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 720.8029, 7.631032, 5500.62, 722.5306, 7.612337, 5500.211, 721.3805, 4.575234, 3300.647, 732.0538, 4.501628, 3295.458, 715.7463, 4.609052, 3298.858, 715.6619, 7.683386, 5498.639, 100.0, 100.0, 100.0, 99.8592, 99.96398, 99.97806
53613.721320000004, 59.98582356648648, 59.98751081689685, 59.98710997701339, 30.74939769498091, 30.7789394460302, 30.744239004336514, 0.9999745381205078, 0.9999742776573183, 0.9999743164142587, 8643.881594409806, 8643.035065446935, 8648.015126579632, 190.49072993921982, 63.070751578248746, 64.19406369108151, 8647.577441974647, 8636.897156461942, 8653.94989235238, 282.7111512064558, 281.95028225931463, 282.88990471344454, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 720.8029, 7.631389, 5500.845, 722.5111, 7.612337, 5500.151, 721.264, 4.576523, 3300.873, 725.801, 4.545571, 3299.347, 721.8884, 4.569788, 3300.137, 715.7017, 7.682837, 5498.872, 100.0, 100.0, 100.0, 99.99371, 100.0, 99.97178
53616.04312, 59.985863259864296, 59.98517629214566, 59.98497378082365, 30.728470125493825, 30.75459764435777, 30.738153103246084, 0.9999725918827913, 0.999973833590333, 0.9999754004301328, 8646.677361706425, 8637.005105186727, 8654.070563390458, 197.73384522410652, 51.34412080682887, 60.87308597119545, 8645.50537730961, 8647.259598367757, 8654.45603353374, 282.85378922501457, 282.12786133633085, 282.83613482608723, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 727.0524, 7.562322, 5498.18, 716.2465, 7.677911, 5499.342, 714.5475, 4.614442, 3298.606, 719.4318, 4.587124, 3300.352, 728.3738, 4.529427, 3298.436, 720.8907, 7.636141, 5500.219, 99.96352, 99.98663, 99.96955, 100.0, 99.94232, 100.0
53618.445400000004, 59.98495858735417, 59.986571705984915, 59.9859944097759, 30.745604568736606, 30.77090963482463, 30.724781886809478, 0.9999721425831848, 0.9999753515584647, 0.9999732508781224, 8643.550797490709, 8637.038275477955, 8649.037053100647, 192.90767356643937, 64.00563463338335, 58.07150174684739, 8651.381150867435, 8643.106127868996, 8647.509184082548, 282.807304545359, 282.21155443037765, 282.88669697863867, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 720.8029, 7.631032, 5500.625, 722.5306, 7.612337, 5500.098, 719.9052, 4.58591, 3300.124, 725.801, 4.546674, 3299.167, 722.1173, 4.570518, 3300.035, 715.6818, 7.68302, 5498.925, 100.0, 100.0, 100.0, 99.9906, 100.0, 99.97384
53620.80236, 59.97718017564432, 59.97902770056106, 59.98151694576048, 30.69962672331273, 30.712976025582403, 30.70627116325452, 0.9999762646525322, 0.9999754218099035, 0.9999735826818605, 8635.674932281732, 8633.505460303017, 8646.618366412, 197.84295143440522, 68.44229470339292, 55.984158670111356, 8645.306079690947, 8638.039552685468, 8631.75551994746, 282.84108924309635, 282.060674511416, 282.81811817974756, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 720.2706, 7.64299, 5500.423, 724.5928, 7.589496, 5498.921, 711.6552, 4.63561, 3296.683, 730.5391, 4.510453, 3295.805, 715.6129, 4.6096, 3299.559, 709.3397, 7.743815, 5492.726, 100.0, 99.98312, 99.89807, 99.86001, 99.98523, 99.86838
53623.18116000001, 59.97657890659352, 59.97733875795155, 59.97897842599359, 30.7062607321438, 30.756091317021536, 30.7238806609699, 0.9999743595387053, 0.9999723857895492, 0.9999724301368024, 8645.68708591861, 8644.591712626428, 8648.047021478327, 195.51753838756758, 61.99757233279024, 62.16179309888139, 8647.624025665878, 8638.603886624933, 8651.108144226695, 282.73322539821805, 282.09536993208803, 282.86617488807843, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 719.1271, 7.642454, 5500.528, 722.6084, 7.611231, 5500.208, 714.8582, 4.614074, 3299.428, 725.8398, 4.545571, 3299.678, 721.9647, 4.569422, 3300.42, 715.6619, 7.683386, 5498.871, 100.0, 100.0, 99.9781, 99.98885, 100.0, 99.97796
53625.4892, 59.97740489673359, 59.97807003497331, 59.97715437827844, 30.722426040766663, 30.74938240826696, 30.714903952587964, 0.9999736505204841, 0.9999760254890873, 0.9999768023887711, 8653.28588839093, 8640.367508297066, 8653.663265139523, 194.40385200989, 60.96149351317217, 59.74588837344618, 8651.266385158633, 8631.425904211517, 8641.03772524492, 282.8939534444246, 282.1823365002048, 282.7694647486613, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 720.7831, 7.631211, 5500.625, 722.5306, 7.612889, 5500.38, 715.0522, 4.615546, 3299.381, 731.9567, 4.502179, 3295.4, 715.7463, 4.611609, 3299.178, 715.6818, 7.683386, 5498.931, 100.0, 100.0, 99.97983, 99.86271, 99.97369, 99.98015
53627.798440000006, 59.978431696297456, 59.97486438418123, 59.97952142843103, 30.702119745294315, 30.717653840959585, 30.72844301546262, 0.9999758146785268, 0.9999751102144608, 0.9999735589995786, 8637.523785196197, 8636.841043656957, 8644.41230775088, 192.99367617779035, 59.593881658073315, 60.538533260300554, 8641.778918133534, 8633.407904866355, 8641.34129565463, 282.8597490326845, 282.16174857924597, 282.8609278908678, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 727.0327, 7.562322, 5498.013, 716.2659, 7.677727, 5499.279, 721.3417, 4.577627, 3300.376, 738.2678, 4.453455, 3288.239, 709.6615, 4.64503, 3296.279, 721.8848, 7.619294, 5500.046, 99.96352, 99.98549, 100.0, 99.63719, 99.88583, 100.0
53630.101440000006, 59.97859658910409, 59.97953186379413, 59.978524393166865, 30.706513734714086, 30.7051145404022, 30.69140498863005, 0.9999758229500566, 0.9999796549195775, 0.9999763272726807, 8637.45759913353, 8632.139777295193, 8655.319152776849, 198.77160871697106, 59.64855027686758, 65.47546389119407, 8645.109545800196, 8634.757741547362, 8645.11536203216, 282.8709975973823, 282.11668100459747, 282.81321404298455, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 720.7831, 7.631032, 5500.625, 722.5111, 7.612521, 5500.098, 715.0717, 4.614074, 3299.269, 731.9567, 4.502547, 3295.404, 715.8417, 4.6096, 3299.661, 715.6619, 7.683386, 5498.81, 100.0, 100.0, 99.97965, 99.85933, 99.97037, 99.97906
53632.417400000006, 59.978952986920305, 59.98207196332341, 59.979658799724504, 30.71512606540892, 30.732352781263565, 30.71805306426965, 0.9999774173571432, 0.999976499714255, 0.9999740194929317, 8640.381344234402, 8631.722124325675, 8648.319410284814, 202.65153982036418, 63.877482858939544, 59.55183852194932, 8644.291282966691, 8632.934291939533, 8641.277764725195, 282.8290715036054, 282.16992183444256, 282.8607312631261, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 727.0524, 7.562144, 5498.123, 722.5111, 7.612521, 5500.151, 721.3223, 4.575603, 3300.594, 731.9567, 4.501996, 3295.351, 716.1279, 4.605034, 3299.51, 713.9919, 7.70298, 5496.846, 99.96446, 100.0, 100.0, 99.86776, 99.98765, 99.94125
53634.81224000001, 59.97892324147878, 59.97890981863405, 59.981449758145324, 30.711065692386608, 30.748016946222297, 30.74965705912952, 0.9999732693236004, 0.9999773520258048, 0.9999764447403428, 8646.365244038732, 8644.883798487223, 8647.911824128263, 194.0893742092701, 62.27880315528955, 58.91334582400941, 8645.270861346538, 8635.989007599164, 8649.817059405943, 282.8663766703789, 282.04580111597926, 282.92665418057203, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 734.4258, 7.47291, 5488.832, 728.7952, 7.542894, 5497.364, 726.3694, 4.545046, 3299.315, 728.5779, 4.523508, 3297.531, 717.692, 4.60193, 3299.256, 715.1848, 7.685034, 5498.75, 99.79554, 99.93712, 99.97784, 99.92379, 100.0, 99.97774
53637.13248000001, 59.98032142656245, 59.979117268529556, 59.98407470059654, 30.71573625248108, 30.70740062121207, 30.69859952553317, 0.9999756212721899, 0.9999746145355928, 0.9999791848078041, 8647.629093281763, 8639.262689161893, 8639.182063838014, 201.9536524487046, 58.295046825232475, 57.32775446613505, 8646.092291884412, 8637.825638793429, 8647.546415159897, 282.9221915116196, 282.19509238741466, 282.89801566923774, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 727.0524, 7.561965, 5498.123, 726.6552, 7.566656, 5497.474, 721.2446, 4.575603, 3300.707, 725.6457, 4.546674, 3299.287, 721.9456, 4.570883, 3300.243, 709.3596, 7.743083, 5492.955, 99.96351, 99.95985, 99.99961, 99.98548, 100.0, 99.86636
53639.468160000004, 59.975953169248726, 59.9781828866093, 59.97671178120247, 30.692735792495473, 30.730044888484716, 30.704544012751537, 0.999974901309662, 0.9999740834619807, 0.9999780439349035, 8643.669477927426, 8631.331229861295, 8634.71647671546, 196.99542429854182, 56.889475403922916, 62.96506720526281, 8640.338624041417, 8634.057242369347, 8640.252806921071, 282.7466188021189, 282.0962785561228, 282.8600462004872, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.4195, 7.613543, 5500.318, 735.3517, 7.459822, 5486.621, 714.9164, 4.61389, 3299.647, 719.4706, 4.587308, 3300.467, 728.2021, 4.528879, 3298.247, 703.1964, 7.797836, 5482.831, 100.0, 99.75534, 99.97958, 100.0, 99.93706, 99.68644
53641.80812, 59.973674492590376, 59.9747430300409, 59.97461625616648, 30.71773845941665, 30.74309326155967, 30.705925449754137, 0.9999778561813896, 0.9999731695791341, 0.9999726205862494, 8642.574475603817, 8639.14177472663, 8645.834481798962, 199.79006836725102, 60.93203875846757, 59.889877077688766, 8648.798086049926, 8643.615585714984, 8646.029475007525, 282.78734204427377, 282.1041277532398, 282.7661324105624, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 727.0327, 7.562322, 5498.07, 728.7758, 7.542894, 5496.272, 721.264, 4.576155, 3300.549, 725.8981, 4.545203, 3299.398, 721.8503, 4.571431, 3300.199, 709.3198, 7.743266, 5492.956, 99.96246, 99.93081, 100.0, 99.98357, 100.0, 99.87052
53644.09332000001, 59.97470062895592, 59.97192119977797, 59.97295735578796, 30.722185813954283, 30.712896029861533, 30.712348542637628, 0.9999794179871458, 0.9999752866145885, 0.9999727181834236, 8642.384492136183, 8628.041775734573, 8645.968346670561, 197.87078201724944, 63.985094249583085, 58.80569146632433, 8640.786581979086, 8625.747803912573, 8648.19598863089, 282.73209478213005, 282.1304909539801, 282.7289971764859, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 720.7634, 7.631567, 5500.567, 735.2156, 7.472163, 5486.967, 721.264, 4.575971, 3300.651, 725.7816, 4.545755, 3299.727, 721.8884, 4.571979, 3300.519, 709.3994, 7.744365, 5492.439, 100.0, 99.78494, 100.0, 99.97344, 100.0, 99.86933
53646.543920000004, 59.96995911521354, 59.97227967581112, 59.974249614797195, 30.70416316250112, 30.750091433389148, 30.722394087267656, 0.9999772314668449, 0.9999758584482176, 0.9999756962942121, 8642.045536517657, 8637.594352939384, 8639.089712208348, 200.9911646489063, 60.11378038481462, 57.487002541113725, 8637.444233233362, 8636.934548575486, 8645.836894516298, 282.90778693832266, 282.04658097208556, 282.6912518492044, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 714.435, 7.695816, 5498.375, 741.383, 7.380433, 5471.793, 727.5146, 4.534186, 3298.824, 731.9761, 4.501996, 3295.57, 715.7082, 4.609783, 3299.484, 714.6678, 7.692908, 5497.194, 99.96506, 99.48885, 99.95794, 99.86434, 99.98518, 99.95757
53648.91324, 59.97205451072431, 59.97155625823872, 59.96851183210401, 30.71777588967535, 30.717237032171184, 30.726798860468666, 0.99997646039948, 0.9999769110784641, 0.9999756057729079, 8644.728860078483, 8632.740444466262, 8649.845093388009, 192.51574066815465, 58.61213253931419, 59.757948630030114, 8646.079827072905, 8631.115602216343, 8649.029834654073, 282.85819380222296, 282.09051022962274, 282.68686390041296, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 720.7634, 7.631211, 5500.62, 735.4685, 7.460558, 5487.12, 721.2252, 4.576523, 3300.761, 727.8011, 4.531414, 3297.512, 718.9128, 4.595538, 3299.554, 714.0913, 7.695289, 5498.475, 100.0, 99.76245, 100.0, 99.94274, 99.98507, 99.96348
53651.29052, 59.973248712540176, 59.9727258364075, 59.9729771140228, 30.723697707754337, 30.71539236289754, 30.716793432142747, 0.9999737459205752, 0.9999784984933152, 0.9999776855587069, 8641.762785080447, 8640.752290297989, 8646.53922256439, 198.57145062468544, 61.20259351136701, 54.20431115291103, 8641.789553895078, 8636.671438796178, 8644.561848214418, 282.7903383455283, 282.08955209282897, 282.8464837831987, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 721.1971, 7.621038, 5500.473, 732.8226, 7.502371, 5493.07, 717.6729, 4.604134, 3299.49, 737.3745, 4.45842, 3288.188, 709.6234, 4.64576, 3296.177, 721.845, 7.619111, 5500.162, 100.0, 99.85025, 100.0, 99.66561, 99.88275, 100.0
53653.59636, 59.97384605883518, 59.969719776288535, 59.97105595365801, 30.734488884114135, 30.72499025892145, 30.72758520739061, 0.9999779039130237, 0.9999767852943006, 0.9999765203739682, 8640.962115389675, 8626.499653721243, 8642.14686676794, 196.50973567422898, 56.579587679613724, 61.68848523505312, 8641.58170638742, 8633.248375378736, 8650.355222322682, 282.8139670992571, 282.0833308690877, 282.658836340261, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 722.9518, 7.612472, 5500.35, 733.5424, 7.483031, 5486.747, 721.264, 4.575971, 3300.591, 731.9761, 4.501812, 3295.347, 715.7654, 4.609783, 3299.456, 715.6818, 7.683386, 5498.866, 100.0, 99.75763, 100.0, 99.86431, 99.98211, 99.97489
53655.909360000005, 59.9764337141042, 59.97651447837024, 59.97465760297146, 30.738559477314425, 30.73473574179876, 30.72360637624008, 0.9999760726932433, 0.9999745287904535, 0.9999756648002979, 8642.528952808147, 8637.786064496002, 8645.323041155043, 191.54561001688398, 61.704656562575565, 61.19282273993667, 8645.904718381245, 8639.324902928802, 8648.537901444137, 282.7536902553658, 282.18944591979215, 282.7894170793505, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 727.0327, 7.562322, 5497.902, 728.8147, 7.541237, 5496.383, 714.994, 4.61481, 3299.261, 731.9567, 4.502547, 3295.685, 715.7463, 4.609965, 3299.828, 715.6818, 7.683569, 5498.812, 99.96245, 99.93179, 99.97969, 99.85762, 99.97533, 99.977
53658.24732, 59.974800484576974, 59.97802858054832, 59.9776752262108, 30.709991000410014, 30.72849795562172, 30.715264541264386, 0.9999775406041544, 0.9999707968872625, 0.9999788100991138, 8650.948551938638, 8634.405105908652, 8643.226514733435, 197.46550751254375, 67.37039261414475, 57.14559177237152, 8646.811413177884, 8630.38103114621, 8643.165418458393, 282.69818411487785, 281.99248074591475, 282.7151556426388, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 733.7161, 7.477907, 5491.656, 722.5111, 7.612889, 5500.208, 708.724, 4.650336, 3295.629, 725.8204, 4.545939, 3299.624, 721.9647, 4.571249, 3300.14, 709.3198, 7.743449, 5492.607, 99.84217, 100.0, 99.86074, 99.98535, 100.0, 99.86841
53660.64568, 59.9853284817835, 59.97990079863598, 59.980742487249316, 30.72418693856858, 30.7479311898413, 30.734364712727487, 0.9999759060388435, 0.9999798089290146, 0.9999776736547266, 8642.996690701742, 8634.687424549527, 8640.281562156359, 196.94289444116976, 59.536589525382624, 58.25609474158341, 8646.729908235122, 8641.273104089913, 8636.374893937465, 282.7619220840891, 282.16298632428817, 282.78930923051104, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 727.0919, 7.561787, 5498.123, 728.7369, 7.541974, 5496.153, 714.9358, 4.614258, 3299.154, 732.0927, 4.501628, 3295.462, 715.8799, 4.608504, 3298.911, 715.6221, 7.683569, 5497.979, 99.9635, 99.92866, 99.98646, 99.86109, 99.98493, 99.96988
53662.95276000001, 59.98071591796624, 59.98168379502443, 59.98133631851718, 30.716675352626414, 30.71614253017294, 30.71185288609208, 0.9999754959620614, 0.9999771583806846, 0.999978592871541, 8639.030697430639, 8630.632460947842, 8637.47593974412, 199.60862192633886, 62.822632609858374, 58.54444490483783, 8636.29653282306, 8626.579469015789, 8646.78790091447, 282.79608359558864, 282.088836353291, 282.68131520743856, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 727.0327, 7.562144, 5498.175, 722.4722, 7.612705, 5500.156, 714.9164, 4.615546, 3298.927, 731.9955, 4.501996, 3295.148, 723.0329, 4.563943, 3299.926, 707.3516, 7.766706, 5488.481, 99.96541, 100.0, 99.97984, 99.85558, 99.99636, 99.79819
53665.26184000001, 59.98409642608443, 59.98179836527314, 59.98337503177895, 30.73006584365949, 30.757247614402917, 30.73675280402011, 0.9999713206584351, 0.9999758686489616, 0.9999781714470038, 8636.95485010352, 8637.98414788195, 8644.611105997501, 200.11677771647737, 60.088853930805726, 58.36418034469693, 8639.041356246229, 8639.115406475148, 8651.200299064318, 282.7381427616089, 282.0413655926467, 282.6914780459364, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 720.8029, 7.631389, 5500.625, 716.3048, 7.677542, 5499.759, 720.0799, 4.583702, 3300.227, 735.8016, 4.477909, 3292.465, 724.6924, 4.557186, 3299.943, 708.1468, 7.749309, 5492.592, 100.0, 99.99124, 100.0, 99.76447, 100.0, 99.85275
53667.5544, 59.984071128991374, 59.98341363188259, 59.97928078640295, 30.719814700228103, 30.732046381399254, 30.704868922319523, 0.9999756221968662, 0.9999762426946902, 0.9999784155182689, 8647.289288779211, 8640.864804740839, 8645.16086801656, 199.73966242354027, 61.27095040547306, 59.24807960680164, 8646.995044571278, 8636.10980840777, 8647.1854096364, 282.75564512896096, 282.21539645271764, 282.7619459628838, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 725.0613, 7.58463, 5499.632, 722.4916, 7.612337, 5500.32, 719.5752, 4.582965, 3300.344, 731.9955, 4.502179, 3295.293, 721.9647, 4.570335, 3300.196, 709.3795, 7.743083, 5492.842, 99.98946, 100.0, 100.0, 99.85597, 100.0, 99.86845
53669.91160000001, 59.983069880147575, 59.983471732875756, 59.98564441410568, 30.726421304955934, 30.752716730933486, 30.722244781338457, 0.9999813848871695, 0.9999755325179411, 0.9999735268562822, 8639.294163746119, 8638.149997758299, 8646.49193670424, 189.93754158478987, 64.50693638668031, 59.73960582777363, 8642.676756216122, 8635.851966554099, 8648.203830686274, 282.8879485426413, 282.102859933143, 282.8420449351858, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 717.3528, 7.673329, 5499.055, 727.9587, 7.544184, 5496.543, 727.5146, 4.53437, 3298.71, 725.6263, 4.54649, 3299.228, 715.9943, 4.608322, 3299.559, 715.642, 7.683752, 5498.81, 99.98813, 99.93763, 99.95956, 99.98885, 99.98677, 99.97686
53672.28828000001, 59.98816586954392, 59.98507612620584, 59.984498881914114, 30.739294529166486, 30.743280803332386, 30.72291894401481, 0.9999750862495308, 0.9999763741963307, 0.999975514851615, 8638.190227895771, 8638.867938270198, 8654.364264275942, 199.29964794672446, 57.57158621652843, 58.358692064177376, 8645.397400734199, 8643.363885733937, 8647.243194809847, 282.79964381550286, 282.09378127823385, 282.77071329030565, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 720.7831, 7.631389, 5500.729, 722.4916, 7.612705, 5500.38, 721.2058, 4.576339, 3300.54, 731.9567, 4.501996, 3295.396, 722.0983, 4.571614, 3300.309, 709.3397, 7.743632, 5492.902, 100.0, 100.0, 100.0, 99.85909, 100.0, 99.87048
53674.63020000001, 59.98201595372764, 59.98199495202487, 59.98089606959162, 30.766560222559818, 30.766933427869454, 30.71007745955843, 0.9999782434033946, 0.9999749410814056, 0.999975505302175, 8645.996142057227, 8640.146461951137, 8644.12390995083, 195.01222953725807, 55.84774606948986, 60.632649822260646, 8651.975237969407, 8642.650001450978, 8645.648686631363, 282.7939288875695, 282.0053513404699, 282.7462201257912, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 720.8029, 7.631211, 5500.567, 722.5111, 7.612521, 5500.209, 721.1864, 4.575787, 3300.596, 725.8981, 4.545203, 3299.504, 715.8226, 4.609965, 3299.935, 715.6619, 7.683569, 5498.985, 100.0, 100.0, 100.0, 99.97693, 99.98196, 99.977
53676.931880000004, 59.98237569853233, 59.981456285433175, 59.98051611189496, 30.753924386886315, 30.762821584642012, 30.744231632331342, 0.9999746277951652, 0.9999760234084041, 0.9999771938432032, 8644.996121479146, 8640.324086384368, 8645.6629135185, 200.56872051179243, 58.88858818225799, 56.63919720628019, 8654.105569180949, 8641.361759156736, 8648.037360871464, 282.7602434807162, 282.10461019476384, 282.76579234494596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 727.0327, 7.562144, 5497.955, 716.227, 7.677358, 5499.339, 715.0717, 4.614442, 3299.498, 719.2764, 4.586756, 3300.242, 709.3563, 4.646491, 3296.494, 721.8649, 7.619294, 5500.294, 99.96445, 99.98658, 99.97643, 100.0, 99.87786, 100.0
53679.30216000001, 59.981256645803086, 59.98227245260911, 59.98118569114343, 30.739227268729664, 30.765339135158833, 30.729390964928697, 0.9999739552177996, 0.9999747923015398, 0.9999780318648839, 8641.325304943266, 8636.282529286374, 8646.14091357247, 199.77646310480077, 63.06306553919512, 56.57371666770405, 8649.509904312776, 8643.916492222686, 8641.489604814897, 282.82371608348626, 282.1260294829969, 282.77797981468166, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 720.7831, 7.631211, 5500.567, 722.5111, 7.612705, 5500.156, 721.2252, 4.576523, 3300.71, 725.7039, 4.54649, 3299.448, 715.7654, 4.60887, 3299.281, 715.6619, 7.683386, 5498.75, 100.0, 100.0, 100.0, 99.98186, 99.97679, 99.977
53681.67284000001, 59.97968039409168, 59.983358272692314, 59.983998114546914, 30.71165457028848, 30.737909363486892, 30.70005675265568, 0.9999804205297137, 0.9999757714331279, 0.9999793798287447, 8634.0467395325, 8630.324264149798, 8638.754658150681, 200.32708777114294, 62.367806146396106, 58.27053137701705, 8639.323113617631, 8638.821257594256, 8642.725690844985, 282.88299262015187, 282.1273643316834, 282.7896631283313, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 727.0327, 7.5625, 5497.807, 715.3126, 7.686936, 5498.011, 723.2635, 4.559956, 3299.943, 729.3352, 4.517807, 3297.141, 720.744, 4.579284, 3300.531, 709.5782, 7.743449, 5492.781, 99.96656, 99.9708, 100.0, 99.9062, 99.99195, 99.87367
53683.98848000001, 59.983159751674684, 59.9794582532145, 59.97971373380751, 30.733994544621765, 30.747979487352737, 30.733782968118273, 0.9999750153306165, 0.9999762067788018, 0.9999738998166947, 8645.394453660943, 8631.842852091791, 8644.564095683047, 194.5282704164356, 62.3162470745317, 59.33340666361528, 8647.871915787755, 8629.441225542634, 8646.657370397093, 282.95810848386867, 282.13012223501585, 282.7808083665586, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 730.3646, 7.522881, 5495.908, 713.9312, 7.696883, 5498.59, 721.8076, 4.572657, 3300.77, 725.801, 4.545387, 3299.389, 715.7654, 4.610696, 3299.231, 715.6221, 7.683569, 5498.75, 99.91671, 99.97297, 100.0, 99.98009, 99.97875, 99.97905
53686.304840000004, 59.983792728180404, 59.981814234051, 59.97877124813017, 30.72163471626185, 30.73680052279402, 30.725914519844288, 0.9999765271939554, 0.9999749049692631, 0.9999781462254421, 8643.68925805325, 8636.371148363065, 8641.895590509164, 195.95035859374912, 60.793325719943255, 55.08824779161114, 8645.255534332946, 8633.666571872523, 8650.475626658332, 282.8570746095583, 282.1725992216384, 282.69869175443955, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 727.0524, 7.562322, 5497.955, 716.2465, 7.677727, 5499.392, 721.2446, 4.575418, 3300.483, 731.9373, 4.501812, 3295.573, 721.9647, 4.570518, 3300.42, 709.3596, 7.743632, 5492.722, 99.96142, 99.98756, 100.0, 99.85759, 99.99793, 99.86626
53688.601440000006, 59.978681921562035, 59.979587282669954, 59.97989257471145, 30.700724282209308, 30.725384992999587, 30.706949847523166, 0.9999773293222427, 0.9999785696459852, 0.9999769834088965, 8629.253891295337, 8630.636584060927, 8636.497043343972, 200.77915108000684, 60.06172854390752, 55.201041129710575, 8635.370327212035, 8638.610305252007, 8642.023968373012, 282.8764735919702, 282.1416877743044, 282.7605843624607, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 720.7831, 7.631032, 5500.677, 722.5111, 7.612521, 5500.207, 714.7416, 4.615546, 3298.771, 738.2095, 4.454007, 3288.082, 728.3166, 4.527783, 3298.139, 703.097, 7.798386, 5483.003, 100.0, 100.0, 99.97821, 99.63557, 99.94215, 99.68553
53690.942240000004, 59.98428566277483, 59.98409261521878, 59.98594577227927, 30.719093414455468, 30.736893807619932, 30.708212474663238, 0.9999798779483874, 0.9999788373088145, 0.999977504059152, 8640.854747189107, 8636.642903737104, 8645.021935737517, 200.27566883770646, 61.05056490179777, 57.282999665940224, 8650.05456035726, 8640.72779522642, 8643.018921311748, 282.98361384397, 282.264672660752, 282.8200683592696, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 727.0524, 7.5625, 5498.122, 716.2465, 7.678095, 5499.221, 721.264, 4.575787, 3300.425, 731.9373, 4.502547, 3295.684, 721.793, 4.570701, 3300.088, 709.28, 7.743815, 5492.787, 99.96151, 99.98443, 100.0, 99.86098, 100.0, 99.87147
53693.25716, 59.98548271748405, 59.983005808980295, 59.98409783586814, 30.735319460993065, 30.7407129629656, 30.718482304490333, 0.9999777768258069, 0.9999771110140014, 0.9999789165845002, 8644.865288202105, 8645.455617524107, 8639.863048182217, 199.70472825109618, 60.71219720625959, 56.651508939746236, 8644.26819822968, 8634.638034012227, 8646.358987904237, 282.91968969229106, 282.32239965580504, 282.8396574185174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 720.7831, 7.631389, 5500.509, 722.5111, 7.612705, 5500.269, 721.264, 4.576523, 3300.48, 731.9373, 4.501812, 3295.463, 721.9075, 4.571614, 3300.307, 709.3198, 7.738872, 5493.894, 100.0, 100.0, 100.0, 99.86111, 100.0, 99.87971
53695.5976, 59.98223686478194, 59.98071819367347, 59.98527243830253, 30.737349094301223, 30.75465138948818, 30.75140250019824, 0.9999801206181591, 0.9999785577596, 0.9999782000142007, 8637.497230270772, 8636.38072683255, 8647.886898442295, 196.33723261532714, 63.83194462773736, 55.57647073381577, 8645.9718467513, 8636.658918256342, 8646.244263597404, 282.71019567908365, 281.9554603587757, 282.5767605226293, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 714.3956, 7.695816, 5498.265, 728.7758, 7.541605, 5496.268, 727.4564, 4.53437, 3298.656, 726.2282, 4.538584, 3298.709, 717.5585, 4.594259, 3300.292, 712.1031, 7.722024, 5494.546, 99.96705, 99.93691, 99.95787, 99.96058, 100.0, 99.91928
53697.93716, 59.984111521361356, 59.983924790786084, 59.98138628238999, 30.72023009889732, 30.763619711132193, 30.728820895280933, 0.9999778650230863, 0.9999767893931982, 0.9999760543816125, 8648.656536090164, 8643.341884372829, 8641.378712633148, 196.01541872293137, 55.76956835605233, 57.30329537582918, 8646.676769175856, 8640.749619240078, 8649.867116609257, 282.8803152814679, 282.2260909449456, 282.8450642252714, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 720.7634, 7.631389, 5500.509, 722.5111, 7.612521, 5500.321, 721.2446, 4.575971, 3300.434, 732.0732, 4.501444, 3295.566, 716.166, 4.609235, 3299.503, 715.6221, 7.683752, 5498.924, 100.0, 100.0, 100.0, 99.86423, 99.99009, 99.97381
53700.30748, 59.98197424335176, 59.983038418635395, 59.981802815286336, 30.689589064651518, 30.722063629972858, 30.690956186706668, 0.9999763546712026, 0.9999772464031506, 0.9999733929310295, 8644.101280847382, 8639.352812873549, 8637.00382416811, 200.9139905608754, 56.2105000760173, 62.610398719919885, 8644.03408642585, 8635.763198892695, 8643.559568132561, 282.8283227361683, 282.12765385398296, 282.8291387732119, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 723.0109, 7.600693, 5499.909, 718.6006, 7.657833, 5499.854, 715.4987, 4.611681, 3299.394, 738.3454, 4.453271, 3288.131, 709.6043, 4.645212, 3296.231, 721.845, 7.619843, 5500.333, 100.0, 99.99604, 99.9781, 99.6422, 99.88439, 100.0
53702.61712, 59.98501862216002, 59.9829762469258, 59.9822062177987, 30.721707864760134, 30.763398805788885, 30.728242988228, 0.9999782139790707, 0.9999763721522181, 0.9999769370256434, 8643.06483911385, 8646.681061763953, 8648.83466234935, 196.29500652302931, 60.43992076533152, 60.80815893139015, 8648.60323477173, 8639.722671006075, 8647.401176152673, 282.8070410101484, 282.17601004999625, 282.6690362217689, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 721.0591, 7.630497, 5500.62, 722.4916, 7.612521, 5500.097, 721.3999, 4.575234, 3300.762, 731.9567, 4.502179, 3295.235, 715.67, 4.609783, 3298.966, 715.642, 7.683569, 5498.811, 100.0, 100.0, 100.0, 99.86772, 99.99172, 99.97698
53704.98988, 59.98253816167124, 59.980916150051804, 59.980649241262405, 30.744640194334874, 30.75341509690055, 30.746748080661906, 0.9999787803159949, 0.9999727428492239, 0.9999783772621369, 8635.277103351107, 8641.97837080121, 8646.431356429386, 196.90098310396843, 57.740223525712054, 59.2208522452338, 8643.080299892377, 8642.342223676707, 8644.440848882346, 282.6861133393835, 282.0499197827411, 282.73176216379136, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 727.0327, 7.562679, 5498.123, 716.2465, 7.678095, 5499.276, 715.0522, 4.614258, 3299.771, 732.0538, 4.50126, 3295.453, 709.6425, 4.645395, 3295.739, 715.6023, 7.683935, 5498.81, 99.96445, 99.98543, 99.96319, 99.86082, 99.87437, 99.97489
53707.30352, 59.97956380015036, 59.97760940287994, 59.981041692152516, 30.70337135274348, 30.73116842501126, 30.704502431532973, 0.9999769849322111, 0.9999749097525219, 0.9999777142811378, 8635.845509547644, 8639.116064422755, 8642.115256932768, 199.3811258419704, 63.86836011889136, 60.41501758756476, 8643.23036525905, 8634.813251338517, 8640.779390741285, 282.79294298531374, 282.15567202101676, 282.7218824010464, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 733.9526, 7.49147, 5488.598, 709.8456, 7.739248, 5493.87, 708.6658, 4.650152, 3295.404, 725.7233, 4.54649, 3299.685, 703.2715, 4.678815, 3289.825, 709.2999, 7.743999, 5492.841, 99.79128, 99.87977, 99.85253, 99.97021, 99.69028, 99.87045
53709.576400000005, 59.98116465246944, 59.97825964039508, 59.97748158745793, 30.69426711630818, 30.72020629940901, 30.71252573399985, 0.9999769224767038, 0.9999732604932058, 0.9999768708816841, 8643.140203024635, 8633.11813327092, 8637.409374673434, 197.5895206934963, 59.80769048604816, 59.46117378119925, 8639.991593965698, 8633.729734041357, 8641.102578504002, 282.9037040209067, 282.07459380352105, 282.67525083025185, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 720.0, 726.9933, 7.562858, 5498.07, 716.2659, 7.677542, 5499.333, 714.8193, 4.614626, 3298.824, 732.0344, 4.501628, 3295.404, 709.4135, 4.645395, 3296.009, 714.2504, 7.697303, 5497.555, 99.96351, 99.98648, 99.97795, 99.85933, 99.87279, 99.95414
