TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
53726.13984, 59.982860310533354, 59.981500413703124, 59.97790015041435, 28.188508039516712, 28.213122516443605, 28.181383232619012, 0.9999812539449132, 0.9999823249424933, 0.9999775098588106, 7925.546481142393, 7915.793067986111, 7925.9535192675785, 174.73746416380527, 43.59970789100953, 50.042522026147026, 7925.782951597215, 7919.9522849981495, 7919.773420230746, 282.5997293369755, 281.9651172652943, 282.56471230312275, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 720.9409, 7.631032, 5500.665, 722.4916, 7.612705, 5500.27, 721.2446, 4.576155, 3300.488, 731.9373, 4.501812, 3295.394, 452.6294, 5.042058, 2665.314, 708.4848, 4.650185, 3295.301, 100.0, 100.0, 100.0, 99.85759, 73.99429, 99.85445
53728.44864, 59.98507036478855, 59.9838313665266, 59.98393003009376, 28.160078330374684, 28.14774559879466, 28.054215437599165, 0.9999788111647286, 0.999985638155706, 0.9999763407807861, 7825.929595427677, 7809.272556972994, 7795.033393801326, 176.59211025720833, 42.14762887183315, 52.04998348474146, 7732.729864586377, 7720.762587215459, 7708.700342160891, 282.6615018087843, 282.02440079168105, 282.53371778485706, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 720.6057, 7.633174, 5500.669, 722.3166, 7.614731, 5500.262, 721.0894, 4.575971, 3300.487, 798.4265, 3.480634, 3105.558, 715.5556, 4.610878, 3299.561, 708.7234, 4.648903, 3295.533, 100.0, 100.0, 100.0, 85.47476, 99.98529, 99.84737
53730.75776000001, 59.98582252494709, 59.98321931957798, 59.98057286285595, 26.239173904643128, 26.115635354205583, 25.962913699130148, 0.9999774028907876, 0.9999871236231045, 0.9999817633796949, 7140.5473138152165, 7105.882313209972, 7072.264709576064, 150.48153024386738, 36.81238250498899, 40.52595584215942, 6912.2309126465525, 6873.171844372431, 6855.093795169066, 282.6071253864335, 281.92760922218287, 282.5035007901304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 720.5269, 7.634423, 5500.554, 722.6084, 7.611784, 5500.102, 713.7128, 4.620516, 3299.218, 731.5101, 4.505305, 3295.764, 716.5475, 4.608687, 3299.353, 709.4192, 4.650368, 3294.682, 100.0, 100.0, 99.97488, 99.87215, 99.97898, 99.83746
53733.093680000005, 59.98348635226466, 59.98513773266693, 59.97728277710555, 26.823708533971352, 27.106129256866378, 27.18945676240307, 0.999985431669709, 0.9999816770279161, 0.9999862374137872, 7904.43342807248, 7912.567977198742, 7918.425929549616, 178.01107488277216, 46.09192610097102, 46.687715575865695, 7799.721359864924, 7698.908257646662, 7584.795640006408, 282.5895343446251, 281.9361821868751, 282.5514548711629, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 683.4039, 7.941744, 5150.632, 722.4333, 7.611969, 5500.105, 718.8958, 4.590512, 3300.358, 731.5489, 4.505305, 3295.775, 715.8608, 4.608687, 3299.391, 708.9222, 4.648903, 3295.248, 97.1225, 100.0, 100.0, 99.87057, 99.98013, 99.85615
53735.4622, 59.97989139290956, 59.98004522664218, 59.981732855256844, 28.201733649955752, 28.203781566744226, 28.188853488809286, 0.9999792295366401, 0.9999787667342255, 0.9999769855308588, 7926.695427951325, 7916.988711853136, 7932.961851925352, 174.17835409144155, 43.72929949060199, 49.55612390212582, 7923.150628619835, 7919.51179430934, 7932.971457358173, 282.677975150241, 282.01150418211375, 282.6139331727802, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 720.1917, 7.637279, 5500.586, 722.6279, 7.611416, 5500.164, 718.6823, 4.592169, 3300.42, 731.5295, 4.505857, 3295.769, 715.8226, 4.609783, 3299.67, 708.6041, 4.650368, 3294.902, 100.0, 100.0, 100.0, 99.87039, 99.98533, 99.86646
53737.86276, 59.98491594473003, 59.988058354475896, 59.98734824340415, 28.204964052086794, 28.22022637595469, 28.20280316610391, 0.9999813459086522, 0.999981470922891, 0.9999791864476633, 7932.942871754187, 7921.963457614769, 7927.362756440192, 176.96234958509717, 48.29293876215479, 53.389685853248466, 7929.954798612595, 7915.99813016751, 7924.34098859365, 282.82748626287867, 282.072166116644, 282.7887908270725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 713.8041, 7.701705, 5497.955, 728.912, 7.540316, 5496.166, 724.8746, 4.551857, 3299.771, 725.2379, 4.549616, 3299.82, 722.041, 4.571979, 3300.088, 714.8666, 4.614293, 3299.216, 99.95941, 99.9299, 100.0, 99.97974, 100.0, 99.97476
53740.20324, 59.980437438734214, 59.98117373300692, 59.98245413986722, 28.194998751295454, 28.20868321911508, 28.203487393911956, 0.9999791151513423, 0.9999854269619042, 0.9999788012614325, 7935.552167082435, 7918.3830677053065, 7925.170530209911, 175.54233954084384, 41.56112603251222, 51.4115537424824, 7924.720554739084, 7922.660820131001, 7927.338844050973, 282.7775798672839, 282.06660867881436, 282.6417027109741, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 720.1917, 7.637457, 5500.592, 722.6473, 7.611416, 5500.051, 718.5076, 4.591064, 3300.302, 731.5295, 4.505305, 3295.769, 716.7192, 4.599921, 3300.002, 711.1489, 4.632971, 3298.042, 100.0, 99.99953, 100.0, 99.8738, 99.98722, 99.92592
53742.525160000005, 59.98493047331723, 59.97863524171712, 59.98656161012842, 28.1992170527001, 28.190044917807157, 28.189075341366323, 0.9999805330598279, 0.999982682726872, 0.9999789819235598, 7920.425675602271, 7915.943716909465, 7924.474138547541, 182.60198355190323, 44.882340064164055, 53.1271522642694, 7930.827417573833, 7914.797131574264, 7924.463232976845, 282.7511793562277, 282.11730266409285, 282.7206563116853, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 720.1917, 7.637457, 5500.424, 722.6279, 7.611231, 5500.264, 717.7893, 4.600452, 3299.54, 733.8403, 4.488389, 3292.625, 725.4172, 4.545133, 3299.074, 719.7177, 4.585177, 3300.261, 100.0, 99.99953, 100.0, 99.79163, 99.97054, 100.0
53744.853240000004, 59.982824542970434, 59.98299002603906, 59.9876228870343, 28.18799157834719, 28.22223423837004, 28.19915869078005, 0.999975586845039, 0.9999789922479346, 0.9999787483508589, 7924.188735765732, 7923.067460990496, 7929.786289314085, 177.92685997662056, 49.71488545135162, 52.415524628576804, 7930.134307443847, 7923.126684120821, 7924.418165541702, 282.7635507953894, 282.0449464975177, 282.7409987294349, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 725.2979, 7.589092, 5499.535, 719.1064, 7.648808, 5500.67, 716.4693, 4.604318, 3300.121, 732.4227, 4.50365, 3295.819, 721.9456, 4.570883, 3300.418, 714.986, 4.613927, 3299.048, 99.99251, 100.0, 99.9831, 99.8667, 100.0, 99.97996
53747.19604, 59.982371905635986, 59.98813099489702, 59.986918031910236, 28.205657546758687, 28.204857115245836, 28.199125098735983, 0.999977538315216, 0.9999821963965966, 0.9999808205898635, 7924.832124419228, 7915.548362517869, 7923.584669411037, 176.81544719342537, 49.841651877431104, 51.53293120990065, 7926.933363011525, 7923.174404675572, 7921.538095066013, 282.70738473806625, 282.06099656065925, 282.7044628518362, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.3515, 7.585344, 5499.428, 722.6473, 7.611231, 5500.218, 718.7405, 4.592537, 3300.469, 731.5295, 4.505121, 3296.05, 721.9266, 4.570883, 3300.086, 721.3281, 4.575472, 3300.595, 99.98819, 100.0, 100.0, 99.87055, 100.0, 100.0
53749.53276, 59.985288465466056, 59.989214529117966, 59.9921995872882, 28.17996150381428, 28.20087395611128, 28.184488294208567, 0.9999759050374863, 0.999984280574637, 0.9999804062283159, 7925.820816660379, 7921.544526920086, 7921.281776304673, 176.97337793145016, 49.036315003179425, 49.46882661926793, 7931.065859546056, 7917.515865583087, 7922.475008935287, 282.8497492249139, 282.0371502288163, 282.6534756703023, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 732.7106, 7.494683, 5491.251, 728.9509, 7.540132, 5496.219, 724.9329, 4.551857, 3299.605, 725.2573, 4.549065, 3299.489, 715.5366, 4.609965, 3299.667, 727.4912, 4.53372, 3298.633, 99.83952, 99.92377, 99.98664, 99.98626, 99.98851, 99.95718
53751.818600000006, 59.98698183962479, 59.986036230066794, 59.988229524492475, 28.198128630174146, 28.203760287878055, 28.19464481543033, 0.9999776009595862, 0.9999816152791026, 0.9999790794812385, 7926.059748731024, 7922.010215339313, 7923.3009504528145, 181.03116827323356, 46.34146848632486, 53.42091087046356, 7929.879881540698, 7919.189322001572, 7932.411963806288, 282.74314453151914, 282.00285843151255, 282.611059723219, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 726.3821, 7.569639, 5498.534, 722.6084, 7.611416, 5500.277, 718.7793, 4.591433, 3300.361, 731.4907, 4.505121, 3295.77, 722.041, 4.570335, 3300.037, 721.1491, 4.576571, 3299.904, 99.97289, 100.0, 100.0, 99.87217, 100.0, 99.99567
53754.13364000001, 59.989980861459586, 59.98703628501373, 59.988718117196434, 28.183469109844506, 28.206434792716923, 28.176248501322835, 0.9999778721278375, 0.9999824156869935, 0.9999763284966835, 7924.048590018066, 7915.859977464127, 7924.146341623453, 177.1415298425295, 44.590046426846584, 52.29898591697838, 7920.104471462826, 7918.875867677381, 7924.28295250539, 282.7192824700128, 281.89869566659985, 282.735471235829, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 726.4019, 7.569283, 5498.476, 728.873, 7.5405, 5495.944, 718.7988, 4.592906, 3300.357, 731.5295, 4.505489, 3295.774, 715.67, 4.611244, 3299.344, 721.169, 4.575289, 3300.534, 99.97299, 99.92996, 100.0, 99.87551, 99.9787, 99.99233
53756.41244000001, 59.98825168909522, 59.988836146360875, 59.98738563512863, 28.194687688156158, 28.20933294790727, 28.19919290896784, 0.9999751802706932, 0.9999851371869269, 0.999976802725993, 7926.018464926663, 7915.74569247953, 7926.124398193508, 175.1923782849443, 44.27191967976978, 52.33595065499094, 7927.804015158059, 7920.945967424131, 7920.9411817536475, 282.83511680246033, 281.99582608157374, 282.6231145715734, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 720.1917, 7.637457, 5500.418, 735.1183, 7.463137, 5488.48, 712.2764, 4.629352, 3298.132, 737.9182, 4.458052, 3289.057, 709.795, 4.643934, 3297.123, 717.0934, 4.601292, 3300.042, 100.0, 99.75839, 99.942, 99.66388, 99.89524, 99.99985
53758.69180000001, 59.98368517622553, 59.985399185999825, 59.987819053928256, 28.20870596015286, 28.20427431263873, 28.187574228434297, 0.9999716016290987, 0.999984918112394, 0.9999773068883456, 7927.755732955566, 7922.6105769972655, 7931.675957708894, 181.54150524514887, 45.72716613114153, 54.8849999869135, 7931.264588813087, 7926.098176475641, 7928.703642759782, 282.76044908233996, 282.06830855173985, 282.74485652707654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 726.4216, 7.569461, 5498.702, 728.8342, 7.5405, 5495.833, 718.6434, 4.591985, 3300.413, 731.5684, 4.505489, 3296.167, 715.651, 4.609417, 3299.672, 721.2485, 4.574923, 3300.487, 99.97499, 99.93199, 100.0, 99.8739, 99.98865, 99.99906
53760.99484000001, 59.98501572576084, 59.98649439875389, 59.98545879227285, 28.204661887501036, 28.23072047930923, 28.16664739431525, 0.9999783609225021, 0.9999798346572136, 0.9999758629282869, 7925.886870254796, 7920.869975569836, 7928.700040878992, 179.72056921800504, 51.289029761755955, 50.20215805541238, 7919.301988080377, 7918.792873778811, 7928.315490668562, 282.7534020823802, 282.0324324564569, 282.7120512734498, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 720.1917, 7.639242, 5500.494, 727.5501, 7.560761, 5498.048, 720.9922, 4.57413, 3300.401, 727.6069, 4.536562, 3299.069, 720.6104, 4.576727, 3300.424, 727.5707, 4.533354, 3298.802, 100.0, 99.95885, 100.0, 99.96561, 100.0, 99.94838
53763.39248, 59.983233784890494, 59.98441297153696, 59.983761902648006, 28.172176356298547, 28.23281604355776, 28.179513869928552, 0.9999762581866991, 0.9999829212039063, 0.9999755881134157, 7931.427169595335, 7917.200121252151, 7921.67032304586, 173.31563673643814, 49.45862494672792, 51.51250001642654, 7930.168937192977, 7922.599590658286, 7932.208660871845, 282.6215104600916, 281.9435922940744, 282.603196967927, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 716.6234, 7.670474, 5500.221, 727.0248, 7.562051, 5496.883, 718.9346, 4.591801, 3300.802, 731.5684, 4.505121, 3296.103, 715.4793, 4.611426, 3299.834, 721.2088, 4.576021, 3300.366, 100.0, 99.9534, 100.0, 99.87039, 99.97716, 100.0
53765.67484000001, 59.983674507746315, 59.97914551856583, 59.98271287008482, 28.217608294092038, 28.240468127199204, 28.217808810725288, 0.9999780849981594, 0.9999860232837466, 0.9999802721365321, 7931.347010283967, 7918.463821373374, 7930.845933390083, 176.46864184745846, 48.96876440864071, 50.3721759584472, 7923.549918741415, 7918.404788570376, 7931.708370353224, 282.66386785411146, 281.9742248199817, 282.6406096880675, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 720.2114, 7.637636, 5500.644, 722.5889, 7.6116, 5500.104, 718.7211, 4.591433, 3300.472, 731.5878, 4.504754, 3295.823, 722.022, 4.571431, 3300.634, 721.0895, 4.576571, 3300.533, 100.0, 100.0, 100.0, 99.87203, 99.99972, 100.0
53768.01496000001, 59.98077161872354, 59.9755479704133, 59.9761112524747, 28.207814592832477, 28.198551602338032, 28.177699347030245, 0.9999746739670553, 0.9999797030092704, 0.9999782148957156, 7925.975447354374, 7918.3661633258025, 7924.776603508506, 183.51025600470257, 48.202174465562166, 53.389953286208765, 7925.178829589983, 7921.2726663920275, 7929.29683836404, 282.59187335338567, 281.9272732191693, 282.686664216558, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 726.4019, 7.569283, 5498.702, 716.3826, 7.676621, 5499.458, 712.354, 4.631193, 3298.459, 737.8211, 4.457316, 3289.005, 728.3166, 4.528331, 3298.249, 715.0257, 4.614293, 3299.208, 99.97499, 99.98769, 99.93027, 99.65676, 99.94043, 99.9746
53770.30008, 59.977130227452264, 59.97663596197645, 59.97995976461814, 28.208918346297907, 28.218047331302387, 28.204097791786214, 0.9999766425483967, 0.9999803843527608, 0.9999780906858571, 7928.7454510716025, 7922.231608564066, 7922.291311667737, 179.43995820595092, 49.59250162828698, 51.037133681298656, 7926.595163276148, 7919.925902270964, 7925.868856446108, 282.759964724339, 281.9981041702501, 282.6421226905908, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 720.1917, 7.637636, 5500.586, 722.6084, 7.6116, 5500.222, 718.6823, 4.591985, 3300.25, 731.5684, 4.505121, 3295.769, 721.8884, 4.570883, 3299.81, 721.1889, 4.575838, 3300.764, 100.0, 100.0, 100.0, 99.87039, 99.99283, 100.0
53772.60368000001, 59.979669727309386, 59.982706383101124, 59.981222569673925, 28.197169383065038, 28.21799792748151, 28.188270664569924, 0.9999755849404438, 0.999983481724806, 0.9999782524827462, 7927.45682733796, 7928.411685773293, 7926.205230770973, 177.748962934186, 49.49066265004558, 50.551421499869775, 7926.52550879633, 7916.3658206130785, 7919.594389336151, 282.79100718734446, 282.070337857355, 282.6521825798249, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 726.4216, 7.569461, 5498.424, 722.6279, 7.611231, 5500.046, 718.624, 4.592537, 3299.799, 731.5684, 4.504937, 3295.769, 721.9075, 4.571249, 3300.414, 721.6064, 4.571809, 3300.197, 99.96995, 100.0, 99.99251, 99.87365, 100.0, 100.0
53774.882240000006, 59.98353033902825, 59.98413783808013, 59.985586660516695, 28.197071699149518, 28.23298354169098, 28.185323658153724, 0.9999738009511302, 0.9999827617209822, 0.9999776096634472, 7924.581536583162, 7922.167000321822, 7931.112545167654, 176.3842468762574, 47.657385049571076, 52.59809835490978, 7925.273826362251, 7925.7938836937765, 7928.4073446235825, 282.6381900009108, 281.95202900331844, 282.7212545824307, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 732.5923, 7.489686, 5491.136, 728.873, 7.541237, 5496.22, 724.9717, 4.551857, 3299.5, 726.1506, 4.543733, 3299.125, 717.5012, 4.595903, 3300.462, 724.2506, 4.555695, 3300.269, 99.82865, 99.92987, 99.99515, 99.97207, 99.9982, 100.0
53777.23092, 59.98481219967221, 59.982718800927096, 59.981367009989505, 28.18645105133579, 28.191418614331283, 28.18086714849355, 0.9999791830585654, 0.9999820925010551, 0.9999774416488989, 7921.970115661568, 7920.8569916250335, 7926.466430201306, 179.350578665586, 47.61307242867633, 51.70968693570421, 7934.769327301611, 7918.514535746505, 7928.464493685904, 282.81284378620984, 282.0170413001841, 282.73399364385637, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 726.3821, 7.569461, 5498.644, 723.8341, 7.593733, 5499.36, 718.7017, 4.592906, 3300.138, 731.5295, 4.505305, 3295.774, 716.433, 4.608139, 3299.504, 721.2684, 4.575472, 3300.076, 99.97394, 99.98697, 100.0, 99.87891, 99.98343, 100.0
53779.56268, 59.98060335286848, 59.9828159837085, 59.97673312150409, 28.171501031827656, 28.19624948569824, 28.157442836071787, 0.9999754514462581, 0.9999875870179378, 0.9999787150334388, 7925.0978682095065, 7913.478968259869, 7918.930517218164, 168.76186598486584, 41.930400281399216, 55.127683232762365, 7921.496749865406, 7911.364921722182, 7925.359260928195, 282.7387179241159, 281.92401576538884, 282.6172931199051, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.3318, 7.592662, 5500.146, 732.1221, 7.489293, 5489.751, 713.4799, 4.623277, 3298.235, 737.491, 4.458236, 3288.728, 709.5089, 4.645577, 3296.232, 714.8269, 4.614476, 3298.706, 99.99764, 99.81226, 99.95115, 99.65701, 99.8761, 99.97653
53781.90324000001, 59.97543674816009, 59.97887244127704, 59.97166777300102, 28.195850356085906, 28.224299190971628, 28.226009095819773, 0.9999776171828358, 0.9999827198607759, 0.9999771992236194, 7930.087643758569, 7919.94155441055, 7924.689126656861, 177.75046062579622, 47.13798648731108, 55.801792332912555, 7926.828013974164, 7926.060315927524, 7926.459590108726, 282.6035054404518, 281.90419288242447, 282.65864351945106, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 725.2781, 7.574815, 5498.856, 728.912, 7.539579, 5495.775, 718.7405, 4.592353, 3300.578, 731.5684, 4.505121, 3296.046, 715.7463, 4.610696, 3299.573, 721.2883, 4.575472, 3300.249, 99.9778, 99.93402, 100.0, 99.86701, 99.97226, 100.0
53784.24628000001, 59.97477780989418, 59.97378115347477, 59.97536842125906, 28.184448308539544, 28.21496016694765, 28.19506913997303, 0.9999778190233543, 0.9999834446061591, 0.9999740621065226, 7921.941690567601, 7920.447519657567, 7928.144786608182, 176.36749927216215, 46.02790552652846, 56.93183849882598, 7928.039436740011, 7922.216914145709, 7920.804346129606, 282.6891192150108, 282.0049725155002, 282.70548144715, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 720.172, 7.637814, 5500.476, 728.8925, 7.539763, 5496.28, 718.7017, 4.591985, 3300.356, 731.5684, 4.505121, 3295.886, 715.67, 4.610331, 3298.964, 721.2088, 4.576021, 3300.369, 100.0, 99.92283, 100.0, 99.87394, 99.98029, 100.0
53786.58376, 59.97854535073296, 59.97585526519583, 59.97101704798299, 28.222215856264228, 28.222331280800834, 28.2093216568787, 0.9999788711458139, 0.9999784127638751, 0.9999778427683463, 7926.325680376641, 7921.452442010799, 7928.509562878007, 178.27022057689737, 49.23108847832509, 52.12785704311182, 7925.392620999806, 7917.75581500741, 7933.680925780015, 282.7111034402838, 281.97548631892835, 282.59734088675253, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 713.8239, 7.701527, 5497.677, 722.6084, 7.611416, 5500.28, 724.9911, 4.551489, 3299.381, 725.199, 4.550168, 3299.769, 721.9266, 4.570335, 3300.147, 727.5707, 4.533904, 3298.402, 99.95741, 100.0, 99.99848, 99.98471, 100.0, 99.95018
53789.020560000004, 59.974730717040934, 59.976146320097214, 59.97242543125329, 28.20311008199366, 28.23906316135068, 28.178835469144087, 0.9999799806006449, 0.9999826349520756, 0.9999734276531941, 7931.166035930562, 7926.980285137946, 7932.007584314117, 175.54625323512937, 45.189440018347796, 49.91344065130306, 7931.194380143416, 7926.029864841579, 7928.456345772216, 282.6722192001503, 281.99084504464923, 282.6545605458748, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 720.1523, 7.637814, 5500.644, 728.912, 7.539763, 5496.056, 718.6434, 4.592353, 3300.248, 731.5101, 4.505121, 3295.884, 716.3376, 4.603025, 3299.898, 721.2088, 4.576937, 3300.018, 100.0, 99.92691, 99.99598, 99.87042, 99.9955, 99.99914
53791.41504000001, 59.97671204467731, 59.97746602636577, 59.97834354111506, 28.203760367128982, 28.232312244794887, 28.21484896635905, 0.9999744165842854, 0.9999803277727748, 0.9999752058661016, 7921.369976688929, 7916.646267256021, 7926.469226235452, 183.31703122516592, 48.25044812864826, 52.24107554710349, 7916.32106339787, 7911.780294576567, 7931.369892447521, 282.7347205002617, 281.9814045233271, 282.4838607701537, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 720.1917, 7.637636, 5500.476, 722.6084, 7.613626, 5500.221, 717.4982, 4.604134, 3299.776, 733.6461, 4.484712, 3292.262, 725.6843, 4.542394, 3299.007, 715.9005, 4.61173, 3298.818, 100.0, 100.0, 100.0, 99.78239, 99.9708, 99.96277
53793.760480000004, 59.98526425258185, 59.98464360293811, 59.98397565449181, 28.19887508326122, 28.22166502112767, 28.201034478986852, 0.9999771745283693, 0.9999822005107599, 0.9999778488411003, 7924.2862576820335, 7921.5270386414595, 7927.226682180383, 177.37120536251905, 44.590477698636164, 56.334157510736986, 7928.1622391105075, 7920.023728885031, 7936.274681034948, 282.7583130239268, 281.9363586565043, 282.6779926598102, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.3712, 7.591948, 5499.928, 720.0208, 7.639598, 5500.583, 717.2652, 4.598795, 3300.309, 731.6072, 4.505857, 3296.051, 722.0792, 4.56997, 3300.526, 721.0099, 4.57712, 3300.083, 99.99765, 100.0, 100.0, 99.87886, 100.0, 100.0
53796.04064000001, 59.98319003747358, 59.982135569833304, 59.98351540308095, 28.21683180743421, 28.230848909180207, 28.22443426266754, 0.9999759673999254, 0.9999783617170352, 0.9999740355619381, 7928.267184977091, 7925.030991536676, 7926.487250592581, 178.55774975265285, 48.092033960815684, 53.17129447562229, 7932.455277770463, 7921.864360469771, 7932.031720619199, 282.5383211661715, 281.8767712996288, 282.6157886905496, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 725.219, 7.576064, 5498.856, 722.6279, 7.611231, 5500.052, 718.7405, 4.592353, 3300.529, 731.5295, 4.505121, 3296.046, 722.041, 4.570701, 3300.579, 721.169, 4.576571, 3300.252, 99.98458, 100.0, 100.0, 99.86877, 100.0, 100.0
53798.374800000005, 59.9857087153175, 59.98433646286418, 59.984587027564096, 28.190843232695777, 28.208644686088306, 28.182822742345035, 0.9999767294414798, 0.9999817686737922, 0.9999731727813689, 7927.526400250175, 7919.965962427433, 7920.989157489181, 178.42886966554306, 43.29423626420453, 55.482357405547646, 7929.852617340405, 7919.151272308365, 7930.526323497214, 282.7198898513398, 281.94106372837973, 282.6195467625696, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 732.6711, 7.491292, 5491.252, 728.8536, 7.540868, 5496.223, 724.9717, 4.551489, 3299.885, 725.2961, 4.549248, 3299.654, 715.7463, 4.610696, 3299.615, 727.5707, 4.533171, 3298.749, 99.83062, 99.93715, 99.99512, 99.9848, 99.97706, 99.96069
53800.75028000001, 59.98329287625371, 59.98925369608201, 59.98737876934987, 28.228953351321017, 28.221932377491335, 28.204781045135675, 0.9999763451194876, 0.9999836510119656, 0.9999780352277641, 7929.411994844871, 7919.395556768289, 7923.970748693336, 182.35749098733686, 43.9879672204147, 56.054959244181646, 7923.844062442582, 7920.946181757764, 7928.2615815598, 282.7473410726739, 281.91486873461207, 282.5458450927258, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 726.4216, 7.569461, 5498.539, 722.6084, 7.6116, 5500.274, 718.7793, 4.591801, 3300.529, 731.5489, 4.505121, 3295.769, 721.9647, 4.571796, 3299.922, 721.2088, 4.576387, 3300.42, 99.97699, 100.0, 100.0, 99.86862, 99.99624, 100.0
53803.053960000005, 59.985707728374486, 59.988187932232414, 59.9861940388504, 28.184414635518415, 28.213412722691455, 28.19784992688307, 0.9999751854643166, 0.9999849637679142, 0.999972264621177, 7924.477229923025, 7911.512075094559, 7931.501808283672, 175.6036878289092, 46.75490908396705, 50.464303576214206, 7919.669022876264, 7913.850499072382, 7923.105087483723, 282.6840042481746, 281.99274473799744, 282.6628551818481, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 726.4019, 7.569461, 5498.702, 728.9315, 7.540132, 5496.399, 718.6823, 4.592721, 3300.245, 731.5101, 4.505121, 3295.999, 715.6129, 4.609235, 3299.173, 721.1491, 4.577852, 3300.275, 99.97299, 99.93312, 100.0, 99.87736, 99.97354, 100.0
53805.369360000004, 59.98707212667321, 59.987166768383986, 59.98632967689303, 28.207858729220273, 28.227149766693238, 28.212049192436204, 0.999977828760633, 0.9999847854278535, 0.9999772908070917, 7927.815054600847, 7921.269919037147, 7925.810664117584, 175.85271203047023, 43.730707225101014, 53.599898016222596, 7928.506085508701, 7918.446131377998, 7930.738206847605, 282.71497692678213, 281.9631737545876, 282.5738685715532, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 720.172, 7.637814, 5500.534, 735.1961, 7.470874, 5487.617, 712.5093, 4.62972, 3297.795, 737.6658, 4.463752, 3290.369, 711.0921, 4.636263, 3297.42, 717.65, 4.594333, 3300.118, 100.0, 99.78313, 99.93178, 99.68929, 99.93213, 100.0
53807.70128, 59.990123218474956, 59.99151423409919, 59.99142644172335, 28.20574879791635, 28.233029768372365, 28.207512831212103, 0.9999811119130427, 0.9999795850847982, 0.999976982301163, 7927.288767303336, 7920.864922515942, 7928.636873871425, 176.53903326598356, 47.2109551742451, 50.574562841062516, 7925.70111004074, 7917.546857410434, 7935.5506803560675, 282.6338208664, 281.91436546830573, 282.63876212760545, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 726.4019, 7.569461, 5498.701, 728.8536, 7.540868, 5496.285, 718.6434, 4.592906, 3299.912, 731.5101, 4.505489, 3295.939, 715.6319, 4.610148, 3299.068, 721.169, 4.576754, 3300.708, 99.97299, 99.93098, 99.99594, 99.87197, 99.99029, 100.0
53809.995, 59.98994396069412, 59.989966588451175, 59.99101646327154, 28.222929051014656, 28.214957449719712, 28.21242142521856, 0.9999742443367408, 0.9999816452164432, 0.9999771547772145, 7929.973741246114, 7919.769327468304, 7934.438955301663, 180.24112343322486, 51.056183538530604, 55.28546201854283, 7933.043554202434, 7925.460594741991, 7931.431581240387, 282.69031285251333, 281.9394282361955, 282.5537895373792, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 718.5554, 7.658516, 5499.716, 725.7018, 7.582129, 5499.396, 722.817, 4.560692, 3300.21, 725.7039, 4.549616, 3299.595, 721.9647, 4.571249, 3300.47, 727.6105, 4.53372, 3298.974, 99.99344, 99.98138, 100.0, 99.98973, 99.99809, 99.95555
53812.26804, 59.99149630569801, 59.99201686443996, 59.98948951584367, 28.194810463295667, 28.24654759192923, 28.235709773138485, 0.9999758492208444, 0.9999829281646169, 0.9999746275954114, 7928.439562206675, 7917.988922062081, 7924.817099920804, 179.98480696167644, 46.51367306174234, 55.037692141563355, 7930.144443715407, 7917.745517301914, 7930.89792434528, 282.7028668933285, 281.8601796722218, 282.57875519530097, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 718.5554, 7.654768, 5500.605, 728.3088, 7.541421, 5495.936, 718.6628, 4.591801, 3300.082, 731.5295, 4.505489, 3295.826, 715.5556, 4.609965, 3299.498, 721.2883, 4.576021, 3300.538, 100.0, 99.93182, 100.0, 99.87213, 99.98673, 100.0
53814.6442, 59.99136701935509, 59.99296869561473, 59.99484201172776, 28.207820060360028, 28.2420566603293, 28.223173903631494, 0.9999798269459688, 0.9999805533285799, 0.9999802738415358, 7928.096389684375, 7918.392274582159, 7931.452270165114, 175.89245458344158, 52.13365339391703, 50.79094049831099, 7924.69300903733, 7923.204129752134, 7933.095176567474, 282.58268850964123, 281.8405966391462, 282.67479871427435, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 720.1917, 7.637457, 5500.476, 722.6279, 7.611784, 5500.162, 718.6434, 4.592721, 3300.019, 731.5489, 4.505489, 3295.826, 722.0029, 4.570883, 3300.307, 721.0895, 4.575472, 3300.71, 100.0, 100.0, 99.99916, 99.8721, 100.0, 99.99745
53816.954040000004, 59.99352045023021, 59.994523861598815, 59.991606998477295, 28.18418255545811, 28.21324740587317, 28.188268444324482, 0.9999744596151269, 0.9999790884218767, 0.9999743975101565, 7928.466167376027, 7918.661076907665, 7921.70243654629, 186.72414311435796, 45.8852888055394, 54.53507993554388, 7929.213955347296, 7917.538069829046, 7932.6413730429, 282.75365261480994, 282.0074288830366, 282.7258844589632, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 726.3821, 7.569283, 5498.534, 716.3826, 7.676621, 5499.4, 712.2375, 4.62972, 3298.415, 737.7434, 4.457133, 3288.673, 728.2975, 4.528331, 3298.303, 715.1251, 4.613378, 3299.052, 99.97194, 99.98672, 99.95057, 99.65851, 99.94717, 99.96985
53819.25664000001, 59.99646712866641, 59.99635079318266, 59.99293409201865, 28.181023042301728, 28.224270705142715, 28.19043964982191, 0.9999789651153874, 0.9999814238332725, 0.9999834024608423, 7923.298590909917, 7921.007856302027, 7928.9300154097755, 179.42313150398513, 48.14475353731177, 55.88536056395333, 7926.909659076298, 7926.842810270866, 7926.14756934082, 282.68091815958616, 282.01941934641445, 282.7237401449994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 720.1523, 7.637636, 5500.586, 722.6084, 7.611231, 5500.105, 718.6628, 4.591985, 3300.414, 731.5295, 4.505489, 3295.769, 721.8693, 4.571796, 3300.307, 721.2684, 4.575106, 3300.644, 100.0, 100.0, 100.0, 99.87551, 100.0, 99.99403
53821.59752, 59.991395889637126, 59.990816462154534, 59.99040073622225, 28.192806530491385, 28.196784709568973, 28.195225668731446, 0.9999766164049636, 0.9999822755081661, 0.9999757698836658, 7924.962904725031, 7922.02721782963, 7936.398008773075, 176.64150750098634, 49.80703630220228, 57.756991123468424, 7932.5904484669545, 7922.043964293238, 7928.116115590539, 282.77310310909957, 281.93389060860716, 282.65109708779926, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 726.4019, 7.569461, 5498.534, 722.6084, 7.6116, 5500.111, 718.6046, 4.592169, 3300.198, 731.5878, 4.505121, 3296.43, 721.4688, 4.578554, 3300.408, 723.4752, 4.558442, 3299.327, 99.97194, 100.0, 100.0, 99.87249, 100.0, 100.0
53823.93752000001, 59.99031836245426, 59.98407772066436, 59.985601935026764, 28.19730619388121, 28.232297740704283, 28.248527685764483, 0.9999759273260759, 0.9999841105852594, 0.9999763704466267, 7929.617753371944, 7919.746941492024, 7933.464440992454, 176.2258873476958, 49.943605196338694, 48.75292160149911, 7938.341920444201, 7920.130666412319, 7929.96430651529, 282.6495594352556, 281.83763115070633, 282.68159839340706, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 732.9669, 7.503606, 5491.304, 728.6591, 7.547131, 5497.085, 723.2441, 4.562901, 3300.446, 727.9759, 4.527736, 3298.065, 720.0381, 4.581475, 3300.228, 721.7853, 4.571992, 3300.079, 99.84048, 99.93515, 100.0, 99.94108, 100.0, 100.0
53826.24624000001, 59.98241247927976, 59.98030418532431, 59.981682538134116, 28.18932932904023, 28.233567461689624, 28.203911514093647, 0.9999786090022645, 0.9999848539000791, 0.9999770787565662, 7928.613340760712, 7923.4698745699025, 7925.959447865091, 177.98088872000244, 44.08517060320861, 58.19052258729562, 7929.005799426576, 7916.433337373535, 7935.090482875735, 282.8097477731564, 281.9562418853398, 282.603594732403, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 726.3624, 7.569818, 5498.423, 725.7797, 7.571445, 5497.9, 718.7599, 4.592353, 3300.309, 731.5101, 4.505305, 3296.109, 715.8226, 4.610331, 3299.453, 721.0298, 4.575838, 3300.017, 99.97699, 99.96042, 100.0, 99.88068, 99.98851, 100.0
53828.53196000001, 59.978583793115725, 59.977935108881404, 59.97964118441439, 28.178902844344176, 28.174398988331767, 28.178554401614015, 0.9999753624370261, 0.9999876919552206, 0.9999796594169401, 7918.404391901544, 7913.855352297171, 7923.280847328429, 172.3938670828427, 38.26872506370182, 52.91470287768925, 7923.333755469356, 7919.923972752244, 7921.781025248386, 282.69773365484633, 282.01080021568936, 282.7117324958338, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 722.3406, 7.62086, 5500.427, 734.6319, 7.464611, 5487.009, 712.2181, 4.630456, 3297.845, 737.8599, 4.456765, 3289.116, 709.3563, 4.645943, 3296.069, 715.0456, 4.613744, 3298.935, 100.0, 99.76338, 99.9333, 99.65324, 99.87948, 99.97639
53830.84156000001, 59.977700589282584, 59.97710728900396, 59.977840016029184, 28.205096672542812, 28.192293160827287, 28.185559122948494, 0.9999766245864513, 0.9999838978867864, 0.99997729931013, 7926.285506541793, 7921.006925804232, 7930.26524683865, 179.04935505603967, 47.75343822557943, 54.67612900587028, 7933.731305814641, 7924.674385441489, 7926.928697336896, 282.7259778612264, 282.05577617317135, 282.82213384753584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 726.3624, 7.569639, 5498.644, 728.8925, 7.539395, 5496.055, 718.624, 4.592537, 3300.635, 731.5295, 4.505489, 3295.823, 715.67, 4.610696, 3299.231, 721.1094, 4.576387, 3300.645, 99.97298, 99.93399, 100.0, 99.86714, 99.97528, 100.0
53833.15124000001, 59.98050646812999, 59.98049031174893, 59.97638061541561, 28.19389065544832, 28.21645410360814, 28.202020834867888, 0.9999744913057236, 0.999983504037334, 0.9999767817293818, 7919.964894445956, 7921.94551433571, 7928.003946625005, 171.06021096587256, 46.42666012065547, 53.04730168201081, 7930.81500117333, 7922.228464522077, 7930.624854891779, 282.8455135403012, 281.92722694388146, 282.7076300488361, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 720.1523, 7.637992, 5500.586, 728.912, 7.541237, 5496.34, 718.7017, 4.592721, 3300.474, 731.5295, 4.505305, 3295.769, 715.7845, 4.610513, 3299.336, 721.169, 4.576571, 3300.426, 100.0, 99.93206, 100.0, 99.87877, 99.97848, 100.0
53835.577880000004, 59.98380823734682, 59.98500162494221, 59.98482771705375, 28.2101631391043, 28.23666015132148, 28.198777151606663, 0.9999755946293127, 0.9999804764532357, 0.9999798897707511, 7923.926720737658, 7917.113137352474, 7932.216606227358, 176.53277928333, 52.65489447980781, 56.02087063049947, 7931.302967487912, 7917.558567783745, 7933.8792348368925, 282.7245081128277, 281.9165998664196, 282.72987735287836, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 713.7844, 7.702241, 5497.562, 722.6279, 7.611416, 5500.279, 724.9717, 4.552041, 3299.775, 725.199, 4.549616, 3299.604, 722.022, 4.570701, 3300.037, 727.3918, 4.537383, 3299.418, 99.95426, 100.0, 99.99178, 99.98796, 100.0, 99.95594
53837.94284, 59.985110444743526, 59.9827115235809, 59.98358630587026, 28.193328682988806, 28.21046676602183, 28.18718348460739, 0.9999782950653529, 0.9999807335169684, 0.9999775081623918, 7928.579125773738, 7923.429460757737, 7935.318750732272, 176.54708938101157, 46.331678867954, 53.64643865912831, 7930.075260989702, 7922.86720293699, 7935.575982046891, 282.7262393469214, 282.03641132904926, 282.7442167181407, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 720.1523, 7.637992, 5500.586, 728.9315, 7.540132, 5496.229, 718.6434, 4.591985, 3300.307, 731.5295, 4.505489, 3295.822, 717.8064, 4.592433, 3300.342, 721.1889, 4.576571, 3300.658, 100.0, 99.93002, 100.0, 99.87729, 99.99113, 100.0
53840.23204, 59.99107598328595, 59.98776878850378, 59.98948326401914, 28.180483037698522, 28.201463502461497, 28.1860923611212, 0.9999773602093304, 0.9999808694960967, 0.999979284871784, 7920.666270992926, 7916.841056990576, 7925.049198805218, 180.61761286558385, 49.18968840445348, 54.70217354046963, 7928.890485273402, 7917.484811257916, 7928.222087798716, 282.72349302669613, 282.0430894559286, 282.7567628006178, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 720.0, 720.1917, 7.637814, 5500.644, 722.1415, 7.616389, 5500.404, 716.9352, 4.605607, 3299.622, 734.5782, 4.482506, 3291.511, 726.1421, 4.54002, 3298.828, 715.4034, 4.612096, 3299.325, 100.0, 100.0, 99.97471, 99.75745, 99.96308, 99.96614
