TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
53856.812280000006, 59.999558072826034, 60.000091011154815, 59.999138107553584, 35.77331961283074, 35.83210631374846, 35.7840306729947, 0.9999628871618418, 0.9999716503416567, 0.9999623179464726, 10078.85815323953, 10068.804551745312, 10089.382859191819, 241.48006707633795, 76.2874299154964, 82.85330673534008, 10082.262146827023, 10071.301471662033, 10075.586787227432, 282.9782018994469, 282.11848999949854, 282.9858471799112, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 723.8389, 7.602656, 5500.178, 717.5889, 4.599062, 3299.64, 725.4376, 7.580595, 5498.943, 732.0927, 7.501911, 5492.017, 728.8316, 7.540566, 5495.864, 715.2643, 7.687598, 5498.601, 99.99939, 99.98768, 99.98446, 99.8525, 99.93235, 99.97524
53859.131480000004, 60.002184655485195, 60.00136220205216, 59.99892381408592, 35.78199065162343, 35.813823110045746, 35.79719639138084, 0.9999612286757092, 0.9999676116128736, 0.999963708039968, 10073.126332042364, 10062.23375681791, 10083.621175260452, 239.35113992249626, 74.83356008027536, 85.26693556454484, 10083.972640119597, 10063.720586568506, 10080.670165722584, 283.032722239347, 282.12823289769074, 282.89418251310127, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 715.0264, 7.689927, 5498.097, 709.4175, 4.645664, 3295.909, 719.187, 7.647966, 5500.284, 725.7622, 7.576375, 5498.982, 734.8974, 7.460576, 5487.787, 708.9023, 7.747844, 5492.335, 99.964, 99.86611, 100.0, 99.97604, 99.76908, 99.85608
53861.468360000006, 60.000249479963884, 60.00022748696947, 59.997771314526844, 35.79298882971482, 35.82624892502226, 35.81066587629641, 0.9999624796345178, 0.9999707886734153, 0.9999625349308174, 10076.709722957032, 10072.946952729664, 10084.308362668598, 237.0872861527596, 78.71969264521192, 86.04006555194337, 10078.435126965489, 10067.874910750474, 10085.786892059095, 282.86267639502597, 282.1294729193426, 282.9539496491793, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.1326, 7.637992, 5500.533, 715.9546, 4.610666, 3299.921, 725.4376, 7.580043, 5499.223, 732.1315, 7.501175, 5491.906, 728.8698, 7.541114, 5496.355, 715.2444, 7.687415, 5498.709, 100.0, 99.99619, 99.97832, 99.8556, 99.92544, 99.97512
53863.8326, 60.000914227587984, 59.9978249484135, 59.99599109578809, 35.794623686696944, 35.815774940121614, 35.805437269107706, 0.9999575701136747, 0.9999743325182705, 0.9999620233429727, 10085.810370270752, 10071.013468411636, 10086.272745791026, 234.36088607012334, 71.69803309495705, 90.20005768045985, 10079.493357919177, 10067.858810530883, 10085.363696559252, 282.9652508877927, 282.0315742469678, 282.93930309977515, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.1326, 7.638171, 5500.701, 709.2814, 4.6464, 3296.182, 719.187, 7.647966, 5500.285, 725.801, 7.575824, 5498.931, 728.7935, 7.541114, 5495.917, 715.2444, 7.687781, 5498.54, 100.0, 99.8628, 100.0, 99.97915, 99.93134, 99.97205
53866.123360000005, 59.99575279171656, 59.99877729926514, 59.99744012961873, 35.784423281372455, 35.837271023744954, 35.78041976690141, 0.9999631875864919, 0.9999745093070144, 0.9999637671318428, 10079.499286097172, 10069.782312678042, 10086.696614453134, 241.0019344310267, 80.07123086049114, 85.05124622273752, 10079.310715420352, 10070.216445338892, 10087.861717960544, 282.9400356980464, 282.063671634539, 282.8717378570676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.3624, 7.569996, 5498.534, 703.1334, 4.678635, 3290.238, 712.8393, 7.710735, 5496.876, 719.5482, 7.643853, 5500.146, 722.537, 7.612521, 5500.041, 721.0696, 7.627901, 5500.351, 99.97392, 99.70278, 99.9418, 100.0, 99.99933, 100.0
53868.48988, 59.995583480703026, 59.9939406585543, 59.98882059481477, 35.78695335493662, 35.82477404307871, 35.781854062207934, 0.9999629350008266, 0.9999751998729813, 0.9999610250627463, 10073.278199060816, 10072.879904018675, 10087.819975347253, 235.03812646954975, 74.3516815019064, 85.6509954618241, 10081.974180774072, 10070.245300997149, 10086.30683018352, 282.89594739759985, 282.0792674603203, 282.8619723217354, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.1326, 7.637992, 5500.696, 709.4175, 4.645664, 3295.8, 719.187, 7.648335, 5500.353, 725.7816, 7.576008, 5498.702, 726.3901, 7.576726, 5499.063, 715.2245, 7.687598, 5498.538, 100.0, 99.88634, 100.0, 99.975, 99.97632, 99.97532
53870.913720000004, 59.99239510199134, 59.993508383038794, 59.99340328476218, 35.764342461284826, 35.79571378090733, 35.77705233118178, 0.9999620942756897, 0.9999667874643938, 0.9999627557193581, 10068.936780766688, 10062.146667352099, 10077.626749742334, 246.12984630060237, 82.57167015449758, 89.57603333683528, 10080.008744132965, 10065.197747244647, 10072.233052106521, 282.9129582322626, 282.1336825432927, 282.913264749006, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.5399, 7.564107, 5497.981, 711.188, 4.636086, 3297.675, 709.7334, 7.73945, 5492.869, 729.8207, 7.522136, 5493.05, 716.9672, 7.675527, 5499.314, 708.8228, 7.746562, 5492.159, 99.96728, 99.92841, 99.86894, 99.88786, 99.98612, 99.85319
53873.253240000005, 59.99081506584412, 59.992155286815105, 59.99289449686011, 35.798047649702845, 35.82244776827186, 35.80860742290107, 0.9999626586763514, 0.9999679690191356, 0.9999650217738885, 10079.910860098646, 10071.82521877941, 10078.955764167571, 243.1694538463048, 83.87132550149033, 87.76086423652578, 10079.89800289168, 10067.29127863572, 10089.140480376036, 282.9603626476355, 282.0746198704863, 282.92353059273, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 728.5311, 7.550008, 5497.704, 710.4487, 4.642348, 3295.795, 712.7811, 7.711103, 5496.755, 725.801, 7.576191, 5498.649, 722.5179, 7.612521, 5500.14, 715.2444, 7.687598, 5498.541, 99.94631, 99.87466, 99.93452, 99.97702, 100.0, 99.97424
53875.59988, 59.991330364356024, 59.991125436480765, 59.98964363684139, 35.780446822301464, 35.80266185260162, 35.77732980692267, 0.9999635135355984, 0.9999633588840685, 0.9999615896126152, 10080.347003774687, 10066.09295585841, 10086.983384365158, 240.3022215872179, 82.85732893616864, 84.56959825592548, 10076.415487628065, 10061.319824641178, 10073.514957872172, 282.9949630316012, 282.03649461260414, 282.8742157254744, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.3624, 7.569639, 5498.644, 715.7601, 4.609561, 3299.471, 706.3751, 7.772031, 5488.212, 725.7622, 7.576375, 5498.871, 716.2805, 7.677536, 5499.041, 708.9818, 7.747478, 5492.447, 99.97194, 99.98914, 99.78427, 99.9771, 99.98115, 99.84876
53877.96372000001, 59.98861246821236, 59.98702229896278, 59.98719061224335, 35.74018399611158, 35.780963956947225, 35.74481773704383, 0.9999619480961562, 0.9999702803269623, 0.9999639200117847, 10065.456594023417, 10054.816534789376, 10069.236313694908, 239.89917602488413, 81.03177329764958, 88.04416807307734, 10079.094738093521, 10061.087287956403, 10076.587788488048, 282.9432397946549, 282.0635092421602, 282.8502481970289, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.1523, 7.637814, 5500.806, 722.1609, 4.571433, 3300.208, 700.5128, 7.81989, 5477.746, 719.5482, 7.644589, 5500.367, 710.043, 7.737072, 5493.924, 702.5005, 7.801865, 5482.345, 100.0, 100.0, 99.58684, 100.0, 99.88812, 99.6776
53880.27356, 59.98583889946761, 59.98458163660725, 59.98725523652087, 35.750111611398786, 35.81088603711871, 35.768844382104724, 0.9999619145396843, 0.9999694262691903, 0.9999616521189296, 10074.298313655021, 10067.938922205954, 10079.99534473737, 238.50118827587417, 77.83575668892809, 85.03740900234152, 10079.245598126527, 10065.240547521098, 10076.222249272168, 282.89213160861885, 282.1292034777445, 282.90554095168545, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.3624, 7.569818, 5498.759, 715.7601, 4.609377, 3299.694, 706.2587, 7.770743, 5487.294, 725.7622, 7.576375, 5498.981, 716.2805, 7.67717, 5499.036, 708.8824, 7.74821, 5492.273, 99.97089, 99.99103, 99.82205, 99.98007, 99.98213, 99.85811
53882.589960000005, 59.98616278814433, 59.983306999029956, 59.982549147398856, 35.7655712179777, 35.82340850263197, 35.764758253281784, 0.9999653729008062, 0.9999655551577568, 0.9999666918953254, 10073.654372883018, 10070.858106690015, 10084.96504541414, 236.01323594808036, 82.50943172110601, 81.93063589139365, 10079.058709198403, 10068.675412415287, 10074.851137753902, 283.038472475466, 282.2125755144035, 282.92173544191957, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.1326, 7.638171, 5500.695, 722.0637, 4.571617, 3300.205, 706.841, 7.766141, 5487.47, 725.7816, 7.576008, 5498.457, 716.7001, 7.668405, 5499.68, 711.0097, 7.724954, 5495.836, 100.0, 100.0, 99.78438, 99.97811, 99.99481, 99.91566
53884.95336000001, 59.98234207104081, 59.98180826418457, 59.97981107140345, 35.7792324201144, 35.81055828892193, 35.80121311358059, 0.9999699991628259, 0.999962870640558, 0.9999667648664046, 10069.998201048096, 10065.367673290471, 10078.986187385482, 236.7793015657935, 83.21640224262592, 78.52925386776383, 10078.683790222884, 10065.882610882758, 10078.358422638157, 283.0228463107059, 282.10260365044246, 282.9161430170516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 713.7647, 7.702241, 5497.903, 728.2116, 4.53183, 3298.94, 711.2669, 7.728959, 5494.089, 729.4905, 7.537396, 5496.566, 718.4359, 7.659456, 5499.66, 709.5782, 7.741069, 5492.347, 99.95625, 99.96647, 99.90275, 99.93617, 99.99852, 99.86374
53887.322400000005, 59.98035605302489, 59.978868686621674, 59.97409590880004, 35.78728636585604, 35.8130059418715, 35.801558328489364, 0.9999663398492079, 0.9999681633858609, 0.9999669730090541, 10075.857366765853, 10073.946691016268, 10082.662106235852, 240.64207317224736, 80.87074441422419, 77.38481737729398, 10085.653081037131, 10068.872859131152, 10084.037051185878, 282.8406177684914, 282.1294561869965, 282.9870778830357, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.1523, 7.637992, 5500.586, 722.122, 4.570143, 3300.711, 711.6163, 7.722516, 5496.567, 725.801, 7.575824, 5498.65, 722.537, 7.611973, 5500.084, 715.2245, 7.687415, 5498.54, 100.0, 100.0, 99.93345, 99.97914, 100.0, 99.9741
53889.76152000001, 59.97950214435656, 59.978206235966404, 59.9791641731299, 35.767570375204095, 35.8147973564511, 35.78869067625343, 0.9999644330669298, 0.9999711531837635, 0.9999634986006214, 10084.011514652193, 10068.84994477395, 10092.382180665907, 237.54563879579837, 81.20711064244597, 83.37702916664102, 10084.18896406225, 10067.036145878857, 10080.102916977674, 283.0435256443966, 282.1514538019215, 282.88935332182325, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 725.2584, 7.577671, 5498.579, 715.9935, 4.610482, 3299.297, 719.187, 7.647782, 5500.228, 719.5871, 7.643486, 5500.25, 728.8698, 7.540383, 5496.086, 721.4275, 7.624055, 5500.465, 99.98341, 99.9773, 100.0, 100.0, 99.9264, 100.0
53892.134360000004, 59.97920763839847, 59.98338260359797, 59.9780891778415, 35.81359994032976, 35.82693054647036, 35.788311292787306, 0.9999669890911583, 0.9999698253425015, 0.9999672798758119, 10080.372583940463, 10067.557351687601, 10085.408934439829, 242.74672410954736, 77.391831228515, 86.9201150077879, 10095.537475793475, 10068.894234426236, 10080.740963096143, 282.9807727604036, 282.14204329568156, 282.9446527930674, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.1326, 7.637992, 5500.476, 722.122, 4.571064, 3300.432, 712.8393, 7.711287, 5496.823, 725.801, 7.576375, 5498.813, 722.4988, 7.612155, 5500.14, 715.2444, 7.687964, 5498.828, 100.0, 99.99976, 99.94084, 99.97702, 99.99909, 99.97414
53894.43824, 59.978717766577745, 59.97976133302557, 59.98168999032854, 35.7696618467994, 35.83362951636814, 35.8032487309254, 0.9999608253906768, 0.9999708537819081, 0.9999645147473454, 10071.986938877597, 10065.864943499395, 10074.764477593058, 240.98051193690117, 79.08948747894101, 90.24483949473324, 10082.486130486443, 10065.977863292732, 10076.51186576915, 283.07681440368054, 282.15090228539304, 282.9495581907068, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.4019, 7.569461, 5498.644, 715.6628, 4.609377, 3300.024, 712.8005, 7.711103, 5496.876, 725.7816, 7.576191, 5498.99, 722.4988, 7.611973, 5500.083, 715.2444, 7.687598, 5498.6, 99.97194, 99.98772, 99.93771, 99.98023, 99.99921, 99.97412
53896.744640000004, 59.97969389221993, 59.97946796714383, 59.983236050960556, 35.784343666950406, 35.79887463726198, 35.77997570184146, 0.9999598719550177, 0.9999668632550892, 0.9999596510762335, 10085.920771571651, 10071.41175016242, 10083.687422176734, 245.5765972345937, 81.9930123467384, 86.52849508840109, 10077.140395511342, 10070.889901895747, 10079.47516030524, 283.09430856646446, 282.1309324831509, 282.93251709692976, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 732.0206, 7.498074, 5492.154, 709.3787, 4.646216, 3296.294, 706.9381, 7.762644, 5489.605, 732.0344, 7.502646, 5492.127, 716.2995, 7.673883, 5499.63, 710.3536, 7.734293, 5495.263, 99.85537, 99.88629, 99.8391, 99.85546, 99.98572, 99.90851
53899.02352, 59.98049056716549, 59.981515976653434, 59.98130884604277, 35.77853946955503, 35.805271198027114, 35.77165993187367, 0.9999635035503335, 0.9999739352959757, 0.9999647964329534, 10069.022320445225, 10062.452926990052, 10080.329171273572, 241.39094178419828, 76.30487387401354, 86.16469072324662, 10082.086510951764, 10065.104546405799, 10087.836031716515, 283.0731026282426, 282.2019703345451, 282.9378332460942, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.4019, 7.569461, 5498.476, 715.799, 4.609193, 3299.643, 712.7811, 7.71184, 5496.756, 725.7816, 7.575824, 5498.754, 719.6185, 7.647402, 5499.944, 711.129, 7.73173, 5493.763, 99.97299, 99.98778, 99.94065, 99.97595, 100.0, 99.8852
53901.370160000006, 59.983270169081756, 59.984697490488045, 59.980901840214344, 35.766134588428464, 35.78021044449558, 35.768932667042016, 0.9999623792502834, 0.999973302707157, 0.9999641308988981, 10067.8830640983, 10062.72478184899, 10074.896378397181, 244.2204224847983, 84.56589151690605, 87.37785452061416, 10080.60651615575, 10055.467287262225, 10076.417657817245, 283.1251183313792, 282.1355732638074, 283.03272790008054, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.2836, 7.57071, 5499.203, 708.4448, 4.654321, 3294.672, 715.3823, 7.686438, 5499.409, 722.2474, 7.619583, 5500.29, 711.2256, 7.73068, 5494.024, 702.6397, 7.802597, 5482.109, 99.97651, 99.83714, 99.98161, 100.0, 99.88995, 99.67332
53903.738840000005, 59.98433603760691, 59.98225971491386, 59.9830594736461, 35.76141264371426, 35.81348012287007, 35.795625999120574, 0.9999641339674599, 0.9999699407227957, 0.9999611307736722, 10076.344375546525, 10064.217646645764, 10081.348107033122, 236.80625248304568, 76.53208731511768, 84.58840776937177, 10085.860831065293, 10065.820086570502, 10078.869910479598, 283.03830174711317, 282.08274037361275, 283.00410325678064, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 723.5235, 7.601585, 5499.659, 707.7639, 4.651927, 3295.751, 713.1111, 7.709999, 5496.594, 725.7816, 7.576191, 5498.759, 716.2232, 7.677353, 5499.146, 708.8824, 7.747478, 5492.283, 99.99497, 99.86983, 99.93988, 99.9751, 99.98306, 99.85825
53906.07448, 59.98166184208918, 59.982015559320836, 59.980536034033555, 35.781995686419506, 35.79289693844969, 35.77469694940898, 0.9999658431468911, 0.999971521352296, 0.9999637478124207, 10077.172684038043, 10069.152069840975, 10083.997446080912, 236.5207969648909, 77.11247590579774, 82.78580428556961, 10080.579642789828, 10068.826389026393, 10086.652243745142, 283.0387398384877, 282.14874386708067, 282.9932289931065, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.1523, 7.637992, 5500.476, 709.4565, 4.644927, 3295.91, 712.7811, 7.711287, 5496.592, 725.801, 7.576008, 5498.759, 716.2805, 7.677536, 5499.312, 708.9222, 7.748394, 5492.335, 100.0, 99.86775, 99.94379, 99.975, 99.98112, 99.85923
53908.41408, 59.98651940633954, 59.986788271258426, 59.98786824568111, 35.76372241413028, 35.77881982621609, 35.780423977325206, 0.9999679631238815, 0.9999693730494018, 0.9999654219561063, 10080.28563336953, 10067.086457642394, 10088.673091754259, 234.96176974978744, 85.65196891072151, 81.84895542786944, 10078.516734592307, 10066.392154682142, 10082.140699858894, 283.0707634519624, 282.16932442260816, 282.9440348725603, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 713.7253, 7.702776, 5497.671, 715.8573, 4.610298, 3299.244, 706.6857, 7.768166, 5489.773, 732.0538, 7.505036, 5491.847, 722.5179, 7.611973, 5500.248, 715.1848, 7.687964, 5498.825, 99.95625, 99.97091, 99.80995, 99.85954, 99.99617, 99.97103
53910.760120000006, 59.98774639971124, 59.9882967470234, 59.9883846815392, 35.77344039580414, 35.863246328529875, 35.84960535766945, 0.9999660778488759, 0.9999728896556932, 0.9999625158247011, 10084.350149836146, 10071.891025239409, 10084.150072938945, 238.48872286185042, 72.82122951078964, 84.89648077479524, 10081.398676660074, 10065.746403639801, 10082.855939472922, 282.6787749214772, 281.92108921059275, 282.7364412492067, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.1129, 7.637992, 5500.643, 709.4565, 4.644374, 3295.786, 712.8005, 7.71276, 5496.534, 725.7816, 7.576559, 5498.702, 716.2423, 7.67717, 5499.257, 708.8427, 7.746746, 5493.065, 100.0, 99.87089, 99.94046, 99.97499, 99.98508, 99.87251
53913.06996000001, 59.98855464042949, 59.98758495324521, 59.98743060280296, 35.79110751276854, 35.83657541574224, 35.789320071079835, 0.9999675620950834, 0.9999700140071881, 0.9999661755027619, 10080.638458211897, 10071.65550455037, 10080.111035300544, 234.9954187361484, 77.46375312590953, 76.90277912319652, 10081.680062476551, 10073.742729062138, 10095.891529340279, 283.02111941816753, 282.13020650498663, 283.0240278254447, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.1523, 7.637992, 5500.586, 715.6238, 4.610114, 3299.188, 712.7617, 7.71184, 5496.815, 725.7816, 7.576191, 5498.755, 722.8422, 7.602842, 5499.728, 717.153, 7.668553, 5500.123, 100.0, 99.99103, 99.93154, 99.97596, 99.99983, 100.0
53915.381760000004, 59.98584169650899, 59.98474957466116, 59.98407576642656, 35.78077196026768, 35.836679507071466, 35.78940796825895, 0.999963445144277, 0.9999707923742279, 0.9999621557273494, 10081.806675641266, 10070.358379637222, 10085.795616457515, 237.0855870335073, 78.07053742537573, 84.10706969257717, 10086.744271378375, 10074.68599914396, 10088.88948969206, 282.94728614461525, 282.1285350951608, 282.9895799154065, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.3624, 7.569639, 5498.534, 722.0442, 4.572537, 3300.229, 718.3522, 7.662324, 5499.716, 721.393, 7.618296, 5500.392, 725.4554, 7.586588, 5499.459, 716.4373, 7.675329, 5498.568, 99.97699, 100.0, 99.99528, 100.0, 99.98365, 99.98077
53917.71332, 59.98302312529772, 59.98062472076858, 59.984623664077304, 35.80141721869215, 35.81256761095146, 35.800103257622396, 0.9999638619662584, 0.999967488433023, 0.99996447611962, 10081.986781762933, 10065.314046149626, 10076.660651740205, 242.75479596422338, 82.58466457383656, 85.70867806572278, 10084.554646721444, 10065.28310723803, 10083.387818835756, 283.08462367878724, 282.059929587285, 282.90419157124825, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 721.4929, 7.623894, 5500.545, 718.2114, 4.591142, 3300.639, 712.8199, 7.711103, 5496.646, 725.801, 7.576375, 5498.76, 722.537, 7.611973, 5500.142, 715.2245, 7.687964, 5498.708, 100.0, 100.0, 99.94273, 99.97606, 100.0, 99.97095
53920.08924, 59.97952808894081, 59.983062495944715, 59.98332653125566, 35.7549125532274, 35.79543948864723, 35.774096031983994, 0.9999621149111146, 0.9999650109559998, 0.9999633921404352, 10073.667347627967, 10052.852305888762, 10070.376373441159, 242.34600119838024, 83.6574973306515, 85.14399770596901, 10076.678296476468, 10060.09499796031, 10067.622234980501, 283.00613939884585, 282.1210692017357, 282.93108765633417, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 730.5617, 7.516277, 5493.242, 727.1999, 4.532751, 3298.22, 706.5499, 7.76927, 5489.128, 731.6266, 7.508714, 5490.131, 716.2423, 7.677901, 5499.416, 708.783, 7.747844, 5492.278, 99.88827, 99.94494, 99.79574, 99.86809, 99.98295, 99.8592
53922.3962, 59.98157030836592, 59.978774001939215, 59.98327371537135, 35.77481209837553, 35.81728684928664, 35.80203626340285, 0.9999675069600468, 0.9999658804491006, 0.9999658602593728, 10083.67339085762, 10067.757312760325, 10082.60841794651, 240.4123138664936, 85.71042511258838, 84.27683499758905, 10092.333730106075, 10073.193216780244, 10079.784139827045, 282.95181302927097, 282.1777609731883, 282.9166717042394, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.4216, 7.569818, 5498.586, 721.9664, 4.571433, 3300.538, 712.8199, 7.711287, 5496.755, 725.8204, 7.57564, 5498.754, 722.537, 7.612338, 5499.982, 715.2245, 7.687781, 5498.599, 99.97289, 100.0, 99.9396, 99.97606, 99.99828, 99.97517
53924.739720000005, 59.983175314953286, 59.98069045725257, 59.984893708311844, 35.793362231174896, 35.82130591742407, 35.76098809988083, 0.9999627519693541, 0.9999677923787239, 0.9999590045662771, 10076.979311233998, 10065.452044462192, 10079.97162037229, 244.0794391779209, 80.51625506407163, 85.68569647182903, 10084.07303048029, 10071.64397170056, 10077.222516274336, 282.93242902110865, 282.02222639109294, 282.9101254395694, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.3821, 7.569639, 5498.592, 722.122, 4.57088, 3300.662, 712.8393, 7.710735, 5496.534, 725.7816, 7.576191, 5498.818, 716.2805, 7.67717, 5499.371, 708.8824, 7.747112, 5492.508, 99.97194, 100.0, 99.94175, 99.97903, 99.98715, 99.85938
53927.048800000004, 59.98377988999331, 59.98472705473344, 59.98385211273654, 35.79093183270855, 35.79722758010869, 35.768500101262006, 0.9999628010770437, 0.9999716236379746, 0.9999628124176577, 10087.552675833123, 10073.181236818296, 10083.289990007957, 241.1346170458528, 77.49771072739748, 87.30097479442611, 10088.388366759831, 10067.268373373374, 10076.570014238961, 283.0643684189093, 282.1391271148027, 282.96018216555154, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.1129, 7.638171, 5500.585, 715.8573, 4.609746, 3299.407, 719.1481, 7.648519, 5500.505, 719.5288, 7.644221, 5500.251, 710.1384, 7.736159, 5494.032, 702.5005, 7.803513, 5482.942, 100.0, 99.98064, 100.0, 100.0, 99.89008, 99.67519
53929.382280000005, 59.98461395515574, 59.98551802375436, 59.98202391126917, 35.759307838396204, 35.81221891961963, 35.798805319642334, 0.9999622899950762, 0.9999708475536343, 0.9999609468858193, 10085.597683321492, 10074.401520749028, 10081.396539207703, 246.94410680335386, 76.44377500184555, 86.6368867658939, 10082.31733233063, 10075.589367416562, 10078.006564322193, 282.9963075309311, 282.1861941285191, 282.8394413544969, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.3427, 7.569996, 5498.534, 722.0052, 4.571433, 3300.71, 712.8199, 7.711103, 5497.043, 725.7816, 7.576008, 5498.702, 716.2995, 7.676988, 5499.091, 708.8228, 7.747844, 5492.288, 99.97498, 99.99453, 99.94484, 99.975, 99.98507, 99.85837
53931.73404, 59.98249379224669, 59.98060975596567, 59.98131620512211, 35.76669752505191, 35.82194555256177, 35.78162563951371, 0.9999631372740382, 0.9999684456230037, 0.9999671456069001, 10078.483271297711, 10063.128934840805, 10068.421081885548, 239.13649638677748, 69.21761077027077, 87.73890362934435, 10072.857964057916, 10061.997565945907, 10081.409797892473, 283.04108878109025, 282.1514109096102, 282.9138304540602, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.1326, 7.637992, 5500.528, 715.7406, 4.610482, 3298.89, 711.4417, 7.724357, 5494.327, 728.2089, 7.544015, 5495.833, 720.2861, 7.62987, 5500.33, 714.2305, 7.697486, 5498.529, 100.0, 99.97289, 99.90487, 99.92283, 100.0, 99.97368
53934.044680000006, 59.982188553533305, 59.98525349512933, 59.981974756610015, 35.77853675824918, 35.802276886011796, 35.79701639536286, 0.9999632538679819, 0.9999693324749918, 0.9999660246740033, 10082.71587846675, 10066.64652488217, 10077.272893758985, 236.9895459536648, 76.75048246928509, 88.6830204358198, 10078.0194563103, 10063.639883273318, 10082.403077863504, 283.0799967386036, 282.13748293443894, 282.99617206019997, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 715.7559, 7.682788, 5499.624, 712.8612, 4.625586, 3298.288, 711.0728, 7.724173, 5496.134, 726.17, 7.575272, 5498.591, 716.2614, 7.67717, 5499.258, 708.8625, 7.747295, 5492.51, 99.98706, 99.96596, 99.9283, 99.97505, 99.98415, 99.85937
53936.317, 59.98115748849521, 59.9803453159835, 59.9806033859235, 35.77510073140796, 35.798288505167214, 35.784068762848285, 0.9999644014126292, 0.9999724036931411, 0.9999675513683934, 10085.740400350896, 10080.5206270259, 10083.618456001912, 234.20101038433904, 79.38764268391697, 82.6294995932135, 10083.688525392688, 10071.521446877388, 10083.547722250263, 283.122410137129, 282.12518524853425, 282.92608840003595, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.1326, 7.638171, 5500.644, 715.8962, 4.610482, 3299.758, 712.8199, 7.711472, 5496.711, 725.801, 7.576191, 5498.872, 722.537, 7.611973, 5500.2, 715.2245, 7.688147, 5498.659, 100.0, 99.99126, 99.94379, 99.97809, 99.99817, 99.97422
53938.62688, 59.985683370391484, 59.98121909614673, 59.9802318178874, 35.77992556340459, 35.82653096716847, 35.789063223218626, 0.9999647434170846, 0.9999697577552354, 0.9999647456900711, 10088.140219976185, 10069.34147960429, 10083.37822472876, 244.63701219515679, 76.30474045471874, 85.79701907972598, 10092.19647729078, 10071.406292083046, 10081.228115552922, 283.1144521403167, 282.12234109784197, 282.9356381587003, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.3033, 7.569996, 5498.534, 722.0247, 4.571801, 3300.42, 719.2064, 7.647782, 5500.396, 719.5871, 7.644037, 5500.422, 728.8507, 7.540931, 5496.08, 721.4473, 7.624055, 5500.41, 99.97194, 100.0, 100.0, 100.0, 99.93232, 100.0
53940.967000000004, 59.98481647056669, 59.98305632908019, 59.984145138998784, 35.76037680140976, 35.817941776476566, 35.792980087096964, 0.9999644106311245, 0.9999704216935189, 0.9999699312240272, 10075.641829583434, 10071.1869239907, 10077.166741437259, 229.29545029436304, 75.87048624171848, 81.39574697450917, 10092.429270752915, 10068.16040328083, 10083.852273281645, 283.15198039662897, 282.1532594304928, 282.90627555884976, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.172, 7.638528, 5500.586, 715.7795, 4.609746, 3299.465, 712.8199, 7.710551, 5496.87, 725.801, 7.576191, 5498.702, 722.537, 7.611973, 5500.035, 715.2245, 7.687964, 5498.37, 100.0, 99.98239, 99.94169, 99.97809, 99.99923, 99.96896
53943.276560000006, 59.99198692909767, 59.98455167904866, 59.98659535921594, 35.78357167395376, 35.804467156648016, 35.78933758932837, 0.9999650839865827, 0.9999657795177059, 0.9999677728491427, 10075.192680686578, 10062.436573028248, 10080.45007809299, 249.9171897420856, 82.32498921206093, 85.36014804103115, 10080.07586947521, 10064.193147277856, 10077.97837499947, 282.9850689012387, 282.08956761047205, 282.96365680460644, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.3821, 7.569818, 5498.309, 721.9274, 4.570511, 3300.212, 712.7617, 7.711287, 5496.875, 725.801, 7.575824, 5498.761, 722.537, 7.612155, 5500.086, 715.1848, 7.687781, 5498.827, 99.96784, 100.0, 99.94178, 99.97606, 100.0, 99.97727
53945.653360000004, 59.991559493985115, 59.99025319258791, 59.991739189942976, 35.77969863393663, 35.83209932728972, 35.763255904541396, 0.9999642556740554, 0.9999661116519712, 0.9999609184409672, 10078.976024857508, 10072.08985875689, 10076.028674073708, 246.43170972232747, 80.00620534090194, 86.89494500096953, 10090.842088476395, 10071.227227126446, 10085.446445644588, 283.05894508075215, 282.14371807318844, 282.9394051277226, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 732.2177, 7.502179, 5490.142, 728.3283, 4.528883, 3298.56, 706.7634, 7.770375, 5487.75, 732.1121, 7.506875, 5493.197, 717.7111, 7.663291, 5500.403, 711.129, 7.721109, 5496.313, 99.81935, 99.9431, 99.79437, 99.86115, 99.99964, 99.93157
53948.08524000001, 59.984681185332775, 59.9890969479541, 59.994867873276, 35.77107932121523, 35.81990506971103, 35.81053134989656, 0.9999639410276461, 0.9999675424897589, 0.9999597039310775, 10082.005731502699, 10067.036080098958, 10074.309409860245, 243.5242071098196, 83.12104259688317, 85.73968610262637, 10086.735213557396, 10066.054143775498, 10076.829775630116, 283.16382196294876, 282.1865009277502, 282.81796137979325, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.4019, 7.569639, 5498.754, 722.0442, 4.572169, 3300.316, 712.8199, 7.711103, 5496.817, 725.7622, 7.576375, 5498.871, 716.5856, 7.673883, 5499.207, 708.8824, 7.74821, 5492.222, 99.97594, 100.0, 99.93656, 99.97607, 99.98418, 99.86028
53950.41876000001, 59.99250704027575, 59.99417286585114, 59.99520729224946, 35.75467517517328, 35.789754202603014, 35.79313988932472, 0.999957221420507, 0.9999721565317052, 0.9999608125478711, 10081.75715699003, 10061.55415922471, 10084.512197477075, 246.4913850524972, 73.84618950031404, 86.7612664706794, 10077.31574853775, 10062.736792423699, 10082.146642466492, 283.13073027413964, 282.2141122024024, 282.97992470644493, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.0755, 7.602478, 5500.243, 718.0363, 4.600167, 3299.936, 718.3328, 7.656802, 5500.271, 719.5677, 7.643853, 5500.367, 710.0621, 7.737255, 5493.967, 702.5602, 7.80278, 5482.102, 100.0, 100.0, 100.0, 100.0, 99.87821, 99.67317
53952.73124, 59.99747038743666, 60.00029729876586, 59.9997081176259, 35.75967046558433, 35.81721808526209, 35.79956284867473, 0.9999604792937093, 0.9999680901010252, 0.9999635455842015, 10083.511564700902, 10065.307785165876, 10081.384163376535, 246.0638961930008, 76.77790880027783, 85.12538834190491, 10081.89588666137, 10067.25448130312, 10083.153394544592, 283.16993528578536, 282.1559519827977, 282.8831247063924, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.1259, 7.572852, 5498.748, 721.9664, 4.571248, 3300.486, 712.8199, 7.710919, 5496.705, 725.801, 7.575824, 5498.925, 716.2614, 7.677353, 5499.15, 708.8625, 7.747478, 5492.448, 99.97582, 100.0, 99.93869, 99.97502, 99.9811, 99.8562
53955.10428000001, 59.99932965632561, 60.00041122437956, 60.0038199467681, 35.77637692546751, 35.822780024944635, 35.80604387802627, 0.9999593560670323, 0.9999692675342651, 0.9999646381525911, 10083.556964505366, 10069.719833465526, 10076.306302309433, 237.37943903858104, 73.81317221029576, 82.5665512496289, 10084.202264068781, 10068.447823508346, 10078.094410990598, 283.1366538371423, 282.1694914182025, 282.9298597432989, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.172, 7.637814, 5500.644, 715.8184, 4.609746, 3299.31, 712.7811, 7.711656, 5496.536, 725.8204, 7.575456, 5498.703, 716.3186, 7.677353, 5499.21, 708.9222, 7.747478, 5492.226, 100.0, 99.97768, 99.94173, 99.97713, 99.98423, 99.86143
53957.445080000005, 60.00688278471819, 60.00437604121136, 60.0050115426854, 35.751009068219915, 35.818944035455324, 35.765324611327294, 0.9999625977743819, 0.9999738431725931, 0.9999643166614975, 10084.529348289787, 10072.139436760519, 10074.779553980497, 241.250020655154, 76.46831159073618, 87.50944312276806, 10080.478869579381, 10066.731242282904, 10085.459576805695, 283.1446003981882, 282.14620334924246, 282.8793354452319, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 713.7844, 7.702419, 5497.729, 709.3397, 4.646032, 3295.96, 706.5305, 7.768902, 5486.22, 731.9761, 7.501175, 5492.35, 722.5179, 7.612338, 5500.191, 715.145, 7.688513, 5498.597, 99.9593, 99.89473, 99.80978, 99.85951, 100.0, 99.97298
53959.815480000005, 60.00803492084068, 60.005709757324894, 60.00848724130429, 35.769506457583596, 35.82311219118311, 35.80110042198742, 0.9999635780234982, 0.9999755931787422, 0.9999628663894036, 10081.709888233363, 10066.056982071927, 10078.86138450721, 235.58742893256658, 72.5274046075624, 80.92607839553966, 10088.61640264707, 10062.012363357346, 10088.850944287407, 283.18642845447806, 282.12081729626124, 282.8448921663553, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.1326, 7.637814, 5500.696, 715.7601, 4.609746, 3299.742, 712.7617, 7.710919, 5496.814, 725.801, 7.576191, 5498.813, 717.1388, 7.663108, 5499.895, 711.1489, 7.727152, 5495.705, 100.0, 99.98747, 99.93561, 99.97702, 99.99982, 99.92051
53962.14308, 60.01599873085254, 60.010939024639484, 60.01055396232755, 35.81660923799933, 35.83927256157593, 35.787593029459586, 0.9999667069754881, 0.999976020786175, 0.9999614295073197, 10090.71812497418, 10063.275162103337, 10079.789887599502, 240.58472336952218, 72.60161726189199, 84.26711663381775, 10094.789281857305, 10071.692110076392, 10077.550917598874, 283.0495022792109, 281.9959333207739, 282.80199535102986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.2114, 7.637992, 5500.528, 716.1102, 4.60864, 3299.643, 713.2275, 7.707606, 5497.966, 724.4806, 7.595865, 5499.895, 725.3982, 7.573439, 5498.521, 719.1411, 7.644382, 5500.622, 100.0, 99.98748, 99.95337, 99.99669, 99.97394, 100.0
53964.458000000006, 60.00873982031848, 60.009707956371976, 60.01441372243553, 35.80343222909558, 35.84597436925642, 35.80515017908657, 0.9999652742672246, 0.9999708978176208, 0.9999634082604002, 10082.812585757449, 10061.78108769852, 10086.182974926835, 236.0711023963613, 78.06362344160061, 84.29171011256776, 10087.672041165519, 10072.385987094061, 10073.911670950238, 283.0327289109258, 282.02875948411264, 282.7527393238725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 725.5344, 7.583917, 5499.323, 719.6901, 4.590773, 3300.219, 715.7705, 7.686622, 5498.288, 724.4223, 7.584281, 5499.188, 722.6133, 7.611242, 5499.982, 715.1649, 7.687964, 5498.594, 99.98628, 100.0, 99.96746, 99.98383, 100.0, 99.97304
53966.767400000004, 60.014040217839664, 60.01084164660592, 60.009345186136166, 35.76984381135589, 35.82011459071274, 35.787471632208394, 0.999961917046475, 0.9999676772006934, 0.9999672048793138, 10083.467789646103, 10070.078303339986, 10081.258798817631, 251.06828893866532, 79.86047580829927, 89.97149089999698, 10088.362611215687, 10065.141012878252, 10083.83611826873, 282.9979851384772, 281.8997881154769, 282.57569043431954, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.1346, 7.590699, 5499.357, 721.4995, 4.574564, 3300.547, 712.8393, 7.710735, 5496.542, 725.801, 7.576008, 5498.878, 722.556, 7.611973, 5500.034, 715.2047, 7.688513, 5498.19, 99.99439, 100.0, 99.94073, 99.9781, 100.0, 99.96569
53969.1448, 60.01384246362744, 60.01121521022022, 60.014257245476706, 35.77479794063326, 35.79810426883366, 35.77133261158685, 0.9999651477944692, 0.999967637272942, 0.9999701057974835, 10070.842262560871, 10060.422256854621, 10077.497083122324, 244.05652077369314, 79.90052065959935, 90.42499587058182, 10076.613325752951, 10057.26619205957, 10076.881749717595, 283.0979655918661, 282.1046260158299, 282.86758624857964, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 733.6175, 7.485224, 5493.826, 728.3867, 4.52833, 3298.166, 706.5887, 7.768166, 5488.714, 732.0344, 7.503198, 5492.331, 716.2805, 7.677536, 5499.201, 708.9023, 7.747661, 5491.817, 99.86161, 99.94303, 99.79791, 99.85916, 99.98207, 99.85825
53971.43492000001, 60.007540553869134, 60.00948927127505, 60.011049045713605, 35.794084643752434, 35.8359735649631, 35.8143331472964, 0.9999623767808878, 0.999964716565893, 0.9999632455921383, 10078.486019783071, 10066.08957404967, 10078.456055903865, 244.5621793068113, 81.75406963020032, 85.59572608480903, 10083.661979652048, 10067.959654188799, 10077.544029742652, 283.0605337757325, 282.13512444065833, 282.800442129812, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 0), 5500.0, 720.0, 726.4216, 7.569104, 5498.644, 722.122, 4.570327, 3300.426, 712.8587, 7.710919, 5496.654, 725.8204, 7.575824, 5498.702, 722.556, 7.611973, 5500.145, 715.2047, 7.688147, 5498.767, 99.97299, 100.0, 99.93776, 99.97917, 100.0, 99.9741
