TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
53987.894640000006, 59.996705128023976, 59.99527880363679, 59.99771910967752, 33.24924935259005, 33.28271914986985, 33.277275593617645, 0.9999612949764686, 0.9999781991404284, 0.9999633679175403, 9364.871253399608, 9352.238845745744, 9358.26956480688, 218.79514022710373, 62.6280489600465, 78.7369548604238, 9365.13471071984, 9349.555624105513, 9361.296758909253, 283.0151481483295, 282.0695755128381, 282.80086925890976, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.4019, 7.569461, 5498.477, 703.2112, 4.678635, 3289.961, 719.187, 7.647782, 5500.231, 719.5871, 7.64367, 5500.257, 728.8698, 7.540931, 5496.145, 721.2286, 4.576021, 3300.481, 99.9669, 99.69439, 100.0, 100.0, 99.9285, 100.0
53990.290120000005, 59.991168578703984, 59.99070928256011, 59.9910673862823, 33.26620529523341, 33.3020198513369, 33.25710979926352, 0.9999659604591623, 0.9999807248688287, 0.9999666194411293, 9362.438682872405, 9350.127013282494, 9365.562884278534, 215.3847517111235, 52.9370303331159, 77.45971838189007, 9370.616872138971, 9350.161641068786, 9357.964425217622, 282.9461189711651, 282.00592353362106, 282.76592438475336, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.2114, 7.6371, 5500.482, 709.437, 4.644558, 3296.458, 712.8393, 7.711287, 5496.933, 725.8204, 7.57564, 5498.761, 722.537, 7.612155, 5499.977, 716.5566, 4.602207, 3299.914, 100.0, 99.89125, 99.93663, 99.97511, 100.0, 99.99964
53992.59952, 59.991990695490394, 59.99049839114033, 59.99084978681387, 33.23085865309036, 33.249803784515684, 33.254862848766024, 0.999962661210432, 0.9999818103646241, 0.9999640371011544, 9355.30595283966, 9345.84614316043, 9355.875504880078, 219.83707414540368, 59.49618966616752, 79.7760310312865, 9364.14007683073, 9346.891516413252, 9360.316086848674, 283.0031342619286, 282.0490164869635, 282.7864690276473, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.4807, 7.568925, 5498.372, 709.6705, 4.645111, 3296.462, 712.7811, 7.714785, 5495.898, 718.2084, 7.657459, 5499.414, 719.7139, 7.642107, 5500.104, 725.3043, 4.544342, 3299.027, 99.97195, 99.86109, 99.92402, 99.99596, 100.0, 99.97471
53994.939360000004, 59.994545932557045, 59.99006119053267, 59.99081836435388, 33.26509301793645, 33.27012315971334, 33.25832404723803, 0.9999681283388416, 0.9999828358323635, 0.9999628643474304, 9364.159867854665, 9345.727643729684, 9370.171336715503, 222.30566970921018, 56.72852597661483, 76.3778079194226, 9363.891349899644, 9355.087088681334, 9352.595592507185, 282.9452431076179, 282.0082136134889, 282.85139159139595, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 731.6263, 7.511994, 5492.694, 713.6783, 4.622455, 3298.387, 709.481, 7.737058, 5494.398, 717.7423, 7.662607, 5500.148, 721.8693, 7.61526, 5500.136, 721.1491, 4.575838, 3300.48, 99.88769, 99.94065, 99.891, 99.99738, 100.0, 100.0
53997.30328000001, 59.98743159663047, 59.99053494494731, 59.99100173085218, 33.25162222945475, 33.29185345804802, 33.23483351241863, 0.999964626798392, 0.9999760762199071, 0.9999674429011324, 9364.11359149147, 9352.78142964889, 9368.54026976759, 218.34833643204774, 55.83179458681525, 79.592261199321, 9372.350303064988, 9350.789108674146, 9365.108319406856, 283.0026292914654, 282.0681824740412, 282.8587562795756, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.4413, 7.568925, 5498.592, 715.2153, 4.612877, 3299.302, 712.8393, 7.711287, 5496.815, 719.5482, 7.64367, 5500.252, 722.5751, 7.611973, 5500.256, 721.169, 4.576204, 3300.195, 99.97299, 99.99109, 99.94071, 100.0, 100.0, 100.0
53999.64628, 59.99149156766919, 59.990217715090395, 59.99275630298174, 33.253038087865164, 33.303436325592536, 33.25350666198155, 0.9999680983467568, 0.9999838812516489, 0.9999655744422382, 9366.130064622175, 9347.693886189902, 9360.431690637206, 216.25400379642542, 56.09589286859, 78.77104500521637, 9371.218255122554, 9353.494306259627, 9362.80633009867, 283.04059580598425, 282.08187055185016, 282.78308913591565, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.2509, 7.637279, 5500.644, 722.2776, 4.569406, 3300.427, 719.2064, 7.647414, 5500.343, 725.8204, 7.575456, 5498.821, 728.8889, 7.540383, 5496.359, 715.2047, 4.613378, 3299.378, 100.0, 100.0, 100.0, 99.9731, 99.92236, 99.97322
54002.00944, 59.99508158986665, 59.99482386463683, 59.9943942776349, 33.25468834201873, 33.28866613394256, 33.250033083698476, 0.9999665576147967, 0.9999795314500355, 0.9999654806418561, 9372.226787079995, 9355.507974008238, 9368.208458908539, 217.02404309979966, 59.40378083413134, 75.68627853975431, 9368.124623737986, 9351.662503136982, 9360.51622741675, 283.03624855118295, 282.08924336254955, 282.77860275211503, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.4413, 7.568747, 5498.425, 715.8768, 4.609193, 3299.631, 712.8587, 7.710367, 5496.767, 719.5871, 7.643486, 5500.363, 722.537, 7.612155, 5500.143, 721.1889, 4.576387, 3300.426, 99.975, 99.98914, 99.94169, 100.0, 99.99923, 100.0
54004.35400000001, 59.998285084592645, 59.99530615091538, 59.994922580503996, 33.247142010131206, 33.29173468934742, 33.25393719908651, 0.9999674378408345, 0.9999795998532132, 0.9999652084910308, 9363.854762006391, 9344.498630424527, 9357.8634758997, 215.00637260988583, 60.02337309400855, 81.68931955312291, 9361.087467283449, 9344.91974498364, 9359.707118781036, 283.0176112151045, 282.03359428128886, 282.7742513683636, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.2311, 7.637279, 5500.649, 715.9351, 4.60993, 3299.466, 712.8781, 7.711287, 5496.706, 725.8204, 7.57564, 5498.874, 722.5751, 7.61179, 5500.145, 721.169, 4.576387, 3300.455, 100.0, 99.98242, 99.94275, 99.97811, 99.99923, 100.0
54006.79148000001, 59.99744072576237, 59.99598331137758, 59.9941186047952, 33.26916079501364, 33.28086828630785, 33.25799462642898, 0.9999668865125324, 0.9999774668660474, 0.9999680405106499, 9361.088996676837, 9351.332358360352, 9363.0552998133, 214.215779893324, 63.601306646216926, 79.77288723023594, 9371.095849489855, 9349.37720088068, 9361.842838548766, 283.0628604023282, 282.0759034373333, 282.7747935749899, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 713.8436, 7.701527, 5497.845, 709.437, 4.646585, 3295.965, 706.6081, 7.764668, 5490.613, 731.8208, 7.520481, 5494.816, 718.8174, 7.647402, 5500.353, 723.515, 4.565583, 3300.321, 99.95942, 99.87305, 99.80994, 99.90434, 100.0, 100.0
54009.0952, 59.99865534307472, 59.996156133851, 59.997550282700864, 33.24524576035481, 33.26034570392303, 33.251087994181376, 0.9999641778838092, 0.9999807545538222, 0.9999635250605201, 9363.285541749136, 9352.231014220086, 9361.755190536325, 217.75905968350958, 63.71153141987952, 76.61583140583207, 9366.485635261553, 9350.920998633985, 9361.116628855068, 283.04492742767076, 282.1422454944624, 282.7295757981571, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.2311, 7.637279, 5500.534, 715.8184, 4.609746, 3299.571, 712.8587, 7.710919, 5496.876, 725.8398, 7.57564, 5498.708, 716.9481, 7.674066, 5499.157, 721.2286, 4.576021, 3300.651, 100.0, 99.98768, 99.9418, 99.97406, 99.98327, 100.0
54011.502080000006, 59.99775794882444, 59.99270031518605, 59.99291082743106, 33.229395349407255, 33.27238621677729, 33.23755614386067, 0.9999659637313708, 0.9999766852751586, 0.9999610640783122, 9365.74401701923, 9349.424826027003, 9355.247100004595, 221.84462967857166, 61.459314759560584, 77.34094507914688, 9370.570392083035, 9347.94051852095, 9355.878681591263, 283.0712072541329, 282.1289045260579, 282.7831547976808, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 722.5181, 7.606047, 5500.107, 719.9041, 4.581748, 3300.414, 718.4105, 7.651832, 5500.281, 719.6453, 7.64367, 5500.257, 710.0812, 7.736707, 5493.874, 715.145, 4.614293, 3299.613, 100.0, 100.0, 100.0, 100.0, 99.88812, 99.97328
54013.84188000001, 60.000885563914565, 60.00374337025784, 60.00118816287337, 33.238605936132075, 33.280313861468315, 33.253120173337514, 0.9999631083510271, 0.9999808020425511, 0.9999624264744176, 9363.181986436573, 9354.907863732822, 9363.427165856403, 211.1706331332141, 59.67842509656384, 78.6340748708526, 9363.62966188115, 9352.774006066546, 9367.971967098701, 282.9898525818128, 282.0895034100215, 282.89933595306354, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.2903, 7.636922, 5500.586, 715.7601, 4.609561, 3299.521, 712.8393, 7.710735, 5496.654, 725.8204, 7.575456, 5498.645, 716.2995, 7.676988, 5499.261, 721.2485, 4.576387, 3300.419, 100.0, 99.99082, 99.9418, 99.973, 99.98516, 100.0
54016.358920000006, 60.00487966542753, 60.00682907259609, 60.00338111104548, 33.239032086826626, 33.29882100172502, 33.23992740779182, 0.9999677947556239, 0.9999826747498537, 0.9999683818250904, 9361.930579796539, 9344.16682943765, 9360.106167498936, 217.13774035916958, 57.567749282147815, 80.5308549086285, 9364.179456419832, 9347.634326912745, 9354.889999097708, 283.1110551444131, 282.09396667573566, 282.8767058101505, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.2114, 7.6371, 5500.534, 715.9741, 4.611588, 3299.635, 712.8587, 7.710735, 5496.713, 719.5871, 7.64367, 5500.199, 716.2995, 7.67717, 5499.312, 721.2684, 4.576571, 3300.365, 100.0, 99.99144, 99.94382, 100.0, 99.98609, 100.0
54018.70036, 60.0037025496391, 60.00470995310445, 59.99951739372287, 33.23175882176292, 33.26114505311147, 33.25969733582292, 0.9999660541901304, 0.9999754447749033, 0.9999650993050152, 9364.066903018673, 9340.402058947815, 9358.610568752301, 220.36437505629738, 60.085415866104086, 79.29550322725845, 9367.457254761568, 9352.184738368373, 9360.398651669004, 282.95733376891303, 282.05058013526343, 282.77922953283166, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 713.883, 7.701527, 5497.897, 709.5927, 4.645111, 3296.071, 706.6275, 7.767798, 5489.306, 713.2955, 7.706918, 5497.234, 722.5179, 7.612521, 5500.039, 726.6761, 4.54013, 3299.626, 99.95836, 99.87953, 99.80227, 99.94523, 99.99931, 99.97624
54021.01456, 60.00369725770672, 60.003847412765055, 60.00433783951261, 33.26061037269829, 33.27785023262303, 33.24621234693811, 0.9999668675664658, 0.9999833868352253, 0.9999650941962657, 9367.73587703167, 9349.795360452517, 9357.801509649707, 212.23695346201612, 56.831992522491646, 79.23961267018149, 9369.518006981814, 9353.683696767697, 9366.052841648085, 283.0218769756718, 282.0620591684046, 282.82728991536146, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.2311, 7.637279, 5500.592, 715.7017, 4.60993, 3299.58, 712.8393, 7.710735, 5496.816, 719.5871, 7.643486, 5500.423, 719.2561, 7.647037, 5500.343, 721.2684, 4.576021, 3300.363, 100.0, 99.98921, 99.94071, 100.0, 100.0, 100.0
54023.293560000006, 60.0057610932982, 60.00390830761736, 60.00515801805819, 33.23942302948924, 33.29450309169152, 33.265198900155504, 0.9999651946132485, 0.9999774807271425, 0.9999664821781317, 9360.425291340018, 9352.90876597205, 9366.894012384531, 225.3251323839063, 62.192184932128725, 77.12382026956857, 9368.359768054814, 9352.519678778483, 9361.662137934998, 282.9502684162361, 282.06259675957244, 282.7570573447124, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.2311, 7.636922, 5500.611, 717.0247, 4.602193, 3300.078, 714.664, 7.687358, 5499.51, 722.9854, 7.602852, 5499.881, 727.4964, 7.556637, 5496.492, 715.1251, 4.615209, 3298.926, 100.0, 99.99946, 99.98049, 99.99676, 99.93713, 99.97836
54025.60276, 60.00286330825217, 60.00418414482929, 60.00216631971222, 33.24276479405824, 33.27393403033239, 33.264040889981146, 0.9999684198294624, 0.9999802294647053, 0.9999645621984893, 9365.648008998473, 9354.220577173088, 9366.109515118345, 213.27140048367346, 59.62853927356923, 79.04615861302773, 9365.915603242931, 9352.502994386528, 9361.86576793602, 282.94177896083966, 281.9966224102902, 282.8100331572965, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 724.1149, 7.60212, 5500.249, 718.7173, 4.595194, 3299.883, 713.7128, 7.70282, 5497.141, 719.6453, 7.643118, 5500.481, 722.537, 7.612155, 5500.149, 721.169, 4.576571, 3300.309, 100.0, 99.99611, 99.94661, 100.0, 100.0, 100.0
54027.96676, 60.00327414008819, 59.99915480311673, 60.003876038458664, 33.24491315082695, 33.28217544746498, 33.26465004656465, 0.9999659181015772, 0.9999750435434471, 0.9999667904552876, 9361.874847810384, 9351.446756046726, 9356.501932219859, 220.9466125134859, 60.37588681394459, 79.3700645340964, 9364.620660548062, 9352.403184424295, 9369.75124051801, 283.02239121190945, 282.1364948396936, 282.8646211089716, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.2244, 7.571781, 5498.597, 722.1415, 4.569775, 3300.588, 712.9169, 7.710367, 5496.761, 725.801, 7.575824, 5498.926, 728.8126, 7.540749, 5496.029, 721.2883, 4.576204, 3300.706, 99.97593, 100.0, 99.9388, 99.97906, 99.9264, 100.0
54030.307160000004, 60.000673911029104, 60.00202900872696, 60.00126091525042, 33.19465083869886, 33.243057956796854, 33.24338715581718, 0.9999669641480718, 0.9999742761687767, 0.9999671912722492, 9350.415299587783, 9342.648808990441, 9349.361299029, 229.2313282001387, 66.95943249041215, 75.25137660812788, 9353.513219885415, 9341.145756839596, 9349.94949313093, 283.00462156909697, 282.10648407216786, 282.79734486813226, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 732.6514, 7.49968, 5490.945, 728.3478, 4.527778, 3298.106, 706.6081, 7.76835, 5489.476, 732.8888, 7.510001, 5493.263, 735.0881, 7.464959, 5486.745, 727.5707, 4.533537, 3298.522, 99.8704, 99.94122, 99.801, 99.8711, 99.76347, 99.95877
54032.64720000001, 59.996373134414064, 59.9973163029572, 60.00005877283336, 33.26194960446305, 33.26921135808072, 33.246938668487765, 0.9999673306120623, 0.9999761398256767, 0.9999641524599584, 9364.887571975474, 9353.507756925743, 9361.332907931815, 223.27212709520973, 63.70759111434404, 77.50511433811971, 9370.677888843979, 9349.195073463126, 9358.492872006693, 283.05374168344736, 282.0608597278131, 282.77040732728784, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.461, 7.568747, 5498.535, 722.0831, 4.569406, 3300.6, 712.8005, 7.710919, 5496.989, 725.8204, 7.57564, 5498.704, 728.8126, 7.540931, 5496.134, 721.2684, 4.576387, 3300.592, 99.97195, 100.0, 99.93871, 99.97908, 99.92834, 100.0
54034.96308, 59.9975871706612, 59.99123767069878, 59.99378754907896, 33.22901871054345, 33.290606674408444, 33.26303594806857, 0.9999670051826803, 0.999976224789691, 0.9999661059446273, 9366.314072092584, 9357.250448345467, 9364.361103345627, 224.9738166604202, 57.9525859585774, 75.43827024727625, 9370.076135174384, 9352.401795256617, 9366.62318243043, 282.8993993629398, 282.08812182901335, 282.83880003990595, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.4807, 7.568747, 5498.535, 722.1998, 4.569959, 3300.204, 712.8199, 7.710735, 5496.646, 725.8398, 7.575824, 5498.651, 728.8316, 7.541114, 5496.581, 720.7316, 4.581332, 3300.427, 99.973, 100.0, 99.94288, 99.97408, 99.92632, 100.0
54037.39424, 59.98990538497746, 59.989558820788496, 59.98880076270066, 33.268870112994016, 33.283680524861346, 33.277158243875995, 0.9999678634044088, 0.9999771090771138, 0.9999657067023727, 9363.193658980048, 9351.92452556945, 9362.90765211104, 220.45156269675226, 62.590163905474014, 74.37900744240278, 9365.000697139014, 9344.777762103451, 9364.738467111974, 283.041129820193, 282.15180596478893, 282.89468980095427, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.2509, 7.6371, 5500.592, 715.9351, 4.608456, 3299.749, 718.7988, 7.655881, 5499.933, 721.393, 7.61848, 5500.221, 726.0848, 7.572891, 5497.817, 720.1551, 4.579684, 3300.368, 100.0, 99.991, 99.99939, 100.0, 99.96879, 100.0
54039.703960000006, 59.988874311033946, 59.986344090377315, 59.98645207142117, 33.24854480231845, 33.2748991588552, 33.25589353766098, 0.9999664109774102, 0.9999834944046893, 0.9999621476206758, 9363.48452131077, 9351.630632309534, 9365.14108149704, 215.59876348574153, 57.98148812904833, 82.4026712870882, 9372.698497971753, 9351.152702562229, 9361.82714992013, 282.98728119673916, 282.0707986508131, 282.89491593615537, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 725.1599, 7.590342, 5499.749, 719.7095, 4.590036, 3300.176, 712.8587, 7.710735, 5496.706, 720.3832, 7.635211, 5500.484, 722.6133, 7.61179, 5500.25, 721.1889, 4.575655, 3300.54, 99.99344, 100.0, 99.94078, 100.0, 100.0, 100.0
54042.03708, 59.9866438174091, 59.98737585626942, 59.983504062826064, 33.23060338607496, 33.2574183606698, 33.24166752042113, 0.9999651563460935, 0.9999807414594519, 0.9999696194516285, 9360.77340737296, 9340.369154593911, 9349.495702654798, 225.06605797537713, 61.97700918748819, 76.52109568683409, 9360.12317744392, 9342.289346452959, 9361.04416608965, 283.0519160243745, 282.0590482331954, 282.7434751127089, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 716.8205, 7.678504, 5499.114, 710.546, 4.639585, 3296.5, 706.7634, 7.76743, 5489.646, 713.2761, 7.706551, 5497.235, 716.2614, 7.677353, 5499.313, 727.4316, 4.534453, 3298.694, 99.9861, 99.89255, 99.79498, 99.94523, 99.9841, 99.96044
54044.34708000001, 59.983028945290314, 59.98436415894906, 59.984691514565945, 33.26604393676882, 33.29161048194328, 33.25253902372857, 0.9999667154963066, 0.9999818373667769, 0.9999686919383314, 9367.885035990776, 9355.104568624502, 9363.059517945896, 214.36754522526576, 63.78147420557525, 69.77245377680083, 9366.382441847141, 9353.598090984762, 9360.805956907247, 283.0305779251049, 282.1144860184169, 282.7210521905746, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.2311, 7.637457, 5500.54, 715.6823, 4.609746, 3299.579, 712.8781, 7.711103, 5496.708, 719.6065, 7.643486, 5500.311, 722.556, 7.611973, 5500.145, 721.2684, 4.576571, 3300.196, 100.0, 99.98583, 99.94082, 100.0, 100.0, 100.0
54046.74792, 59.978257190422134, 59.977716018681086, 59.98078118951895, 33.26640298264233, 33.28422109344273, 33.240581836763866, 0.9999687775570189, 0.9999833115843325, 0.9999637053203784, 9370.317828285493, 9349.6902810729, 9367.0186674114, 221.25992786557936, 60.32979219954541, 71.30747933315251, 9368.319554303616, 9349.727138134722, 9355.687176758143, 282.93361708174103, 282.13837387979225, 282.8477192398859, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.2509, 7.6371, 5500.65, 709.6705, 4.646216, 3296.071, 712.8393, 7.711103, 5496.708, 719.6065, 7.643118, 5500.312, 716.3186, 7.676988, 5498.988, 721.2286, 4.576387, 3300.598, 100.0, 99.87953, 99.93982, 100.0, 99.98019, 100.0
54049.09472, 59.98052099964697, 59.98124980727124, 59.98105158688847, 33.24832775501751, 33.2578222733121, 33.23099826854074, 0.9999658384926259, 0.9999806182425037, 0.999970909081067, 9363.700681741391, 9346.86579806008, 9361.934928370461, 221.64228439564886, 61.204340930148646, 77.65606428644901, 9364.608369877593, 9349.05721298204, 9360.669329739432, 283.0883857344307, 282.208955576438, 282.7296849852896, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.5004, 7.568747, 5498.598, 703.2307, 4.678451, 3290.468, 719.187, 7.647782, 5500.233, 725.8593, 7.575456, 5498.821, 710.0812, 7.736524, 5494.036, 714.6678, 4.610265, 3299.974, 99.9731, 99.69948, 100.0, 99.97417, 99.89016, 99.98791
54051.45856000001, 59.98310393134114, 59.98244180056814, 59.98523505172287, 33.24292070496892, 33.273004000585786, 33.24155635212168, 0.9999732603348478, 0.9999839775694067, 0.999969089954466, 9358.321444889334, 9346.099187938025, 9357.359391880664, 222.20766058739173, 55.16271116382359, 74.94750286521554, 9360.459062569083, 9347.5286652427, 9362.701230391776, 283.2580779119857, 282.09578342281696, 282.8158163476893, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.2114, 7.636922, 5500.482, 709.4175, 4.64548, 3295.62, 712.8587, 7.710551, 5496.655, 719.9561, 7.635947, 5500.431, 716.2805, 7.67717, 5499.264, 717.7296, 4.601109, 3299.276, 100.0, 99.8932, 99.93867, 100.0, 99.98107, 99.97665
54053.767360000005, 59.982120478254664, 59.98544079467009, 59.99009415562018, 33.22619071876229, 33.23866524733998, 33.21122773204506, 0.999971436400046, 0.9999769709484768, 0.9999735869630484, 9353.831556989153, 9341.704447402242, 9359.383121075436, 223.92157712322114, 62.6303370952005, 73.50547035941872, 9363.145286586048, 9347.729571930988, 9355.591028704896, 283.027835771021, 282.0294077128844, 282.8487866806379, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.4807, 7.568747, 5498.387, 710.0207, 4.640506, 3297.375, 710.8981, 7.729511, 5493.766, 728.6556, 7.535742, 5495.41, 720.8774, 7.6264, 5500.287, 709.3795, 4.648537, 3295.242, 99.97206, 99.89234, 99.89482, 99.91975, 100.0, 99.85442
54056.07744, 59.98136775516044, 59.97978228712531, 59.98181734281536, 33.244045597866425, 33.27702735923317, 33.25936962888574, 0.9999700815496964, 0.9999813894972827, 0.9999708398818096, 9356.703105280734, 9348.973850210592, 9363.36794627044, 222.07818826980565, 59.128170633341654, 71.84566315490383, 9363.29432445404, 9350.805390291967, 9359.56803093076, 282.99655188357104, 282.1708059854133, 282.79837597727345, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 730.3843, 7.522346, 5495.584, 712.3553, 4.633138, 3297.198, 711.6357, 7.7227, 5496.69, 726.2671, 7.574721, 5498.764, 716.2995, 7.676805, 5498.988, 714.986, 4.615026, 3298.651, 99.91459, 99.9137, 99.92509, 99.97612, 99.98423, 99.9835
54058.41760000001, 59.98670223327296, 59.980157326429264, 59.9817140127302, 33.2221608267954, 33.26993818528011, 33.26731699111675, 0.9999687215649137, 0.9999799255405787, 0.9999712104511301, 9367.170580437798, 9352.81853435176, 9354.342096777904, 221.1848686005137, 57.36354913089417, 68.4426128649211, 9362.18922788041, 9350.959806819277, 9357.391838222647, 283.05373602313404, 282.1696095419238, 282.86573824889354, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.4807, 7.568569, 5498.488, 716.0714, 4.608088, 3299.801, 712.8199, 7.711472, 5496.932, 725.8398, 7.575456, 5498.651, 722.556, 7.611973, 5500.035, 714.9064, 4.615575, 3299.149, 99.9711, 99.98597, 99.93776, 99.97407, 100.0, 99.97281
54060.75764, 59.98095980777699, 59.9832647330415, 59.98218447862585, 33.24824351317736, 33.29439714825772, 33.26631539346423, 0.9999690330056663, 0.9999801605810612, 0.999968459376906, 9364.682759355333, 9360.141802079062, 9367.912033971801, 223.78117185221458, 65.34425412998053, 73.70997546284616, 9365.575392749932, 9352.544886389858, 9360.346853096384, 283.01945428064175, 282.17563926128895, 282.8067020053763, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.2509, 7.636922, 5500.592, 722.0247, 4.571433, 3300.207, 719.2258, 7.647414, 5500.403, 719.6065, 7.643301, 5500.486, 728.8507, 7.540383, 5496.2, 721.3281, 4.576204, 3300.535, 100.0, 100.0, 100.0, 100.0, 99.92738, 100.0
54063.09708000001, 59.97986727695743, 59.985401335489755, 59.982195438582025, 33.23498606422704, 33.27026635245027, 33.225131956833, 0.9999694130565411, 0.9999824236437176, 0.999972144767992, 9359.475631148736, 9351.404639070463, 9362.043754075772, 218.3806087393906, 56.60460437544225, 72.85018470600517, 9368.975349586015, 9347.871535859571, 9367.696289271376, 283.0348719958665, 282.1343874199844, 282.8285000653554, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.5004, 7.568569, 5498.483, 715.8379, 4.609377, 3299.69, 712.8199, 7.711103, 5496.815, 725.8398, 7.575272, 5498.875, 722.5751, 7.61179, 5500.092, 714.7871, 4.615575, 3299.552, 99.97101, 99.99096, 99.93776, 99.97813, 100.0, 99.97645
54065.46772000001, 59.98178412228575, 59.98519046949357, 59.98361635347543, 33.253453117517715, 33.28394655935584, 33.26750550077107, 0.9999691312987964, 0.9999759057456666, 0.9999665800141077, 9359.055886499926, 9341.44298347926, 9357.087176171577, 217.93892375512132, 57.09624667029857, 71.94476711337211, 9361.432357663545, 9341.002426755318, 9358.892074577596, 283.0172612415629, 281.9503958071362, 282.77587221807204, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.2509, 7.636565, 5500.535, 716.1297, 4.609377, 3299.752, 712.8587, 7.710735, 5496.823, 719.5871, 7.64367, 5500.312, 722.5751, 7.611608, 5500.044, 721.7455, 4.569978, 3300.305, 100.0, 99.98256, 99.93967, 100.0, 100.0, 100.0
54067.808520000006, 59.97477127629007, 59.977142092060646, 59.97403851678144, 33.27195285504246, 33.2942048836618, 33.264751542460196, 0.9999724441129527, 0.9999793345238734, 0.9999695178207306, 9361.34453158456, 9346.605906123408, 9363.087283588282, 218.83831345730096, 56.63599051241681, 71.69155992128208, 9365.25157848588, 9346.912921475061, 9368.555801108425, 282.89843395361993, 281.93332719938905, 282.6593578161444, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 713.883, 7.700992, 5497.73, 709.5537, 4.645848, 3296.299, 706.4916, 7.765773, 5490.454, 714.5771, 7.689635, 5498.915, 719.1798, 7.647585, 5500.335, 723.5746, 4.565766, 3300.255, 99.95942, 99.87953, 99.82504, 99.97886, 100.0, 100.0
54070.144720000004, 59.97263939997667, 59.97227024252658, 59.969484782081636, 33.276881226720526, 33.297948912599544, 33.26004723668185, 0.9999692852430762, 0.9999860061808191, 0.9999724988789358, 9356.596568757297, 9349.522425393714, 9354.923306684032, 219.03853112886918, 54.8764670360124, 69.81125449972706, 9368.419717433368, 9356.33775025967, 9359.05531013194, 282.7938871044036, 281.88138449600484, 282.72944799147854, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.2311, 7.636743, 5500.592, 713.5616, 4.621902, 3297.88, 712.8393, 7.711287, 5496.594, 719.5871, 7.642934, 5500.312, 716.7001, 7.675892, 5499.213, 721.1889, 4.576754, 3300.305, 100.0, 99.95742, 99.93666, 100.0, 99.98439, 100.0
54072.54884, 59.9607991992987, 59.96818032103998, 59.96764426049695, 33.24207891318744, 33.27919256539987, 33.255528927419995, 0.999970241817523, 0.9999774108221501, 0.9999689178141014, 9363.530821569015, 9347.600292315892, 9354.423263555886, 220.96668708835705, 61.19159086957734, 72.80388536979171, 9374.38990307243, 9348.803095130435, 9344.391047195415, 282.97157586981086, 282.0873637923362, 282.68113444598225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 723.0504, 7.602478, 5499.71, 704.398, 4.673478, 3290.175, 719.1093, 7.648703, 5500.285, 725.8204, 7.575272, 5498.879, 710.1575, 7.735976, 5494.029, 714.9263, 4.612096, 3299.221, 99.99696, 99.72076, 100.0, 99.97503, 99.89003, 99.97093
54074.864960000006, 59.963472232011014, 59.96493095893792, 59.96746199906771, 33.24002448058905, 33.25814887314229, 33.261094269459434, 0.9999726713151926, 0.9999845301027867, 0.9999743175911392, 9359.520834463396, 9342.411576186498, 9353.457319883459, 220.4420622997568, 50.807018269018045, 67.90349354962063, 9368.935352825469, 9351.193685749404, 9370.15309678287, 283.0172569957807, 281.9809764573344, 282.7556989586224, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.2311, 7.636743, 5500.702, 709.4759, 4.645664, 3295.799, 712.7811, 7.710735, 5496.936, 719.6065, 7.643301, 5500.317, 716.2995, 7.676988, 5499.263, 721.2088, 4.575838, 3300.421, 100.0, 99.88473, 99.93882, 100.0, 99.97826, 100.0
54077.20472, 59.96432867924218, 59.96230640730386, 59.96293903412748, 33.26037724870225, 33.287461077351864, 33.2501496687188, 0.9999709148934116, 0.9999808674124847, 0.9999696001839692, 9366.867796866165, 9350.744467264713, 9362.608747176077, 217.08142731520002, 57.5873548333725, 74.3893345810975, 9367.428647547295, 9349.307107742285, 9367.555740587404, 283.0062099624659, 281.91465916728373, 282.72941955625555, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.2706, 7.636922, 5500.76, 709.5343, 4.645111, 3296.464, 712.8393, 7.710551, 5497.045, 725.8593, 7.575456, 5498.768, 716.2995, 7.676805, 5499.269, 721.2088, 4.575838, 3300.421, 100.0, 99.87957, 99.94488, 99.9762, 99.98218, 100.0
54079.483680000005, 59.96750798847483, 59.9694596405005, 59.96536291680764, 33.228658540970294, 33.26306624715431, 33.22942972851406, 0.9999697259088336, 0.999977839290164, 0.9999669026021004, 9367.039694467854, 9352.788005937868, 9355.350104032415, 219.6774486366844, 68.07873342557514, 74.65645706312625, 9365.270639903609, 9341.57808135039, 9362.781764584432, 283.03474402379555, 282.038048084783, 282.75521691971045, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 713.9224, 7.70117, 5497.793, 716.013, 4.608456, 3299.739, 706.7051, 7.769454, 5489.02, 733.4325, 7.485731, 5490.563, 722.556, 7.611973, 5500.192, 727.5906, 4.53427, 3298.632, 99.96047, 99.98768, 99.80078, 99.82701, 100.0, 99.96741
54081.79312, 59.970042981608316, 59.97062185562018, 59.97358479247203, 33.24688491175737, 33.27260091042943, 33.25016639379226, 0.9999694543474763, 0.9999825935718581, 0.9999691219320467, 9370.184529455839, 9345.977520458342, 9357.44578511203, 217.90244817995583, 57.07150093974951, 73.39021079293343, 9364.99881935233, 9350.598092854767, 9363.971337541014, 283.05656323447494, 282.0539812812938, 282.8193700472327, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.2311, 7.636922, 5500.649, 709.4565, 4.644742, 3296.125, 712.8199, 7.710735, 5496.646, 725.8204, 7.575824, 5498.71, 716.6619, 7.669683, 5499.788, 721.3281, 4.575838, 3300.539, 100.0, 99.8779, 99.93873, 99.97609, 99.99474, 100.0
54084.08196, 59.97334895752119, 59.972323493432036, 59.972966723607406, 33.2727442738819, 33.27857210910503, 33.25065262725856, 0.999972733349357, 0.9999776073035198, 0.9999694889721744, 9356.909070465157, 9354.071463595126, 9367.904491115136, 220.29076108652544, 59.16190415181154, 72.84740639372194, 9374.12700645575, 9351.165150223605, 9359.811870691132, 282.92509375612195, 282.0467341433619, 282.8956619989963, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 720.2706, 7.636743, 5500.425, 715.9157, 4.609377, 3299.973, 712.8587, 7.708526, 5497.696, 724.6747, 7.588326, 5499.743, 724.8832, 7.581657, 5498.853, 717.1132, 4.601109, 3299.285, 100.0, 99.9773, 99.94848, 99.99546, 99.98556, 99.99728
54086.41208, 59.98032872404309, 59.978148469637425, 59.97964249064763, 33.24640969605997, 33.294452184372936, 33.29477022796287, 0.9999709469597797, 0.999979897594229, 0.999971368715253, 9364.976088833908, 9349.146903060411, 9355.923446324306, 220.43271657393416, 58.813835362602276, 70.56415918228231, 9366.931707609898, 9352.10338406526, 9361.017933359399, 282.9087809351818, 281.9442615209862, 282.7119073681705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.2639, 7.571246, 5499.145, 720.799, 4.582116, 3300.23, 716.314, 7.680731, 5498.621, 723.8592, 7.590349, 5499.491, 723.0329, 7.606494, 5500.147, 721.2088, 4.576571, 3300.479, 99.98246, 100.0, 99.97352, 99.98887, 99.99939, 100.0
54088.69040000001, 59.98289008195535, 59.98452094769533, 59.98314355215143, 33.25413591387807, 33.268628346337024, 33.24758212899688, 0.9999738621094265, 0.9999821970590193, 0.9999718671385159, 9372.325659686168, 9353.543863543167, 9357.846348209629, 224.3891656812002, 58.07152924032334, 69.8388881396022, 9366.612116949016, 9348.637232199517, 9363.924670295613, 282.9736456107883, 282.01629656514586, 282.72357438753727, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 723.4052, 7.596053, 5499.819, 720.0597, 4.578432, 3300.69, 712.8587, 7.710919, 5496.646, 719.6259, 7.643301, 5500.37, 728.8507, 7.540931, 5495.867, 721.2684, 4.575838, 3300.424, 99.99694, 100.0, 99.93977, 100.0, 99.92938, 100.0
54091.05532000001, 59.98795244121743, 59.98787668880414, 59.986693510082375, 33.22391698688893, 33.24660034116435, 33.22821771403738, 0.9999725495034099, 0.9999768889955255, 0.9999731070683371, 9354.812907006246, 9338.223706684092, 9354.317331232263, 228.76569024438277, 66.10652483419004, 70.08969116584512, 9355.13800417873, 9339.334806002169, 9351.118497203628, 283.0624831947798, 282.05082510435443, 282.81736159387543, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 733.0655, 7.4904, 5491.399, 728.3478, 4.527962, 3298.269, 706.5499, 7.768718, 5488.905, 713.2567, 7.706735, 5497.059, 735.05, 7.463681, 5487.226, 727.5906, 4.533904, 3298.459, 99.7942, 99.94613, 99.80095, 99.94418, 99.76635, 99.95732
54093.40196, 59.99256230701709, 59.989411852901945, 59.987954804642875, 33.2452897575334, 33.291443794878695, 33.2506538305317, 0.999976418354472, 0.9999797092830973, 0.9999732202333381, 9364.262608831266, 9348.91842825642, 9367.108230954142, 226.87206846126173, 59.44281553159499, 64.94228687476698, 9363.426642057932, 9358.911428285075, 9363.279354800448, 282.9290520864849, 282.0418349543711, 282.83075637482636, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.4807, 7.568747, 5498.598, 722.2776, 4.569775, 3300.767, 712.8393, 7.711103, 5496.986, 719.6065, 7.64367, 5500.2, 728.8889, 7.540201, 5495.977, 721.169, 4.576021, 3300.136, 99.97005, 100.0, 99.94379, 100.0, 99.92547, 100.0
54095.70508000001, 59.988852412303636, 59.990225888761785, 59.98956586994397, 33.24553466558057, 33.29640906261667, 33.261959355055836, 0.9999772458008186, 0.9999796509553057, 0.9999748537093511, 9362.860189017334, 9348.863292193284, 9366.885931360428, 224.7317462630399, 56.99523327828638, 68.93494001751151, 9363.488828458208, 9350.949814565303, 9367.135270072251, 282.94337498738025, 281.9867556485154, 282.78433771857937, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.5004, 7.568925, 5498.482, 722.1609, 4.570327, 3300.372, 712.8975, 7.710551, 5496.876, 719.6065, 7.643486, 5500.259, 728.8698, 7.540018, 5496.137, 721.2088, 4.576387, 3300.305, 99.97396, 100.0, 99.93875, 100.0, 99.92836, 100.0
54098.02100000001, 59.98907941158409, 59.989787188459026, 59.98500554492126, 33.22367362158399, 33.27123230619483, 33.27773412078536, 0.9999804422830068, 0.9999816665548196, 0.9999782012995918, 9357.97424118133, 9355.245459615773, 9356.49769232483, 226.81641412215436, 58.012044241537296, 62.196036705247934, 9366.625371658118, 9348.01417818254, 9364.61998444531, 283.02296903158, 281.990007811922, 282.7082104346492, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.461, 7.568747, 5498.535, 722.1804, 4.570327, 3300.425, 712.8393, 7.711103, 5496.937, 719.6259, 7.643118, 5500.257, 728.8698, 7.540201, 5496.031, 721.2088, 4.576754, 3300.426, 99.97196, 100.0, 99.93982, 100.0, 99.9315, 100.0
54100.445640000005, 59.980689743792446, 59.98531623014666, 59.987473623876284, 33.064640315714215, 33.06972519902569, 32.9267293001797, 0.9999761096947708, 0.9999780676642863, 0.9999763204396597, 9139.480553067404, 9107.949423588683, 9079.762042862534, 219.22243677940455, 56.54562402845659, 71.0032894740898, 8975.312764784732, 8959.870545997443, 8934.098326275722, 282.94780203313917, 282.0182309852188, 282.6596677456488, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 726.5201, 7.568212, 5498.425, 722.2776, 4.571064, 3300.764, 712.8199, 7.710919, 5496.936, 719.5871, 7.643301, 5500.258, 728.8889, 7.540383, 5496.199, 721.3082, 4.575838, 3300.311, 99.97405, 100.0, 99.93765, 100.0, 99.93248, 100.0
54102.786920000006, 59.98349602886411, 59.982009782850106, 59.98353241979146, 31.441820355907627, 31.4104164832903, 31.268129468635898, 0.9999718467754574, 0.999980571163193, 0.9999758121190185, 8715.28448486845, 8675.601255489248, 8669.951737976913, 205.3564313514869, 54.7149091355177, 58.43995990153098, 8713.347973652544, 8727.727154522945, 8793.251398406019, 282.95277835757935, 281.9833784480528, 282.64338292936793, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 0 0 1), 5500.0, 720.0, 743.0806, 7.461488, 5500.133, 722.1804, 4.569591, 3300.761, 712.8005, 7.710735, 5496.655, 719.5677, 7.644405, 5500.256, 728.927, 7.540383, 5496.257, 721.0895, 4.577303, 3300.705, 99.98449, 100.0, 99.94086, 100.0, 99.93352, 100.0
