TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
54776.95276000001, 59.983079827296535, 59.980693246360154, 59.98282270936989, 28.125487895548414, 28.1585819980671, 28.13307573883369, 0.9999745398220334, 0.9999861112844253, 0.9999718909860814, 7916.626477823129, 7913.288103449544, 7922.628370797098, 171.69503774806685, 43.92657294830633, 58.40456594581747, 7916.207774045772, 7908.707387522534, 7920.341256268598, 283.24874093835626, 282.1749315472822, 283.0711101250906, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.4392, 7.613721, 5500.325, 714.5538, 4.616929, 3299.176, 714.3728, 7.696193, 5497.922, 732.9082, 4.495376, 3294.547, 709.7569, 4.645395, 3296.059, 706.1587, 4.66337, 3292.802, 100.0, 99.97361, 99.96595, 99.83336, 99.88751, 99.79254
54779.38452000001, 59.98443649530795, 59.98828528554139, 59.98742958565125, 28.12334777429445, 28.161391452998913, 28.154045564321784, 0.9999721183251467, 0.9999842084105649, 0.9999734318213871, 7927.385627149755, 7907.253719547468, 7921.01683761719, 170.2880835540759, 39.16701771615317, 56.13357663633542, 7923.993181059361, 7909.641113114746, 7926.203685869754, 283.2583869843876, 282.26001089231875, 283.12367147171875, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.4589, 7.613721, 5500.435, 714.476, 4.617482, 3298.951, 714.4117, 7.696377, 5498.094, 732.9471, 4.494641, 3294.44, 709.7759, 4.643934, 3296.548, 706.1189, 4.664102, 3293.808, 100.0, 99.96681, 99.96388, 99.83862, 99.89399, 99.79617
54781.683320000004, 59.98958482639758, 59.989488960750776, 59.989671321863, 28.12693585250321, 28.144490148658576, 28.116940678782164, 0.999973972627182, 0.9999899799955578, 0.9999706919892891, 7924.579175118241, 7911.6691379978565, 7923.397339570107, 175.62175546428443, 39.929779847477676, 58.02645723910075, 7917.144981790405, 7907.8982535007, 7921.577618127544, 283.2156581615193, 282.226516915816, 283.15500527346074, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 716.1107, 7.679218, 5499.469, 708.0946, 4.652479, 3295.215, 708.1416, 7.754913, 5491.248, 726.9273, 4.537849, 3298.367, 714.7545, 4.619279, 3298.627, 709.4987, 4.645241, 3295.239, 99.98494, 99.85361, 99.84566, 99.97052, 99.957, 99.88143
54784.108360000006, 59.9944996060451, 59.99746488650327, 59.993866107644656, 28.140355972537577, 28.167002181917773, 28.164409428971563, 0.999974107952165, 0.9999865580027537, 0.9999717222976011, 7925.889338810543, 7911.347289670067, 7928.097135572696, 171.47168903046804, 38.7002256063638, 54.18734510453762, 7926.708664606551, 7912.531250301829, 7930.93130599856, 283.1996105991531, 282.2148371537053, 283.13822592859947, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.4392, 7.613364, 5500.267, 714.3203, 4.618218, 3299.062, 714.4117, 7.695273, 5498.043, 728.675, 4.52553, 3298.431, 714.8117, 4.610696, 3299.339, 712.4014, 4.628577, 3297.868, 100.0, 99.97016, 99.96597, 99.94122, 99.97858, 99.94608
54786.638640000005, 59.99750936940709, 59.995234020895616, 59.993246272512664, 28.157778569304725, 28.162898858378686, 28.153195823074775, 0.9999737728818614, 0.9999902614097617, 0.9999747849432131, 7919.720686433374, 7916.653270456829, 7925.420432851833, 174.9123770919564, 43.394615153583345, 57.66522113735317, 7930.011682574812, 7918.3665133945615, 7927.851975470471, 283.19981365925105, 282.2676447107954, 283.08167849927224, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 726.5004, 7.560716, 5497.762, 720.5072, 4.580826, 3300.484, 720.6817, 7.632136, 5500.369, 720.3638, 4.579954, 3300.343, 722.289, 4.568874, 3300.194, 718.7833, 4.591403, 3300.174, 99.96154, 100.0, 100.0, 100.0, 99.99278, 99.99686
54788.95764000001, 59.99415756076709, 59.99316550385089, 59.99310997516657, 28.144571250024097, 28.18250102821537, 28.158957763453554, 0.999972615626931, 0.9999863218015599, 0.9999728063002339, 7923.707755175638, 7909.88779935927, 7927.2167974697195, 168.70510936368373, 38.394419881099566, 59.41617887362702, 7927.127283180927, 7910.046891202007, 7925.509742647176, 283.2403934597132, 282.1291265088704, 283.06355629435603, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.4195, 7.613543, 5500.21, 714.4176, 4.618218, 3298.676, 714.4117, 7.696009, 5498.096, 726.7525, 4.538952, 3298.716, 715.918, 4.608139, 3299.012, 712.4412, 4.629675, 3297.982, 100.0, 99.95848, 99.96397, 99.97002, 99.99157, 99.93744
54791.236240000006, 59.992128447626676, 59.99396203531537, 59.99254829130117, 28.1448498614541, 28.17432889708175, 28.15615153480697, 0.9999678502667094, 0.9999789211387607, 0.9999755879872282, 7920.0556843139775, 7916.568058469911, 7931.95855791224, 172.2079429265441, 49.77066754403495, 59.47198704686036, 7925.110799085326, 7911.16541620593, 7920.422187802835, 283.27476895509506, 282.16678885562214, 283.1401373246061, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.4392, 7.613364, 5500.32, 720.9352, 4.578432, 3300.808, 714.4311, 7.696193, 5498.152, 726.7525, 4.538768, 3298.724, 722.0983, 4.569057, 3300.462, 718.664, 4.591953, 3300.111, 100.0, 100.0, 99.96391, 99.97666, 99.99282, 100.0
54793.57108, 59.99673371459939, 59.99699130683892, 59.995617196268995, 28.17044218136019, 28.184840295708653, 28.156308406934375, 0.9999716872933097, 0.9999842395752117, 0.9999759163990707, 7925.881490510208, 7914.50836028133, 7924.871081756855, 173.64772776672407, 47.0072296201256, 60.7683878677899, 7927.002415843783, 7914.845823935872, 7928.704150406459, 282.9867451599965, 281.95236071501256, 282.89287808334075, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 716.1501, 7.67904, 5499.307, 727.1221, 4.536988, 3299.004, 708.064, 7.755649, 5491.408, 733.0247, 4.495008, 3294.439, 728.4883, 4.526688, 3297.751, 724.9465, 4.551117, 3299.591, 99.98705, 99.96842, 99.84237, 99.83684, 99.94374, 99.9862
54795.916800000006, 60.00177656609703, 59.998913252059054, 59.9988315518692, 28.13100006157327, 28.162971303490842, 28.132128392307422, 0.9999757938042797, 0.999981828845311, 0.9999723797598769, 7928.678802388364, 7908.54810682188, 7929.972034671629, 176.47717349751838, 47.140688795850565, 58.813791102989626, 7924.1811627416055, 7910.46963939477, 7923.06050133645, 283.1825916249662, 282.1838361432555, 283.04388013408783, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.4195, 7.613185, 5500.429, 720.8768, 4.5788, 3300.76, 714.3923, 7.696193, 5498.146, 726.8885, 4.538768, 3298.71, 722.1173, 4.570335, 3299.809, 718.7634, 4.591587, 3300.223, 100.0, 100.0, 99.9649, 99.95012, 99.99282, 100.0
54798.34220000001, 59.99865088207063, 59.997559936799405, 59.99584335022717, 28.104677916873133, 28.13330285382023, 28.10747496262134, 0.9999751650450512, 0.9999876776680396, 0.9999724142725435, 7912.019012213044, 7903.101891372242, 7916.320013409634, 173.17654856415948, 43.13846779282176, 57.56514154454635, 7915.901382272952, 7901.387507038011, 7916.682457680293, 283.16135269112453, 282.21817904260314, 283.02646665520797, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.4195, 7.613721, 5500.405, 719.6512, 4.586536, 3300.716, 706.0646, 7.779763, 5485.566, 736.5783, 4.467245, 3289.021, 717.3105, 4.602478, 3299.931, 712.4611, 4.628577, 3297.816, 100.0, 99.99789, 99.76801, 99.69059, 99.99651, 99.94608
54800.77964000001, 59.9968961265045, 59.995824627047625, 59.998114026337085, 28.161901242930043, 28.16394644513603, 28.16392593773948, 0.9999721724922179, 0.9999814395394575, 0.9999750428095336, 7917.229131263766, 7913.113315080964, 7919.39823222051, 170.52918191265098, 42.913849692089116, 55.98664346539999, 7921.057555430386, 7914.848453861509, 7929.402303315538, 283.19438574204503, 282.17791437743006, 283.0404931069408, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 725.0613, 7.588914, 5499.909, 719.7484, 4.585984, 3300.868, 708.0057, 7.755833, 5491.416, 733.0247, 4.495008, 3294.721, 722.2699, 4.569788, 3299.813, 718.7435, 4.591403, 3300.171, 99.99052, 100.0, 99.8414, 99.8301, 100.0, 100.0
54803.11348000001, 59.99111129292682, 59.99394814408213, 59.99274432897642, 28.13921396772983, 28.158085793378195, 28.148478745391383, 0.999972695429189, 0.9999858397657249, 0.999973777722612, 7925.347086309326, 7909.91598768656, 7923.788145447573, 168.15448552974067, 37.13405662659625, 58.42000793012471, 7920.500424973678, 7909.899785964792, 7920.922100266171, 283.1568955398407, 282.1018303385479, 282.9636644889057, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.4392, 7.613543, 5500.268, 714.5149, 4.616745, 3298.56, 708.0834, 7.755649, 5491.412, 732.9276, 4.494273, 3294.672, 715.9562, 4.609052, 3299.878, 712.4014, 4.628577, 3298.039, 100.0, 99.98546, 99.83931, 99.82675, 99.97025, 99.93927
54805.459440000006, 59.99178951006391, 59.99176683818558, 59.99362630376234, 28.13454539124431, 28.16423607083616, 28.135394241953026, 0.9999711433904922, 0.9999883085874007, 0.9999746126625205, 7922.515533632939, 7909.852973495006, 7927.044347549883, 168.99243552231292, 37.70553780708951, 59.58664788393253, 7925.967653285913, 7904.213286905389, 7925.035580838239, 283.1509711877899, 282.18090295525894, 283.07524055619643, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 716.1107, 7.679218, 5499.249, 708.0946, 4.652479, 3294.539, 714.4117, 7.695825, 5498.094, 726.772, 4.540423, 3298.831, 709.6806, 4.644116, 3295.837, 706.2382, 4.66337, 3293.089, 99.988, 99.85528, 99.96705, 99.97511, 99.88918, 99.78918
54807.82720000001, 59.99020096644283, 59.9885198079856, 59.98356059627178, 28.14462228372479, 28.175803275597524, 28.14888508176423, 0.9999742237351814, 0.9999873508060242, 0.9999749451178629, 7925.194864162191, 7910.180514546614, 7924.6352086528395, 170.64163721334808, 39.11277152796515, 57.13498662510801, 7923.89575710384, 7914.702482812427, 7922.349349665078, 283.09582712809686, 282.20108658536117, 283.07163326717654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.4195, 7.613543, 5500.268, 714.6317, 4.617666, 3299.229, 708.0446, 7.755097, 5491.354, 732.9471, 4.495008, 3294.722, 716.0516, 4.609052, 3299.823, 712.3815, 4.629675, 3297.872, 100.0, 99.95834, 99.8404, 99.83184, 99.97513, 99.93926
54810.1638, 59.98627548980434, 59.983994346355225, 59.986532483506174, 28.159538138436353, 28.182004023265876, 28.15757425149328, 0.9999722491945775, 0.9999874285183589, 0.9999706591185396, 7924.110620363739, 7913.193620855622, 7925.135060422667, 176.0972041317823, 44.39999773561669, 56.652184309536096, 7924.827284339827, 7914.339794240754, 7923.37683898394, 283.19143806704756, 282.2266025762299, 283.04859610867925, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.4392, 7.613543, 5500.435, 714.4565, 4.616376, 3298.953, 714.4311, 7.695641, 5497.979, 726.7331, 4.539871, 3299.425, 717.1006, 4.601564, 3299.98, 714.7076, 4.613011, 3299.711, 100.0, 99.96991, 99.96595, 99.9635, 100.0, 99.98984
54812.498920000005, 59.98317809569734, 59.97847118324041, 59.97874254952707, 28.15674167620798, 28.161948919682448, 28.155821418569914, 0.9999709424050583, 0.9999848983970764, 0.9999706424094496, 7927.941332398771, 7919.606215281008, 7930.298766180014, 176.76977902320368, 44.67743551331819, 57.450462722304565, 7925.086573400183, 7917.065737716108, 7925.901683463926, 283.06032040717696, 282.157250085187, 283.0910763659027, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 728.7085, 7.542869, 5496.655, 720.8963, 4.583774, 3300.479, 719.2258, 7.652016, 5500.137, 723.6262, 4.560464, 3299.746, 718.1116, 4.599738, 3299.799, 712.9382, 4.625463, 3297.468, 99.93473, 100.0, 100.0, 100.0, 99.99376, 99.94241
54814.788680000005, 59.980951800803055, 59.97840743291823, 59.97608787353856, 28.15574728001494, 28.17744499275295, 28.16011595356027, 0.999973540479107, 0.9999843245958797, 0.9999691515087337, 7929.027354580206, 7914.822779448333, 7922.867903804396, 169.991017178525, 47.24065782101525, 58.99331795073158, 7925.383900173429, 7914.4642643305, 7931.985071478763, 283.1113909551647, 282.04856123696766, 283.00966088617406, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.4195, 7.613543, 5500.209, 714.4954, 4.617297, 3299.231, 714.4117, 7.696009, 5497.926, 726.6749, 4.540055, 3299.107, 722.2699, 4.569788, 3300.084, 718.7833, 4.591587, 3300.056, 100.0, 99.98191, 99.96088, 99.96155, 100.0, 99.99851
54817.0926, 59.97855352896969, 59.97930289849476, 59.97925873665671, 28.128404681439857, 28.145439652151637, 28.143199682668858, 0.9999712973288521, 0.9999879943626829, 0.999972928416227, 7916.921237716337, 7909.396314225018, 7918.5051416128845, 167.95743729033484, 41.88737439605711, 59.38577586252177, 7916.834470080088, 7902.585938449865, 7920.495862612381, 283.20153794679237, 282.2075836030501, 283.04359205438965, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 718.4371, 7.662443, 5499.709, 708.5421, 4.653031, 3295.152, 708.1028, 7.755097, 5491.237, 733.0053, 4.495376, 3294.832, 728.5073, 4.527418, 3297.859, 724.9465, 4.550568, 3299.658, 99.99979, 99.85353, 99.83928, 99.83711, 99.93372, 99.97929
54819.40136, 59.98096605132635, 59.978407052565025, 59.97939159102879, 28.15507357793257, 28.181626510960275, 28.135710099589822, 0.999971965133967, 0.9999868723350601, 0.9999699138047456, 7926.689478562844, 7912.701768377641, 7925.679998504501, 168.89694904173848, 38.2196887475161, 54.902132104739024, 7928.587347330606, 7917.132722205285, 7924.9526281152785, 283.2079723116955, 282.2533564473584, 283.06007742355735, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3998, 7.613721, 5500.325, 714.5732, 4.617297, 3299.396, 714.4311, 7.695641, 5498.036, 726.6749, 4.540055, 3298.777, 722.1936, 4.569422, 3300.029, 718.7037, 4.591403, 3300.112, 100.0, 99.97187, 99.96395, 99.98001, 100.0, 100.0
54821.74768000001, 59.98146725810235, 59.98053538504311, 59.98377259226384, 28.14551764565776, 28.161829620502044, 28.148111320848198, 0.9999729796357709, 0.9999884830951496, 0.9999696202154399, 7920.048560946786, 7909.105721837537, 7916.657213199967, 166.95571394683748, 37.94339792249821, 55.32467405188686, 7917.146507066646, 7909.098885626571, 7920.961244781313, 283.20875826159227, 282.2269522123715, 282.99661597934653, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.4589, 7.613185, 5500.383, 714.6317, 4.616745, 3299.011, 708.1028, 7.755281, 5491.468, 732.9471, 4.494825, 3294.378, 722.2699, 4.569422, 3299.866, 724.8868, 4.551483, 3299.707, 100.0, 99.98365, 99.84135, 99.83877, 99.99455, 99.9897
54824.112120000005, 59.98387934398877, 59.987109364698405, 59.986578309481715, 28.112982177097656, 28.176947803429915, 28.156475002731927, 0.9999734750521098, 0.9999835669089302, 0.9999731457827457, 7918.112753991631, 7905.661892873045, 7920.468406683339, 175.09571057275616, 46.66814734200682, 57.877948560912955, 7922.019838778253, 7912.193863777786, 7917.874396071322, 283.07892521737057, 282.05862728395897, 282.9112733449532, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 728.7282, 7.542512, 5496.488, 720.799, 4.578432, 3300.646, 701.8134, 7.80995, 5480.339, 739.2775, 4.444263, 3286.558, 715.8608, 4.609235, 3299.328, 731.1494, 4.507717, 3296.44, 99.93473, 100.0, 99.64113, 99.57542, 99.97822, 99.87446
54826.391, 59.99174429164264, 59.983775035644335, 59.986405703622346, 28.134649028225315, 28.15495573418104, 28.16429044178903, 0.9999714624466924, 0.999988249719881, 0.9999739956573594, 7917.971602005452, 7914.282611999538, 7929.041453320193, 168.43191499698287, 41.683789632578794, 59.37784827122732, 7919.0458966513015, 7914.844886683761, 7924.249087040771, 283.0195989393474, 282.06723775166444, 283.00340034410056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.4195, 7.613364, 5500.215, 714.5538, 4.616376, 3298.778, 708.1028, 7.755097, 5491.358, 733.0053, 4.494641, 3294.551, 721.1445, 4.580745, 3299.867, 725.0061, 4.551483, 3299.82, 100.0, 99.97528, 99.84147, 99.82848, 99.99456, 99.98109
54828.69872000001, 59.99075938699558, 59.99011667576523, 59.988954356147865, 28.141391062754256, 28.173068549695, 28.145382076112416, 0.9999706991909655, 0.9999880155313279, 0.9999748499571524, 7915.565119401228, 7911.564612513608, 7930.412711530317, 169.49609905938632, 38.73930101907604, 56.03681772645041, 7921.620983978317, 7909.37385439471, 7920.649227450722, 283.16785808834237, 282.20595442034283, 283.04781587988157, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.4392, 7.613364, 5500.215, 714.4954, 4.616929, 3298.623, 708.5881, 7.746629, 5493.302, 731.5295, 4.509902, 3296.51, 712.8661, 4.630054, 3297.536, 720.2943, 4.582247, 3300.435, 100.0, 99.95687, 99.86461, 99.89283, 99.92393, 100.0
54831.13844, 59.99512815686345, 59.99195644846042, 59.99062079678911, 28.144769507411574, 28.148956999165648, 28.12517500663986, 0.9999739848066667, 0.9999865955407917, 0.9999736465556516, 7923.012145150921, 7910.152306586194, 7918.994308423598, 171.94168695132885, 39.21606097091967, 55.27052519346444, 7921.888410133709, 7910.669592974627, 7925.1977813668655, 283.14826041159955, 282.1439498804326, 283.0718588567421, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 718.7525, 7.65227, 5500.456, 712.1802, 4.629639, 3298.215, 709.3646, 7.749207, 5491.495, 732.7723, 4.495193, 3294.444, 715.7654, 4.608504, 3299.341, 724.9663, 4.552032, 3299.707, 100.0, 99.94451, 99.85998, 99.83024, 99.97863, 99.99851
54833.44256, 59.9957415742448, 59.996574199554175, 59.99865189469409, 28.138996448340826, 28.186218488451384, 28.157232935278312, 0.9999749863214894, 0.9999892661696125, 0.9999764799391204, 7926.042539060341, 7912.5262119894205, 7921.466652035265, 171.62309415225286, 39.56810178335036, 55.74975479836576, 7923.984284185576, 7912.012153834224, 7921.230167016989, 283.08691129836734, 282.1153247071689, 283.0211552035556, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.4589, 7.613721, 5500.268, 714.4176, 4.616929, 3298.448, 714.3923, 7.696193, 5498.093, 732.9276, 4.494457, 3294.721, 715.918, 4.609235, 3299.882, 718.7236, 4.59177, 3300.175, 100.0, 99.9634, 99.96393, 99.83028, 99.98339, 100.0
54835.78800000001, 60.00196984759476, 60.00291874461286, 60.00097332442733, 28.144265570038463, 28.174439527730115, 28.15628480591565, 0.9999750655500811, 0.999985763291919, 0.9999748634938843, 7916.686015879934, 7911.84604745928, 7924.776227105438, 176.31411868016858, 41.42342356168547, 58.19373340444008, 7921.793864501935, 7914.141403532991, 7921.838078682607, 283.05739306734347, 282.1815587429022, 283.0452852512477, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 728.7282, 7.542869, 5496.766, 720.7796, 4.578248, 3300.247, 720.6623, 7.632136, 5500.532, 739.2386, 4.445182, 3286.438, 722.1173, 4.570153, 3300.514, 712.4809, 4.62876, 3298.086, 99.93274, 100.0, 100.0, 99.59952, 100.0, 99.94758
54838.06708000001, 60.00198143231379, 60.00205696650947, 60.00321722682793, 28.136731554097572, 28.17561299506366, 28.153855787745872, 0.9999797319545604, 0.9999873622959493, 0.9999733425494832, 7918.891673559245, 7911.744351019586, 7926.531622198642, 172.3973738977179, 40.47084640252888, 53.90856108934804, 7923.553772204915, 7916.3444005275605, 7927.744630008771, 283.1451505854353, 282.18837669464494, 283.09994193844216, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.4392, 7.613721, 5500.493, 714.5344, 4.616376, 3298.616, 714.4117, 7.696009, 5498.147, 732.9859, 4.494641, 3294.721, 715.9562, 4.608504, 3299.824, 718.6441, 4.591587, 3300.171, 100.0, 99.95667, 99.9619, 99.83862, 99.98675, 100.0
54840.397280000005, 60.00602739518154, 60.00634538968799, 60.00669692634391, 28.130629047705487, 28.149371626359592, 28.144178225482587, 0.9999755673942249, 0.9999859162493445, 0.9999745300853182, 7921.998761507512, 7913.368392206823, 7919.22955250893, 171.92134410896642, 40.24025291110672, 59.42346872907774, 7920.961654351848, 7907.403465995977, 7920.829535938107, 283.24007729693994, 282.3068543537443, 283.08992484384834, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.4392, 7.613721, 5500.435, 714.5149, 4.616929, 3298.676, 714.3923, 7.696009, 5498.035, 733.0053, 4.494641, 3294.726, 722.289, 4.569422, 3299.971, 712.3417, 4.629675, 3297.657, 100.0, 99.96667, 99.96286, 99.83877, 99.99772, 99.93918
54842.746920000005, 60.00584417783101, 60.005695960104376, 60.00636972699339, 28.136068597961525, 28.17168039105522, 28.152066550300045, 0.9999764763351126, 0.9999868506285753, 0.9999759945675407, 7926.5915940533105, 7914.009474591265, 7920.147117340552, 169.29570418239337, 39.18110222251187, 55.0134775275983, 7923.4288698734545, 7911.590401780752, 7923.464650996185, 283.2281845728599, 282.2811080440695, 283.0907518502001, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 716.1304, 7.678862, 5499.307, 708.0557, 4.651927, 3294.876, 708.1222, 7.755097, 5491.3, 726.8885, 4.536194, 3298.659, 726.8288, 4.538741, 3299.584, 709.1807, 4.644142, 3296.736, 99.986, 99.84483, 99.84251, 99.95796, 99.95726, 99.88802
54845.11104, 60.00482076085755, 60.00931505366081, 60.00848420830848, 28.131732659351112, 28.174818302518958, 28.15398178956346, 0.9999759233869683, 0.9999867749936233, 0.9999755642956991, 7925.066109120337, 7912.105492924726, 7919.879744618749, 168.73324294950362, 46.35557041162883, 56.095955903272625, 7920.625893805315, 7912.996795027607, 7924.371435669675, 283.122418322382, 282.1170312840314, 282.96809212720325, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.4392, 7.613364, 5500.383, 714.3398, 4.616192, 3298.949, 711.8687, 7.723804, 5494.607, 728.8497, 4.524795, 3298.656, 722.0792, 4.569057, 3299.588, 712.4809, 4.628943, 3297.986, 100.0, 99.96674, 99.9139, 99.93971, 99.98612, 99.9324
54847.40512, 60.00278578602535, 60.0047018201432, 60.00301014892987, 28.133529498225613, 28.1615926715127, 28.122727493029306, 0.9999775341797614, 0.9999827573756509, 0.9999767637735765, 7919.595823524232, 7910.483576304508, 7921.30563441789, 175.82300849593412, 44.18728005148296, 56.11989950725797, 7917.2831827091895, 7910.91561609438, 7921.704639036509, 283.1382111757571, 282.1654520641427, 283.0496184184257, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 724.3515, 7.585523, 5499.26, 718.1725, 4.594641, 3300.387, 703.308, 7.800195, 5481.512, 720.3638, 4.580505, 3300.351, 715.9562, 4.60887, 3299.613, 718.7435, 4.59122, 3300.341, 99.99182, 100.0, 99.68084, 100.0, 99.97659, 100.0
54849.680920000006, 60.00500932754907, 60.00523449840406, 60.002945409285914, 28.138106002513965, 28.17527042974601, 28.14160088314314, 0.999972226459078, 0.9999853363449673, 0.9999766249820305, 7914.25476756426, 7917.156554951302, 7916.733414338162, 166.51553191752873, 37.423590394696475, 55.68820381567025, 7919.832653169756, 7911.992154811558, 7924.384438511376, 283.1922295183222, 282.1707556943315, 283.0218136943245, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 723.7009, 7.606582, 5500.223, 714.3982, 4.617297, 3298.775, 708.1416, 7.755097, 5491.478, 726.6555, 4.540239, 3299.164, 722.2699, 4.56997, 3299.973, 712.302, 4.629858, 3298.094, 100.0, 99.97873, 99.84365, 99.96314, 100.0, 99.92887
54852.041800000006, 60.002239120422324, 60.0023025628748, 59.998944745069096, 28.15011979316018, 28.17404866520661, 28.15188579575888, 0.9999731210269039, 0.9999881180976403, 0.9999766683195006, 7923.0758606240615, 7911.662558319478, 7924.428254819463, 170.86184029790365, 39.73913456104856, 57.07663427366549, 7927.903368560172, 7910.0528438002, 7926.970296945749, 283.1817260907918, 282.2204364806055, 283.1442193587904, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.4392, 7.613543, 5500.382, 714.5927, 4.617113, 3298.777, 708.0834, 7.755465, 5491.531, 726.7331, 4.539136, 3299.106, 715.67, 4.608504, 3299.285, 718.823, 4.59122, 3299.995, 100.0, 99.97525, 99.84153, 99.97152, 99.98176, 100.0
54854.382880000005, 60.00704824903579, 60.00562534521891, 60.00636436112511, 28.163091185138818, 28.169725935936317, 28.16043535968128, 0.9999760188966239, 0.9999882666543687, 0.9999713302508779, 7921.820149341518, 7910.653164610414, 7924.923516301913, 169.49349447238274, 44.35633509188119, 56.63043732186106, 7929.016261646028, 7910.80210468886, 7927.192771807659, 283.15173648124596, 282.11399477078805, 283.0495168345198, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.4392, 7.613543, 5500.377, 714.5538, 4.617113, 3299.177, 708.0834, 7.754177, 5491.47, 726.7525, 4.53932, 3298.835, 715.9943, 4.608322, 3299.554, 718.6838, 4.591403, 3300.05, 100.0, 99.96336, 99.8435, 99.96638, 99.97378, 100.0
54856.72856, 60.00888059593716, 60.01064979864925, 60.009674340093326, 25.310932066710958, 25.558645467867642, 25.79390812419362, 0.99998443738431, 0.9999929506390095, 0.9999815079900696, 7519.464953564066, 7531.791169334776, 7577.570625902945, 161.1896232543486, 32.03673271127627, 46.57522047780253, 7823.509578425474, 7867.944797848647, 7905.536579576929, 283.2514338848456, 282.33203965408245, 283.1773763550676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.4195, 7.613543, 5500.196, 714.3593, 4.618034, 3299.277, 708.064, 7.755097, 5491.651, 726.6555, 4.539871, 3299.007, 716.0516, 4.608139, 3299.066, 718.6838, 4.591403, 3300.459, 100.0, 99.97668, 99.84245, 99.96667, 99.99152, 100.0
54859.0662, 60.010629032909534, 60.01109704376995, 60.01062436071713, 27.59990875705896, 27.41537625178108, 27.612094074933474, 0.999978824405351, 0.9999880906879672, 0.9999764186051938, 7925.991234475262, 7910.014793080646, 7923.929942275266, 165.690153159989, 39.6776413436678, 58.28730015923884, 7927.0833247611035, 7908.9812508373625, 7923.6365135401775, 283.3274136953356, 282.2687177913612, 283.10177931393173, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.6166, 7.611401, 5500.319, 418.6353, 5.058817, 1577.79, 708.1222, 7.755833, 5491.295, 726.7914, 4.539504, 3299.049, 715.7082, 4.608504, 3299.878, 718.7833, 4.591403, 3300.227, 100.0, 52.18185, 99.84033, 99.96489, 99.97183, 100.0
54861.433240000006, 60.01443155371019, 60.015736243532125, 60.01565828539503, 28.083777298174812, 28.0746535923971, 28.025574849628036, 0.9999714936224414, 0.999987039534323, 0.9999736807369207, 7826.549305014748, 7810.488334954061, 7802.038934696291, 163.99430532467272, 44.31602980340131, 55.14838418988302, 7736.536272409193, 7706.745470213738, 7714.072432418984, 283.23703585364063, 282.30058461046644, 283.0144888333235, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.2224, 7.614792, 5500.54, 713.6783, 4.624113, 3299.354, 723.2247, 6.971313, 5097.275, 726.7914, 4.539504, 3299.323, 716.4712, 4.606678, 3299.552, 718.664, 4.59177, 3299.943, 100.0, 99.97901, 97.18445, 99.96161, 99.99304, 100.0
54863.77092, 60.01300369682871, 60.014292526365104, 60.01839083030434, 26.968888988556646, 26.825167006317596, 26.67907044742971, 0.9999725743098615, 0.9999899902880176, 0.9999779098422236, 7400.746829875325, 7361.096332425577, 7353.737128575798, 148.15153620543833, 31.40354055326884, 50.79952852146744, 7271.381695086262, 7228.419338969675, 7222.054100199889, 283.16365828178056, 282.17167766227647, 282.9941342288468, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.3209, 7.61497, 5500.642, 714.009, 4.620245, 3298.854, 705.3657, 7.779395, 5487.587, 718.6356, 4.585469, 3300.709, 667.9641, 4.819438, 3017.368, 718.5248, 4.59122, 3300.055, 100.0, 99.96387, 99.74751, 100.0, 93.91274, 100.0
54866.14052000001, 60.015015544500805, 60.015899884446185, 60.01278960395521, 26.427352587889867, 26.56792416167387, 26.70577528955924, 0.9999812742734325, 0.9999872988640061, 0.9999710034106979, 7637.231762053214, 7644.457976367587, 7683.2331308337525, 163.38252368578196, 36.1404752011623, 48.48486976383265, 7877.74500318153, 7886.063061052446, 7921.379762545649, 283.17501985407233, 282.1228016035417, 283.06432980893345, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.1632, 7.616398, 5500.363, 713.9507, 4.614718, 3298.857, 705.7151, 7.789518, 5484.804, 720.9464, 4.577379, 3300.48, 714.106, 4.619462, 3298.839, 306.5859, 5.063121, 1247.037, 100.0, 99.96917, 99.76127, 100.0, 99.96024, 43.29331
54868.450000000004, 60.009691153562585, 60.01170815430712, 60.01321591836792, 28.127055061282235, 28.16391291426511, 28.14125778465348, 0.9999757349048163, 0.9999862697774627, 0.9999757634821462, 7920.077471851609, 7908.640979025296, 7927.528607630406, 169.30231422866336, 41.68684480727211, 57.0712668431845, 7921.383307693273, 7914.62261359107, 7921.083275569236, 283.1835760696314, 282.1679238661105, 283.1413001616662, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.0252, 7.617469, 5500.357, 714.1258, 4.618771, 3299.18, 705.6375, 7.775161, 5488.502, 720.8493, 4.578299, 3300.302, 714.2204, 4.619279, 3298.677, 712.8785, 4.626745, 3297.93, 100.0, 99.9704, 99.78954, 100.0, 99.95851, 99.92858
54870.792680000006, 60.007596401556356, 60.00672174308127, 60.00545398687778, 28.138392033644717, 28.1794228035023, 28.14081248189691, 0.9999778454243358, 0.9999863967866313, 0.9999792880734896, 7921.699652260356, 7914.1632342255, 7925.010716168518, 172.19005989457764, 39.322052971768244, 53.297504984718444, 7920.999094143057, 7907.355937761701, 7916.91075862618, 283.1426839800466, 282.2313963753964, 283.11458512912344, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.0449, 7.618004, 5500.415, 714.1258, 4.619508, 3298.909, 705.4628, 7.771479, 5487.586, 721.1017, 4.578115, 3300.476, 714.106, 4.619827, 3298.62, 712.8388, 4.626013, 3297.849, 100.0, 99.97235, 99.77289, 100.0, 99.96175, 99.95295
54873.07888, 60.008668141030576, 60.010544143946895, 60.00711047822578, 28.111804385905966, 28.167960131353855, 28.153643970679394, 0.999978479970264, 0.9999872756773655, 0.9999732526364372, 7921.227629679249, 7914.167299460558, 7926.6684353213495, 170.35188761993913, 36.83540309334967, 56.33579370309923, 7923.80847499454, 7910.735276899309, 7923.113872546152, 283.1261286428831, 282.18571486811425, 283.1477948037738, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 715.7164, 7.682788, 5499.056, 707.7833, 4.654873, 3294.654, 712.1793, 7.717546, 5496.253, 727.3157, 4.536378, 3298.854, 707.8685, 4.651056, 3295.318, 717.3319, 4.599644, 3299.228, 99.97954, 99.8366, 99.92527, 99.96388, 99.85362, 99.98498
54875.44612000001, 60.00922004703405, 60.00911945323795, 60.00875103572874, 28.128399039549233, 28.183874180403826, 28.14784938569496, 0.9999746087194574, 0.9999889643247458, 0.9999780613889782, 7922.55279570819, 7910.691084742573, 7924.075727491163, 166.68398867423275, 36.92393331696712, 55.349070083860624, 7926.221090508114, 7913.486505073983, 7924.209826991284, 283.1113560906905, 282.21762552756473, 283.08316367564163, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.0252, 7.618004, 5500.299, 714.2425, 4.618955, 3298.626, 707.074, 7.765037, 5490.619, 723.0824, 4.561567, 3299.663, 710.3101, 4.643021, 3294.993, 718.0278, 4.593601, 3299.766, 100.0, 99.95697, 99.80874, 99.98839, 99.87469, 100.0
54877.84156000001, 60.00498050010934, 60.0072103670152, 60.00537376598867, 28.123412031802975, 28.15294099335396, 28.15302355503805, 0.9999777297352499, 0.999989339703175, 0.9999789766457967, 7923.595108878234, 7909.049514493301, 7920.245583881874, 169.98273870636376, 38.832088839333665, 53.2693970564369, 7919.60656846864, 7913.3029435108565, 7920.150293509322, 283.209864447019, 282.22514604153633, 283.12969441343057, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.9715, 7.607831, 5500.019, 716.5966, 4.602561, 3300.181, 715.7705, 7.678523, 5499.819, 732.3839, 4.49648, 3294.016, 701.5166, 4.686485, 3288.387, 725.2248, 4.549652, 3299.357, 99.99847, 99.99789, 99.99456, 99.81728, 99.63363, 99.99291
54880.18624, 60.00307794052701, 60.002132762713806, 60.0030645012005, 28.15389693628123, 28.15541956446416, 28.16047523657587, 0.9999783440493447, 0.9999927817219078, 0.9999787318504871, 7920.84398598817, 7910.599417471574, 7921.102042369859, 162.22658001581942, 32.47015559428792, 53.26309424897636, 7926.884993749459, 7912.577223113986, 7922.665139376233, 283.20926488495184, 282.1885386096179, 283.07035825825494, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 723.6221, 7.604797, 5500.217, 714.1841, 4.618771, 3299.063, 712.1793, 7.716994, 5496.14, 727.238, 4.536194, 3298.739, 707.8113, 4.655074, 3294.471, 719.0815, 4.591037, 3300.563, 100.0, 99.95854, 99.92841, 99.9621, 99.84251, 99.99644
54882.70332000001, 60.00202316169825, 60.00010491451834, 60.00142269270066, 28.134872595210634, 28.190778716594018, 28.144042466821368, 0.9999800083347755, 0.9999893825759679, 0.9999788806454676, 7923.547131721, 7909.550882404914, 7918.47325020626, 164.06803523635105, 35.42739748459826, 51.617819584294466, 7923.979022469239, 7912.1516064234065, 7921.8062843766575, 283.19122166525443, 282.2248440488881, 283.120783591295, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.0449, 7.618004, 5500.577, 720.6239, 4.580274, 3300.711, 712.1793, 7.71773, 5496.021, 733.5296, 4.490596, 3293.895, 707.6396, 4.654526, 3294.416, 718.9622, 4.589938, 3300.279, 100.0, 100.0, 99.92826, 99.81358, 99.82937, 100.0
54885.10252000001, 59.999299675243094, 60.00187949385831, 60.002616782124456, 28.12968885755162, 28.179408605330764, 28.150092089808982, 0.999975714938138, 0.9999882697244643, 0.9999808289965619, 7917.335226388201, 7909.754649060241, 7924.957415535285, 164.8941345510966, 40.02639017356523, 51.645177203246476, 7924.134455267431, 7913.517381875972, 7922.512933741497, 283.1472999935764, 282.1319266818134, 283.06003335495836, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 715.7361, 7.683145, 5499.062, 726.8497, 4.539567, 3299.404, 706.4333, 7.770559, 5487.138, 739.7824, 4.441688, 3285.718, 714.2585, 4.617818, 3298.403, 712.6201, 4.628027, 3298.635, 99.98153, 99.96357, 99.76474, 99.5658, 99.96649, 99.9404
54887.413640000006, 60.00270875378588, 59.999968809852845, 59.998833711868656, 28.135928105149212, 28.16832963783449, 28.1478613922344, 0.9999762116538451, 0.999986825252291, 0.9999807241741763, 7927.464954967526, 7916.331497528883, 7926.18454167977, 168.8417128577903, 41.42977894747901, 51.87180733251171, 7923.018077723225, 7918.111043879693, 7929.103065339676, 283.21953899093074, 282.28538990057274, 283.11564934049346, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.0252, 7.618004, 5500.519, 720.5461, 4.58009, 3300.26, 712.1599, 7.717362, 5496.197, 733.5296, 4.490228, 3294.299, 709.7759, 4.642107, 3297.015, 719.002, 4.589755, 3300.337, 100.0, 100.0, 99.92533, 99.82585, 99.88227, 100.0
54889.73, 60.00417039747972, 60.00208138436681, 60.00147981126501, 28.168171071061405, 28.170515733764717, 28.158704224169664, 0.9999764161127707, 0.9999865616684954, 0.9999799183027439, 7924.202661057634, 7914.463572374658, 7925.709243370872, 173.17174033787023, 41.108573219693426, 51.3273194128933, 7926.979408903015, 7920.813495774263, 7924.0460745664805, 283.17104344150374, 282.22751341346077, 283.07216105753616, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 722.0252, 7.618004, 5500.357, 720.6239, 4.581195, 3300.694, 713.0723, 7.702452, 5498.065, 730.9664, 4.508799, 3296.664, 718.0162, 4.593529, 3299.962, 724.3102, 4.552765, 3299.698, 100.0, 100.0, 99.95557, 99.9068, 99.99744, 99.99173
54892.002120000005, 60.0001584981127, 60.002907838274815, 60.00311438151649, 28.14266123174643, 28.170200313992396, 28.15204654238722, 0.9999776082575612, 0.9999885896811265, 0.9999769088588928, 7925.338927070107, 7912.813044282158, 7926.320916740882, 169.57312809024484, 37.99587431820919, 53.732021517202156, 7924.968240307271, 7917.208640691276, 7923.389781665219, 283.24509414235735, 282.3125617107656, 283.12150632205874, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 720.0, 727.3481, 7.566248, 5498.591, 717.0052, 4.600167, 3299.899, 714.897, 7.695457, 5497.585, 732.4422, 4.495376, 3294.471, 714.2204, 4.618366, 3298.514, 718.9423, 4.590487, 3300.16, 99.97297, 100.0, 99.9547, 99.83195, 99.95044, 100.0
