TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
54908.559080000006, 60.00321998903637, 60.003975634041005, 60.00312571709095, 33.213164566467135, 33.2540754069495, 33.2250684908598, 0.999964672662541, 0.9999782775006909, 0.9999655498393124, 9357.17890341023, 9353.301277039482, 9362.704597020505, 214.98271069194107, 65.62714893872317, 80.11746738239844, 9368.79591137294, 9346.719725749934, 9363.32429472446, 283.3213122529173, 282.24934099929686, 283.1576483893736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 718.3385, 7.660836, 5499.709, 725.624, 4.547119, 3299.596, 711.6552, 4.633954, 3297.588, 721.4901, 7.623628, 5500.5, 708.3263, 7.749856, 5492.607, 731.7657, 7.506309, 5492.669, 100.0, 99.98635, 99.92899, 100.0, 99.86419, 99.86213
54910.841400000005, 60.00568454756644, 60.00581872539735, 60.007747974801525, 33.21030431209786, 33.247461514714225, 33.25486270761777, 0.9999655121784138, 0.9999695499576893, 0.9999638331623951, 9361.79819931493, 9346.400070257472, 9367.453123280467, 219.0180278535554, 72.08045344324228, 79.43360337822787, 9361.955147525305, 9347.53789200072, 9366.686796558974, 283.27695505176064, 282.3047871223296, 283.25542098646406, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9858, 7.618361, 5500.466, 720.5461, 4.580458, 3300.485, 705.3657, 4.668007, 3292.259, 727.8011, 7.553209, 5497.256, 714.6591, 7.693059, 5498.21, 725.5031, 7.579191, 5498.869, 100.0, 100.0, 99.76402, 99.9468, 99.96606, 99.97803
54913.16036, 60.00673748606758, 60.004163874341124, 60.003209600588825, 33.22504485759118, 33.277091726922066, 33.23502169519264, 0.9999619857095976, 0.999975927863101, 0.9999601362539474, 9366.609717130263, 9345.52461898741, 9368.68983315314, 211.68933135940597, 63.27209235549526, 81.59836359214493, 9375.130643280165, 9345.15089023013, 9355.034379234736, 283.2855869640842, 282.20588375800514, 283.2548939415946, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.0252, 7.618183, 5500.466, 720.5656, 4.580274, 3300.377, 711.5775, 4.634138, 3297.262, 721.5095, 7.62326, 5500.39, 714.7163, 7.692694, 5498.155, 725.4832, 7.579374, 5498.81, 100.0, 100.0, 99.92717, 100.0, 99.96396, 99.97695
54915.49452000001, 60.009349053221506, 60.00850247408369, 60.00835089122305, 33.235971349247286, 33.26112035010344, 33.26336189194123, 0.9999615130285748, 0.999974988560756, 0.9999667769063137, 9367.40602857613, 9355.544012339944, 9362.125028143077, 210.26377508691576, 64.12281962127872, 80.34948124279322, 9369.762793816093, 9349.888378229734, 9370.097876997463, 283.33734817652277, 282.2598612830638, 283.11758221136364, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 728.3536, 7.547331, 5497.022, 714.1841, 4.619139, 3298.793, 717.9641, 4.595666, 3300.217, 715.2568, 7.687245, 5498.49, 721.03, 7.628227, 5500.365, 719.2206, 7.647311, 5500.218, 99.94446, 99.95861, 100.0, 99.97331, 100.0, 100.0
54917.85744000001, 60.00515606546636, 60.00779716681152, 60.00960486228266, 33.247772074932236, 33.267814597316956, 33.25092714046041, 0.9999625385218416, 0.9999745514011179, 0.9999674058753655, 9366.777844628303, 9353.539461756016, 9365.83722346539, 216.05567983288302, 67.40127466198555, 84.22835586151723, 9373.204150674226, 9357.192958506792, 9363.041151624295, 283.3694543552473, 282.29209801522455, 283.2008263309191, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9858, 7.618361, 5500.466, 720.5461, 4.580274, 3300.542, 711.6163, 4.634322, 3297.982, 721.5095, 7.62326, 5500.332, 715.3649, 7.683197, 5499.473, 723.356, 7.607574, 5499.911, 100.0, 100.0, 99.90221, 100.0, 99.98221, 99.99698
54920.25864000001, 60.0113975802588, 60.010305622566946, 60.00948500959283, 33.218848109436856, 33.24804395644161, 33.21003384461139, 0.9999636218699955, 0.9999772393475767, 0.9999622277171946, 9365.248177498535, 9346.34441148229, 9369.037947672372, 205.7041230528126, 59.80637815945374, 83.58553738010278, 9366.801631996588, 9347.980626395494, 9357.560633325618, 283.3400116039927, 282.30851720838535, 283.15491130543137, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.0055, 7.618004, 5500.409, 714.009, 4.618955, 3298.266, 718.4299, 4.590512, 3300.212, 723.5291, 7.596601, 5499.579, 724.6352, 7.585127, 5498.876, 713.972, 7.703896, 5497.029, 100.0, 99.96388, 100.0, 99.99094, 99.98593, 99.94839
54922.60508, 60.01262297379065, 60.01206284618147, 60.0087517168253, 33.210599396841474, 33.271167430034275, 33.245610456480165, 0.999963651502246, 0.9999794022058139, 0.9999622208212078, 9366.810569515013, 9351.322132924299, 9364.432925156007, 212.3094812609927, 63.88511931428911, 76.28872253218378, 9370.438991581219, 9351.176085958768, 9361.454573247323, 283.34174190460516, 282.3456965993161, 283.16244299666636, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 717.3528, 7.662443, 5500.272, 711.1491, 4.631665, 3297.791, 719.3423, 4.590328, 3300.258, 722.228, 7.621606, 5500.507, 721.0491, 7.628227, 5500.316, 719.2007, 7.647128, 5500.159, 100.0, 99.93675, 100.0, 100.0, 100.0, 100.0
54924.939280000006, 60.01513572118485, 60.01340593193015, 60.01533204771829, 33.224495394493665, 33.248567827292796, 33.24242963825978, 0.9999634588822529, 0.9999790498598209, 0.9999626023693958, 9363.018752986081, 9351.371460945446, 9367.167365818728, 204.49333594522295, 64.46604869457383, 79.93536109278011, 9364.888061784859, 9352.507679717275, 9367.074745348027, 283.36028320570824, 282.26523713170485, 283.16755811144196, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9858, 7.618361, 5500.351, 714.1453, 4.619139, 3299.182, 724.2535, 4.556827, 3299.915, 727.7817, 7.553209, 5497.262, 721.03, 7.628044, 5500.308, 712.8984, 7.709939, 5496.609, 100.0, 99.97381, 99.99601, 99.94466, 100.0, 99.94015
54927.227360000004, 60.0138657663689, 60.016243130571965, 60.01671801004759, 33.19132829800422, 33.23624725475427, 33.205551877806386, 0.9999620187164544, 0.9999715405235826, 0.9999662993945537, 9358.025151274824, 9341.085833513573, 9354.58883889804, 214.02739343997746, 65.35186391822401, 83.87145260565512, 9361.342610153552, 9343.678703526155, 9361.629508956952, 283.4021689739157, 282.30873712443474, 283.1657330851426, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 728.2945, 7.547331, 5496.802, 720.4489, 4.579906, 3300.154, 730.4653, 4.512834, 3296.846, 733.8597, 7.479847, 5486.686, 714.6782, 7.692876, 5498.152, 706.775, 7.766339, 5488.499, 99.94551, 100.0, 99.89771, 99.80338, 99.96507, 99.79583
54929.59204, 60.01496700882289, 60.01741722705904, 60.01479134290817, 33.21157932805442, 33.25279746307007, 33.233542870406126, 0.99996461187688, 0.9999765651864178, 0.9999637981646973, 9361.334031101562, 9354.570790404305, 9362.392786421193, 203.505921797665, 62.39405500575913, 79.1967520863302, 9360.920864544612, 9351.387348699282, 9371.95623471945, 283.3387803133801, 282.29760439400513, 283.1235459650357, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9858, 7.618361, 5500.524, 714.2425, 4.618587, 3298.796, 724.1564, 4.555723, 3299.857, 727.7817, 7.553025, 5497.145, 721.0491, 7.628592, 5500.372, 712.9382, 7.710122, 5496.903, 100.0, 99.96866, 99.99938, 99.9467, 100.0, 99.93588
54931.878800000006, 60.01678649598963, 60.01952195650676, 60.01931942633465, 33.20700606159062, 33.26830182922948, 33.23725819153642, 0.9999653358385178, 0.9999753922526142, 0.9999654146047747, 9360.325115130832, 9349.121884598404, 9356.468106891482, 212.39145124499373, 65.12929659278234, 72.29658917721304, 9365.20985710953, 9349.706622827389, 9365.638191242444, 283.3213620368245, 282.2530402939674, 283.128504245116, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.0055, 7.618183, 5500.409, 720.585, 4.58009, 3300.715, 724.1758, 4.556827, 3299.862, 727.7817, 7.553392, 5497.197, 714.6591, 7.693607, 5498.48, 712.9183, 7.709572, 5497.236, 100.0, 100.0, 99.99442, 99.94977, 99.96396, 99.94766
54934.186720000005, 60.011478104476396, 60.01401830614349, 60.011838173279514, 33.21980612503322, 33.25869722916781, 33.2645655638462, 0.9999637537760424, 0.9999798584621943, 0.9999618341285339, 9361.380916551372, 9347.886285521985, 9364.391815527619, 212.88811999524876, 63.87474237047991, 80.83878683162948, 9370.631729667424, 9353.455669044744, 9368.5432117994, 283.2483563017732, 282.2780690389274, 283.1983969837015, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 715.6967, 7.683502, 5499.061, 726.8303, 4.539382, 3299.134, 718.0223, 4.596035, 3300.554, 721.626, 7.621789, 5500.423, 709.6615, 7.735246, 5494.642, 716.6162, 7.673864, 5498.688, 99.98247, 99.97235, 99.99348, 100.0, 99.8966, 99.97857
54936.52336000001, 60.01576753961233, 60.014213828995665, 60.01974610897511, 33.213802638062255, 33.25648516048658, 33.26499036064407, 0.9999643686374721, 0.9999750293187437, 0.9999630400174716, 9358.81523459435, 9353.148206588023, 9370.305173480707, 212.35489129259986, 65.50284629969656, 79.06043626103383, 9365.061295646525, 9350.039970531823, 9368.10280671941, 283.4064233939006, 282.30234783465147, 283.1690943656736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.0055, 7.618361, 5500.409, 720.6628, 4.580642, 3300.433, 722.3123, 4.57008, 3300.028, 724.6553, 7.588694, 5499.685, 714.621, 7.693607, 5498.212, 712.9581, 7.709939, 5496.783, 100.0, 100.0, 100.0, 99.9926, 99.96609, 99.9401
54938.838800000005, 60.01830172876165, 60.02165749577814, 60.01865877900091, 33.19925436010582, 33.22400039564142, 33.20287455296027, 0.9999652847326657, 0.9999774897107219, 0.9999640448475245, 9352.174342678072, 9342.148322683443, 9351.708757780012, 218.97702789283676, 64.86537271368519, 79.85726347607579, 9360.42040902895, 9350.905437145548, 9366.372124850011, 283.42760913755285, 282.4306205693367, 283.30687818623574, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 723.6615, 7.595695, 5499.886, 717.2971, 4.600535, 3299.567, 713.5381, 4.625118, 3298.23, 715.8393, 7.686142, 5498.556, 720.9919, 7.628592, 5500.364, 707.113, 7.766339, 5488.059, 99.99496, 99.99857, 99.94495, 99.97551, 100.0, 99.80781
54941.1598, 60.0224716892966, 60.02144671367534, 60.019960933447, 33.22172984424421, 33.24427314159494, 33.20631654098366, 0.9999585918787929, 0.9999791730528687, 0.9999609906736364, 9372.583376213413, 9346.811960684214, 9359.155726281853, 215.5699015103737, 62.055316852994565, 81.25688259447429, 9369.318674370501, 9347.9877412201, 9364.527260610415, 283.45425934120635, 282.3441005381618, 283.1368601759068, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 723.4841, 7.606047, 5500.21, 720.5267, 4.581563, 3300.659, 717.9835, 4.596587, 3300.383, 721.5095, 7.623445, 5500.273, 714.5828, 7.694337, 5498.37, 712.9382, 7.709755, 5496.897, 100.0, 100.0, 100.0, 100.0, 99.96702, 99.94219
54943.51292, 60.023624975104624, 60.0197526013038, 60.022395922595464, 33.20415307192421, 33.259104560448606, 33.2449746493161, 0.9999642225280375, 0.9999798807716996, 0.9999611243428921, 9364.822346405472, 9350.74453651594, 9368.329648046454, 209.5170750072407, 60.59319177033922, 80.53239822185196, 9371.63353264061, 9353.641921136867, 9367.886192248769, 283.31237685922287, 282.27317477723955, 283.18522589584353, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.0055, 7.618183, 5500.414, 714.2231, 4.619324, 3298.796, 717.9641, 4.596771, 3300.217, 721.5289, 7.623077, 5500.273, 714.64, 7.693607, 5497.939, 712.8586, 7.709939, 5496.724, 100.0, 99.9706, 100.0, 100.0, 99.96112, 99.93805
54945.852880000006, 60.01363837376953, 60.01768776659061, 60.018707802723114, 33.23506945865059, 33.26235089510556, 33.24095248786977, 0.9999607160522136, 0.9999766684026165, 0.999967370992343, 9359.811566350063, 9343.087332538185, 9358.38970927567, 204.4961517997836, 60.46122558022398, 81.37016694301656, 9368.654671486685, 9350.462122913958, 9357.443368553524, 283.2763483598659, 282.3324420566595, 283.2398722454958, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 715.6573, 7.682966, 5499.113, 708.0167, 4.655242, 3294.715, 724.2341, 4.556643, 3300.192, 727.7623, 7.553392, 5497.143, 708.3453, 7.749673, 5491.697, 719.2007, 7.647494, 5499.984, 99.98246, 99.81487, 99.99102, 99.94665, 99.82561, 100.0
54948.171160000005, 60.01352851272593, 60.014123557092304, 60.01336237212701, 33.19658912507591, 33.237856897749175, 33.24010467503993, 0.9999666730267652, 0.9999792146600555, 0.999961580528685, 9371.88075174759, 9354.163809297961, 9364.742679908262, 216.1352008572121, 59.57988075591493, 79.88423577557842, 9367.296252984397, 9350.250146485372, 9366.017799182231, 283.3932692431802, 282.343256854422, 283.1576973937363, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.0055, 7.618183, 5500.519, 714.009, 4.619692, 3298.741, 717.9252, 4.596219, 3300.168, 721.5289, 7.623445, 5500.442, 714.6973, 7.693059, 5498.26, 712.9183, 7.709755, 5496.553, 100.0, 99.95845, 100.0, 100.0, 99.96704, 99.9422
54950.53512000001, 60.00864094233384, 60.013169382433226, 60.01707246648507, 33.21712319992175, 33.23805272961559, 33.22786715511596, 0.9999644751618625, 0.9999757009409732, 0.99996802966729, 9363.890410815107, 9351.13053768557, 9360.083632450378, 210.90312591514066, 63.03630674109297, 75.99337362316146, 9368.699370151246, 9348.744554688174, 9359.529286011004, 283.2943393988717, 282.2814132198393, 283.1276751259239, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.0055, 7.618183, 5500.461, 714.262, 4.618218, 3298.788, 724.2147, 4.556459, 3299.844, 721.3348, 7.628777, 5500.087, 716.433, 7.671875, 5499.818, 709.5981, 7.741252, 5492.075, 100.0, 99.96541, 99.99775, 100.0, 99.99529, 99.86088
54952.84868, 60.00908860744147, 60.00808644184173, 60.011118409786526, 33.23177161464726, 33.250323661505256, 33.239685302858106, 0.9999647546735281, 0.9999792539837153, 0.9999666824512995, 9366.854953435271, 9353.455246276773, 9369.811012517284, 212.2613791819067, 58.03086696983496, 77.92052769783731, 9370.047604294177, 9349.993711085343, 9361.576784002475, 283.41928227096383, 282.3514355962947, 283.18169376076094, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 728.3142, 7.548937, 5497.485, 719.3398, 4.58801, 3300.393, 728.1165, 4.532713, 3298.948, 718.8686, 7.644957, 5500.275, 716.1088, 7.682649, 5498.168, 712.8189, 7.710488, 5496.842, 99.94633, 100.0, 99.95235, 100.0, 99.97284, 99.94118
54955.212360000005, 60.00945497602152, 60.01146167396241, 60.011900508086704, 33.21839117832479, 33.247462039095865, 33.22674131087447, 0.9999628005920321, 0.9999755308555776, 0.9999630938267388, 9370.687112369196, 9352.302905367047, 9367.743040262068, 213.70926645684904, 62.105221426987555, 83.47437558031129, 9366.345107972558, 9352.214172679991, 9368.05504334456, 283.34172160877336, 282.3147991391671, 283.2635661190341, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.0055, 7.618539, 5500.408, 718.4449, 4.5893, 3300.833, 724.1758, 4.556091, 3300.255, 721.5095, 7.623445, 5500.273, 714.6782, 7.693242, 5498.32, 712.9183, 7.709755, 5496.897, 100.0, 100.0, 99.99091, 100.0, 99.96702, 99.94219
54957.55992000001, 60.0104928852118, 60.011481957053064, 60.01319672578352, 33.21230470431592, 33.25126348108019, 33.20473074676625, 0.9999653547751624, 0.999976921125627, 0.9999637459965286, 9362.434113108771, 9353.10983722749, 9366.956173316217, 211.22172864763752, 64.65222564330998, 79.13109441936126, 9367.725211771633, 9344.582350303885, 9363.766005442354, 283.43289460096605, 282.33871382848736, 283.1750550138094, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 716.091, 7.679397, 5499.062, 726.6552, 4.539935, 3299.124, 717.9446, 4.596403, 3300.504, 727.7623, 7.553209, 5497.034, 708.3263, 7.752595, 5491.592, 719.2007, 7.647311, 5500.097, 99.98165, 99.97204, 99.99503, 99.94766, 99.85428, 100.0
54959.92368000001, 60.01340264355143, 60.01487483297388, 60.01305874677562, 33.219439382747474, 33.24645879448932, 33.23106493829306, 0.9999670988964944, 0.999978581094272, 0.9999640412295707, 9371.29587719715, 9351.063101790696, 9361.618573808199, 212.01863800524825, 62.274851487864, 79.15460213549113, 9371.18313844889, 9352.154802558534, 9357.294397865748, 283.48701251521385, 282.37195132612135, 283.2822993785613, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.0055, 7.618361, 5500.356, 720.4099, 4.579906, 3300.546, 724.3311, 4.555171, 3300.091, 721.4901, 7.623445, 5500.495, 714.6019, 7.693242, 5498.208, 712.8984, 7.710122, 5496.723, 100.0, 100.0, 100.0, 100.0, 99.97002, 99.93902
54962.23984, 60.016399309735014, 60.01635411175056, 60.01433512867528, 33.18857517090281, 33.24845935767571, 33.228589619685486, 0.999967410634998, 0.99997891196544, 0.9999656516727301, 9366.398761609078, 9343.922008103942, 9353.273907267472, 216.60899671914035, 64.50368399922081, 82.05395767155869, 9364.456837955053, 9352.048913393683, 9366.544929991385, 283.4958228151694, 282.3495059922863, 283.26337875998195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.0055, 7.618183, 5500.634, 720.4683, 4.581748, 3300.321, 717.9252, 4.597323, 3299.715, 721.5095, 7.62326, 5500.332, 714.7163, 7.693242, 5498.371, 712.8984, 7.710305, 5496.783, 100.0, 100.0, 99.98996, 100.0, 99.96898, 99.93794
54964.57244, 60.02263517342191, 60.01873945517493, 60.02160375993213, 33.219271795260326, 33.25655427263745, 33.23679172192321, 0.9999622374975291, 0.9999760315486752, 0.9999603610338132, 9357.391617697813, 9349.433565936775, 9363.404174948699, 215.31172893725216, 61.501547675192796, 79.6465170254387, 9365.43112438796, 9348.949023427724, 9369.627354054019, 283.43593969620105, 282.3393938734457, 283.23784303627974, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 728.3142, 7.547331, 5496.803, 714.2036, 4.618955, 3299.35, 711.4611, 4.634874, 3297.985, 715.2762, 7.687429, 5498.661, 720.7821, 7.630784, 5500.189, 707.8287, 7.752605, 5492.518, 99.94046, 99.97381, 99.92362, 99.97424, 100.0, 99.86255
54966.943320000006, 60.016803041777685, 60.01819293700582, 60.01515747280272, 33.21690188970164, 33.2513573614181, 33.22207970766495, 0.9999669303679868, 0.9999761260910951, 0.9999645110723775, 9369.389155094095, 9349.071621046947, 9361.73724781166, 211.67467822167873, 58.545466187296995, 80.53330379774707, 9364.336685312848, 9344.526451885053, 9367.935264230231, 283.4398222536891, 282.2997505259856, 283.12596504097485, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9858, 7.618361, 5500.409, 720.5461, 4.580458, 3300.104, 717.8864, 4.596219, 3300.052, 721.5095, 7.62326, 5500.278, 714.6591, 7.693059, 5497.991, 712.9183, 7.709572, 5496.322, 100.0, 100.0, 100.0, 100.0, 99.96505, 99.94008
54969.31324, 60.01619589532531, 60.01524310054123, 60.015972902739584, 33.203304400239865, 33.24031125925023, 33.21680067825767, 0.9999659022450252, 0.9999783697691492, 0.9999653889117153, 9360.179672129827, 9345.433886319408, 9357.252152932711, 209.578617412496, 57.439175719393006, 80.34706652652494, 9364.993471457898, 9346.722678046093, 9361.0187532639, 283.3442442382595, 282.2824742883886, 283.1654822100437, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.276, 7.63014, 5500.425, 711.83, 4.636454, 3297.039, 721.3999, 4.571921, 3300.255, 726.772, 7.564792, 5497.192, 709.0702, 7.759717, 5490.557, 719.161, 7.647128, 5500.152, 100.0, 99.90881, 100.0, 99.9524, 99.8269, 100.0
54971.622480000005, 60.02140878220913, 60.020197696142006, 60.023914964309775, 33.206682310838936, 33.23669418910791, 33.24366129870342, 0.9999659647190287, 0.9999798027457328, 0.9999636426427942, 9358.635752258688, 9350.59994900175, 9361.232908223468, 213.61730864121046, 59.63860856577776, 77.66156543548811, 9369.277587684248, 9352.532759075026, 9365.100711313893, 283.41354864465967, 282.46400840165086, 283.3672232349534, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 720.6057, 7.633531, 5500.575, 713.8729, 4.619876, 3298.564, 717.7699, 4.597691, 3300.168, 721.4901, 7.623445, 5500.384, 714.621, 7.693424, 5498.373, 712.9183, 7.710305, 5496.729, 100.0, 99.97391, 100.0, 100.0, 99.96499, 99.93913
54973.98904000001, 60.02048340261265, 60.023212718102194, 60.02470324306781, 33.20699975461311, 33.248697768520664, 33.22977286516316, 0.9999668568172616, 0.9999779370292041, 0.9999722011588198, 9361.697383411074, 9343.39543088188, 9364.069266938528, 212.43275188882978, 59.945603058973575, 77.29639317605324, 9365.189489396605, 9349.093164626653, 9359.803816257101, 283.45042563241765, 282.36199128884766, 283.2820997104431, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9858, 7.618718, 5500.409, 714.009, 4.619139, 3298.968, 724.2341, 4.555907, 3299.746, 721.5095, 7.62326, 5500.331, 714.6973, 7.693424, 5498.155, 712.9183, 7.710122, 5496.729, 100.0, 99.96708, 100.0, 100.0, 99.96396, 99.93581
54976.36396, 60.025947664619046, 60.02511219584958, 60.02565737873062, 33.189738305899986, 33.22218598936176, 33.20721925961139, 0.9999615356530797, 0.9999786986015314, 0.9999655787481208, 9361.727072577793, 9352.186660311598, 9360.768544386123, 214.0360280164041, 63.128263005020244, 80.68528466516273, 9368.206836227899, 9346.60158956722, 9362.566218159443, 283.4187854110753, 282.38558384892497, 283.0997785235219, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 728.3142, 7.547509, 5497.027, 720.4877, 4.580826, 3300.433, 730.4847, 4.513018, 3296.782, 715.2179, 7.687613, 5498.49, 721.03, 7.628227, 5500.314, 707.0732, 7.767621, 5489.287, 99.94246, 100.0, 99.90108, 99.9733, 100.0, 99.80381
54978.64304, 60.02190823820748, 60.021589266043144, 60.022284559065234, 33.22267694489442, 33.25745439101393, 33.239158743419225, 0.9999631343494519, 0.999978344927819, 0.9999650488142481, 9359.077531509854, 9343.725013111241, 9356.549666697587, 213.29568819359702, 64.26909397861118, 76.45963734505449, 9367.59233387591, 9352.208609827017, 9361.393594178957, 283.4074198818258, 282.2599296005789, 283.01606220992306, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9858, 7.618361, 5500.356, 714.1841, 4.618587, 3298.96, 724.1564, 4.557379, 3299.917, 721.4901, 7.623812, 5500.331, 714.621, 7.693607, 5498.43, 712.9183, 7.709939, 5496.896, 100.0, 99.96542, 99.99609, 100.0, 99.97004, 99.93596
54980.95216000001, 60.020570100072355, 60.02180731973677, 60.023939461187496, 33.19760438688206, 33.24571724787052, 33.25556137740957, 0.9999659466372379, 0.9999762851912035, 0.9999649283632949, 9361.724870726921, 9344.928576795846, 9359.194326297593, 213.4053292795311, 63.575332240972784, 79.05263180852042, 9369.92145186768, 9349.076858813767, 9356.903723978729, 283.4243527762621, 282.3249964520917, 283.2421594192813, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9858, 7.618183, 5500.351, 720.3516, 4.581748, 3300.269, 724.1953, 4.556091, 3300.193, 721.4901, 7.620871, 5500.212, 713.4955, 7.704565, 5496.157, 715.2245, 7.68302, 5499.264, 100.0, 100.0, 100.0, 100.0, 99.93431, 99.98018
54983.323200000006, 60.01869201064975, 60.02198319097036, 60.021443958066925, 33.22635021899821, 33.239271836219444, 33.2141721546082, 0.9999630071338041, 0.9999756377888521, 0.9999624025527676, 9368.447737273647, 9355.516272082048, 9366.176927332297, 209.91181921160387, 64.2681579205173, 78.41416543848754, 9368.77299861208, 9350.914201953412, 9370.899192817755, 283.4023424106943, 282.1937785416495, 283.1626001110564, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 715.7164, 7.683145, 5499.289, 726.0131, 4.547487, 3299.371, 719.8664, 4.581309, 3300.604, 724.5194, 7.597703, 5499.901, 712.8279, 7.704382, 5497.841, 713.3557, 7.709572, 5496.959, 99.98458, 99.9839, 100.0, 99.99419, 99.95935, 99.94331
54985.63876, 60.01882315721494, 60.019404003903986, 60.01639054753811, 33.24207757512531, 33.28430521736283, 33.260008554625976, 0.9999642990933039, 0.9999782106836873, 0.9999657199977253, 9363.56268854477, 9354.961184601802, 9365.34584770213, 215.25508825253382, 62.656456996364795, 79.30930199037903, 9368.68916747819, 9346.549732974032, 9370.556455220454, 283.38974232601123, 282.2724296030478, 283.04640248675366, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9858, 7.618183, 5500.356, 720.4877, 4.580826, 3300.206, 718.5464, 4.596587, 3300.051, 721.4901, 7.623445, 5500.331, 714.6973, 7.693242, 5498.428, 712.8586, 7.710122, 5496.835, 100.0, 100.0, 100.0, 100.0, 99.97002, 99.93794
54987.97208000001, 60.01861840091914, 60.01766444738841, 60.01868986662734, 33.18412663804832, 33.241449735637644, 33.22801568266165, 0.9999675958159828, 0.9999775192968848, 0.9999620735296895, 9353.172411760612, 9341.171156102075, 9355.218087924479, 214.3173020782151, 67.82204825817746, 81.30859640073231, 9362.643031220832, 9344.370754304698, 9350.948341555217, 283.4280547026624, 282.34803671609416, 283.1943410881851, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 726.8947, 7.558753, 5497.447, 714.3203, 4.620429, 3299.35, 711.7717, 4.633401, 3297.98, 715.2568, 7.687429, 5498.719, 721.011, 7.628409, 5500.251, 706.1786, 7.770551, 5488.153, 99.95218, 99.96561, 99.93738, 99.96498, 100.0, 99.7832
54990.37316, 60.016416290322205, 60.01830930950665, 60.01628427076485, 33.2258450493221, 33.23935674634759, 33.2153071528534, 0.9999668836753397, 0.999978858751118, 0.9999641489168023, 9359.175307613845, 9348.078004228168, 9363.287832693552, 216.78115531993626, 60.52630303317255, 77.75119526089475, 9366.179829541376, 9355.60271642902, 9366.961532660993, 283.4283131179918, 282.36512058194893, 283.19338668601586, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.0055, 7.618361, 5500.628, 720.4294, 4.580458, 3300.716, 717.9058, 4.59493, 3300.164, 721.5095, 7.62326, 5500.442, 714.6782, 7.693059, 5498.259, 712.8586, 7.710488, 5496.663, 100.0, 100.0, 99.99488, 100.0, 99.96399, 99.93793
54992.658760000006, 60.01416429534869, 60.01487341535407, 60.01459532387007, 33.22376458608433, 33.244532996604725, 33.21524588879704, 0.9999668021547613, 0.999980916385495, 0.9999637019716455, 9368.783298143571, 9349.859808412932, 9354.672936754234, 210.14559826621735, 61.4212930840763, 71.8945340315704, 9366.271313340685, 9353.895181433427, 9363.349279184578, 283.4600678431541, 282.34847314258616, 283.22147216296815, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9858, 7.618361, 5500.414, 714.3203, 4.619508, 3298.912, 718.0417, 4.596219, 3300.329, 721.4901, 7.623628, 5500.272, 714.64, 7.693607, 5498.428, 712.9183, 7.710488, 5496.669, 100.0, 99.96701, 99.99673, 100.0, 99.96498, 99.93803
54995.02268, 60.013196181513585, 60.01299150916979, 60.01164161938317, 33.21660940454174, 33.26048571305357, 33.23881290623435, 0.9999665523877903, 0.9999766948467615, 0.9999626749424455, 9363.192167864163, 9350.125772637362, 9364.500295755752, 207.05227848591994, 61.89292420684069, 77.01850332784534, 9369.830033793303, 9352.430570238193, 9364.851468586718, 283.28998614063045, 282.3101626221934, 283.27603435817355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 715.677, 7.68368, 5498.998, 707.5693, 4.655242, 3294.834, 724.2923, 4.556827, 3299.8, 727.7623, 7.553392, 5497.254, 707.8303, 7.758804, 5493.096, 717.8489, 7.661229, 5499.484, 99.98047, 99.83523, 99.99254, 99.94667, 99.8766, 99.98922
54997.30844000001, 60.01418537004911, 60.01616548498279, 60.01617946000812, 33.242339430841724, 33.255285719520344, 33.23436096255674, 0.9999610670459428, 0.9999790629316021, 0.9999669779989212, 9365.737473132896, 9351.555515284363, 9363.406220796827, 209.13880001115825, 56.23714711856701, 79.5359567207629, 9367.90306523929, 9349.689239187113, 9368.192451255858, 283.3811962727422, 282.3596508824192, 283.22352118768134, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9858, 7.618539, 5500.409, 713.9507, 4.620245, 3298.952, 718.3911, 4.59401, 3300.604, 721.4707, 7.623445, 5500.33, 714.64, 7.692876, 5498.26, 712.8785, 7.710305, 5496.442, 100.0, 99.96387, 100.0, 100.0, 99.96006, 99.93391
54999.638880000006, 60.0139699876918, 60.014465543506674, 60.01385736953041, 33.20534825454941, 33.23919469268855, 33.19125214072132, 0.9999659580846539, 0.9999768556550823, 0.9999645570977067, 9361.651139074946, 9350.95858757582, 9359.339357616005, 211.19833333576798, 64.48765674454307, 78.38176066197684, 9362.198916080943, 9345.71140299163, 9361.28466166867, 283.344549985526, 282.3495950605766, 283.2733646732442, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.0252, 7.617826, 5500.23, 715.1569, 4.609561, 3299.793, 726.7382, 4.539892, 3298.811, 718.1113, 7.664814, 5499.528, 719.6948, 7.642471, 5500.227, 707.4907, 7.761029, 5489.217, 100.0, 99.99232, 99.96164, 99.99002, 100.0, 99.75834
55001.95072000001, 60.008578146880595, 60.00667167760386, 60.00944658313585, 33.21302028631818, 33.25911313579037, 33.24027673673898, 0.9999680160044849, 0.9999802782010425, 0.9999630316229339, 9358.460022152409, 9351.205897231253, 9361.362724102057, 212.76196332620884, 63.236126620689674, 79.36795820258249, 9374.123285562791, 9349.093346126292, 9367.812096635453, 283.4057831604217, 282.3217735836478, 283.2705605326426, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 725.4161, 7.585344, 5499.536, 715.8962, 4.608456, 3298.931, 724.8164, 4.555539, 3299.973, 721.4901, 7.62326, 5500.273, 714.7354, 7.693972, 5498.048, 712.9382, 7.709755, 5496.555, 99.99016, 99.97634, 99.99779, 100.0, 99.96311, 99.94426
55004.29768, 60.00475969690763, 60.00551435360542, 60.00590874922537, 33.22814423782881, 33.26266857365766, 33.22806315348586, 0.9999668404944799, 0.9999778206851883, 0.9999664625351515, 9361.399204660018, 9351.63959110897, 9366.117156522667, 214.48435136804073, 62.256384410456356, 77.90885938876272, 9365.94114105187, 9354.062167615626, 9366.687359227704, 283.3113939729481, 282.2569679096208, 283.15729161714955, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9858, 7.618004, 5500.189, 720.5461, 4.580826, 3300.317, 724.2535, 4.556459, 3300.139, 721.4901, 7.623628, 5500.278, 714.64, 7.693059, 5498.206, 712.8586, 7.709755, 5496.723, 100.0, 100.0, 99.99424, 100.0, 99.96598, 99.94015
55006.637720000006, 60.00332221215052, 60.004526334257164, 60.006153204142755, 33.18189817366023, 33.23104333386416, 33.2288504919817, 0.9999644422234564, 0.9999789550105097, 0.9999658658928893, 9363.672189669884, 9350.179596607522, 9361.29150111146, 214.09765845127185, 63.61019042764383, 77.69154060630353, 9361.514005907315, 9348.738304252323, 9361.994807735273, 283.45144396952617, 282.39490194717035, 283.1890155092468, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 715.677, 7.683323, 5498.841, 726.7524, 4.539567, 3298.791, 718.1387, 4.597139, 3300.163, 727.7623, 7.553576, 5497.197, 707.9829, 7.749125, 5491.525, 719.2007, 7.647494, 5500.219, 99.97753, 99.97402, 100.0, 99.94774, 99.85869, 100.0
55008.977880000006, 60.004459710557356, 60.002823333576885, 60.00426284423216, 33.21445563694232, 33.241662161382024, 33.22096986880526, 0.9999652615135547, 0.999977464985676, 0.9999644567633118, 9368.730275216236, 9349.987479441303, 9368.267533452492, 212.70613934443736, 58.733595406617496, 78.14158654532002, 9372.59516177369, 9351.455912631667, 9362.922217425785, 283.4836307825575, 282.39996916470886, 283.3081802048933, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.0055, 7.618004, 5500.466, 720.6239, 4.580274, 3300.097, 724.2147, 4.556643, 3299.97, 721.4707, 7.623996, 5500.277, 714.6591, 7.693242, 5498.097, 712.8785, 7.710305, 5496.669, 100.0, 100.0, 99.99768, 100.0, 99.97002, 99.94109
55011.256720000005, 60.003777771937806, 60.00487793425806, 60.00395071090894, 33.208764503853615, 33.24258292844945, 33.211122519032244, 0.9999634752524996, 0.9999787697505208, 0.9999668916372664, 9357.819667327185, 9346.122563922176, 9359.866857196675, 213.6490177827127, 63.583271231580056, 82.80332843699512, 9366.15342885693, 9346.841506933844, 9360.638847839185, 283.47157175339487, 282.3624101646335, 283.26156586537235, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.0252, 7.618004, 5500.577, 720.5461, 4.580458, 3300.719, 718.0417, 4.59585, 3300.113, 721.4901, 7.623628, 5500.271, 714.6591, 7.692511, 5498.295, 712.5008, 7.717996, 5495.389, 100.0, 100.0, 100.0, 100.0, 99.97119, 99.91476
55013.5662, 60.0113018013803, 60.007556349137495, 60.00714444840602, 33.218122976993826, 33.23261376840328, 33.21324100999371, 0.9999654653626079, 0.9999766745682256, 0.9999637920082898, 9359.674252969673, 9350.827445021861, 9376.521828991641, 214.24451868440974, 63.58153726196679, 80.32264478764148, 9370.63462716897, 9349.762778207498, 9364.265888864411, 283.42449843964687, 282.407927742521, 283.2807353583667, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 728.3339, 7.547331, 5497.022, 714.0285, 4.619139, 3298.955, 711.4611, 4.634322, 3298.059, 716.15, 7.675478, 5499.64, 718.6457, 7.653064, 5499.566, 710.1151, 7.732646, 5495.298, 99.94246, 99.96694, 99.94713, 99.99204, 99.99939, 99.91311
55015.906160000006, 60.01164312795067, 60.00746611825555, 60.00633518173901, 33.22404518789845, 33.24221737206951, 33.23866992095107, 0.9999643324988179, 0.9999823575100921, 0.9999641435173224, 9368.493588336882, 9349.747221925656, 9362.517416110952, 210.89310612251438, 64.57364426418644, 79.06226306211522, 9371.738798742383, 9354.060439172223, 9365.212880979017, 283.41641981306117, 282.4014346248399, 283.30542801337145, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.0055, 7.618004, 5500.466, 719.0091, 4.593168, 3299.979, 717.7505, 4.597139, 3300.004, 721.4901, 7.623628, 5500.448, 720.744, 7.631697, 5500.529, 712.9183, 7.710488, 5496.671, 100.0, 100.0, 100.0, 100.0, 100.0, 99.93807
55018.27816, 60.011176659551445, 60.00845539923431, 60.00590870261403, 33.191970324765414, 33.23696970529154, 33.19988602715988, 0.9999685321330678, 0.9999776347705345, 0.9999688431154619, 9361.529501127552, 9347.269485912739, 9358.852592515525, 211.10643775632843, 61.26626791025592, 78.41077025397158, 9358.941082652807, 9351.187370232148, 9364.622290706615, 283.4768997953631, 282.37204646659416, 283.2073578953601, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 719.6989, 7.648522, 5500.343, 710.1763, 4.644006, 3296.084, 723.5934, 4.56106, 3300.197, 727.6652, 7.553576, 5497.197, 727.1912, 7.559742, 5497.615, 719.2007, 7.647311, 5500.098, 100.0, 99.88282, 99.98795, 99.94763, 99.95618, 100.0
55020.61688, 60.01164467944462, 60.011860254925224, 60.012562798686155, 33.223220457099956, 33.253260542252136, 33.20605988714635, 0.9999662565105651, 0.9999790772024737, 0.9999669272590842, 9361.724065660703, 9349.833901367292, 9363.042343483374, 213.57626593604743, 63.1284538591608, 72.06764738700849, 9364.020343982016, 9354.335633703813, 9370.012386508795, 283.41132322181585, 282.36657730651723, 283.20505276148845, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 722.0055, 7.618183, 5500.409, 714.3787, 4.617297, 3299.359, 717.9641, 4.596403, 3300.161, 721.5289, 7.623445, 5500.331, 721.03, 7.628775, 5500.308, 712.978, 7.709389, 5496.844, 100.0, 99.97918, 99.99669, 100.0, 100.0, 99.94122
55022.96392, 60.01552462762805, 60.016223204073334, 60.015714338045846, 33.22129417331884, 33.24063295434396, 33.2322447461282, 0.9999669364482725, 0.9999778361749297, 0.9999671412694132, 9361.328370244202, 9348.85159652822, 9362.789501496009, 212.7242849295618, 58.40861721771216, 79.02341385081854, 9366.707775704168, 9350.760438623984, 9366.605139068584, 283.43645933858147, 282.30015358267, 283.2355921920066, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 720.0, 721.9858, 7.618361, 5500.409, 707.8417, 4.654137, 3295.221, 724.3117, 4.556827, 3299.695, 721.4901, 7.62326, 5500.167, 720.9919, 7.628592, 5500.314, 712.9183, 7.710671, 5496.615, 100.0, 99.85378, 99.98936, 100.0, 100.0, 99.93705
