TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
55565.956360000004, 60.008997938048616, 60.008890752318244, 60.008540649010136, 28.158643373131795, 28.184352912115926, 28.130745420123816, 0.9999768966057098, 0.99999079051122, 0.9999801673645632, 7928.468676728121, 7921.332619930006, 7920.608609622762, 161.63398826625962, 33.02591243412007, 55.11156204267138, 7929.721556080826, 7913.7808185092235, 7922.451022997272, 283.15797232320983, 282.0647220604347, 282.8886930056814, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 727.9396, 7.55215, 5497.337, 714.7484, 4.616192, 3299.662, 716.1782, 4.607815, 3299.957, 727.0826, 4.537297, 3298.977, 714.888, 7.691233, 5498.39, 712.0236, 4.627478, 3297.982, 99.95428, 99.97156, 99.99728, 99.96758, 99.96739, 99.93744
55568.29864000001, 60.00897631611147, 60.00768644858026, 60.00921422769651, 28.16198715150633, 28.148209079384184, 28.157600645637164, 0.9999815714712456, 0.9999870974094338, 0.9999800180443105, 7930.550940343118, 7921.718460902995, 7919.7220193216, 170.48770771465502, 40.407407619088644, 46.54173408916722, 7932.613209422072, 7912.745964575826, 7921.092309129479, 283.2114310810508, 282.2374685663116, 282.9974681282688, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.6111, 7.622287, 5500.499, 721.2076, 4.577143, 3300.462, 709.5781, 4.645182, 3296.206, 733.2772, 4.49225, 3294.272, 720.9347, 7.63334, 5500.207, 708.0076, 4.653481, 3295.46, 100.0, 100.0, 99.88211, 99.83129, 100.0, 99.85472
55570.6428, 60.01437891408678, 60.01283842079045, 60.015592964357865, 28.147863425087134, 28.17392059522557, 28.141549184726426, 0.9999806548880582, 0.9999910738862029, 0.9999818728039241, 7928.183159794516, 7914.619316304333, 7920.162320186949, 167.16265761609185, 28.83624129226473, 50.639476803402886, 7930.842553326819, 7913.245108657622, 7918.385948293305, 283.34171383375286, 282.2914766393118, 282.9180126317348, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 727.9199, 7.551971, 5497.228, 714.9429, 4.61564, 3299.45, 715.9064, 4.607999, 3299.515, 729.7818, 4.513211, 3296.608, 714.8689, 7.691598, 5498.507, 712.5803, 4.629309, 3297.82, 99.95218, 99.98194, 99.9988, 99.8997, 99.96442, 99.93235
55573.03452, 60.01974274197162, 60.01721528486563, 60.01462214792597, 28.140832283341062, 28.14433532318387, 28.13635670732064, 0.9999795206290151, 0.9999946551298172, 0.9999790623591329, 7928.488753313062, 7901.933211333709, 7917.132841039209, 163.07063048453915, 26.685541728847966, 49.8605836624165, 7929.778865080876, 7906.503452436184, 7916.538595031122, 283.23685655797306, 282.0954026908802, 282.8891341605484, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.0394, 7.634244, 5500.469, 712.5305, 4.63277, 3297.589, 719.9052, 4.582045, 3300.612, 738.7144, 4.45033, 3286.418, 708.7269, 7.748942, 5491.918, 718.7236, 4.59122, 3299.712, 100.0, 99.92555, 100.0, 99.59965, 99.8396, 100.0
55575.462680000004, 60.021203974293975, 60.01704654249656, 60.018180780149756, 28.17876051860566, 28.151764469001307, 28.146425264203934, 0.9999808796704968, 0.9999929941475197, 0.9999802979235737, 7937.524029127726, 7900.341245775906, 7918.0734955244925, 168.70106653708444, 35.657603096612235, 48.63253172744908, 7926.641788492911, 7911.870822837497, 7922.653091995961, 283.23381952464996, 282.22524092737723, 283.0299977960018, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.0789, 7.623537, 5500.335, 714.8456, 4.615456, 3299.385, 716.0228, 4.608183, 3299.676, 733.1995, 4.492802, 3294.256, 714.8307, 7.691233, 5498.341, 712.6002, 4.630408, 3297.974, 100.0, 99.97682, 99.98041, 99.83293, 99.96649, 99.93719
55577.79796, 60.02071296526869, 60.018977988247194, 60.02143606411994, 28.162068043747325, 28.170654118086375, 28.16903628584067, 0.9999817819171375, 0.9999948969386161, 0.9999796543878198, 7932.678480841477, 7913.022459302196, 7916.829040308485, 166.77072214272357, 24.408682872466215, 52.24500321054302, 7937.986568546086, 7914.710268561695, 7929.030683421488, 283.2853089266404, 282.246195724434, 282.88274361820464, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.5914, 7.622644, 5500.556, 714.8456, 4.616008, 3299.115, 722.2152, 4.570448, 3300.278, 733.2383, 4.492435, 3294.318, 714.8117, 7.691233, 5498.393, 718.6441, 4.591953, 3299.601, 100.0, 99.98351, 100.0, 99.83131, 99.96938, 100.0
55580.142080000005, 60.01993961762525, 60.020780063074334, 60.02088597108854, 28.16620890497687, 28.17643173325776, 28.160124525924637, 0.9999787674487136, 0.9999886071478248, 0.9999790180628401, 7931.713842679746, 7916.631057457052, 7923.310562279724, 171.7648581026424, 36.19244079255395, 50.16758751916325, 7931.323159946044, 7911.001239491546, 7927.183917152597, 283.2968474027227, 282.2641042356387, 282.916190950858, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 727.9791, 7.551793, 5497.39, 721.1103, 4.576406, 3300.299, 728.5629, 4.526639, 3298.162, 727.0438, 4.537297, 3298.922, 721.1636, 7.626948, 5500.216, 725.0458, 4.550568, 3299.471, 99.94724, 100.0, 99.94942, 99.96594, 100.0, 99.99488
55582.447920000006, 60.019184741656055, 60.019382683395534, 60.01974523962399, 28.167676939753473, 28.17169381557856, 28.16872737203112, 0.9999799858434083, 0.9999933372728943, 0.9999788335739526, 7931.862664882387, 7915.198647286767, 7918.1229847091145, 164.37324002698358, 23.484817262273737, 51.736976903542654, 7934.674007683233, 7911.19105161225, 7924.877816072162, 283.2487670992814, 282.3145645332981, 283.0010002374665, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.5914, 7.622466, 5500.608, 714.8845, 4.615824, 3299.33, 722.3317, 4.56916, 3300.612, 733.2189, 4.492986, 3294.198, 714.8689, 7.691233, 5498.392, 718.8032, 4.590671, 3300.225, 100.0, 99.96333, 100.0, 99.83129, 99.96938, 100.0
55584.76748, 60.02163834100324, 60.01953711982063, 60.01990531835852, 28.155820553263993, 28.165058909341386, 28.148125820673613, 0.9999799277800706, 0.9999931840827828, 0.9999814158983403, 7928.163727568796, 7914.580671420569, 7913.912806172899, 163.8893143918865, 27.24207148670621, 49.78956319033841, 7928.4343640247, 7912.860915061424, 7925.268196243702, 283.3081242585077, 282.1832666428071, 282.8722846305004, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.6111, 7.622287, 5500.608, 714.8651, 4.614534, 3299.444, 722.3317, 4.56916, 3300.416, 725.6845, 4.546307, 3299.327, 712.5227, 7.718261, 5495.453, 714.6281, 4.615942, 3299.119, 100.0, 99.98174, 100.0, 99.97821, 99.92604, 99.9719
55587.11896000001, 60.02395938677548, 60.02452414635117, 60.02241727567742, 28.162999232269918, 28.14586538558413, 28.160200438859665, 0.9999786525810379, 0.9999946260933176, 0.9999790416561906, 7937.241961165042, 7912.420900041533, 7921.722944763696, 166.39910608930586, 23.814056225579577, 50.96750881426851, 7930.507566840465, 7916.861315245285, 7921.125515514452, 283.2715423486082, 282.2914385317248, 282.87262153384114, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 715.539, 7.680825, 5499.547, 709.8651, 4.640506, 3297.212, 718.9929, 4.587751, 3300.766, 725.3156, 4.548513, 3298.861, 714.5446, 7.69452, 5498.284, 718.7037, 4.590671, 3300.337, 99.98377, 99.9141, 100.0, 99.98881, 99.96835, 100.0
55589.42336000001, 60.0237539090055, 60.02168467648131, 60.023764925126095, 28.153147956833703, 28.17891820085417, 28.171621107268074, 0.9999749271989656, 0.999995501443251, 0.9999812636936215, 7938.024688270294, 7914.340956691579, 7918.186087112436, 167.07340700170334, 28.770384534637742, 54.56289751020188, 7929.790088551075, 7909.729990019751, 7926.427910720211, 283.2609064169039, 282.3347340481123, 282.97052638372054, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.5914, 7.622644, 5500.441, 714.904, 4.616376, 3299.441, 715.984, 4.608736, 3299.95, 720.6551, 4.579586, 3300.325, 714.9261, 7.69105, 5498.398, 718.664, 4.591403, 3299.765, 100.0, 99.97525, 99.9904, 100.0, 99.96439, 100.0
55591.82260000001, 60.02693484767941, 60.026805450282914, 60.02455101913518, 28.16534523813878, 28.14955435037188, 28.158004675371792, 0.9999809368179732, 0.9999902457784858, 0.9999789607998355, 7927.488717698304, 7906.725842078169, 7927.264808073614, 174.43237590550484, 34.856242962315264, 48.61467108226043, 7938.9818313697915, 7914.283975633039, 7924.618080924115, 283.2494835440632, 282.2642948933337, 282.9810160143247, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 727.4073, 7.552864, 5497.447, 721.1298, 4.576774, 3300.523, 709.6946, 4.644998, 3295.818, 714.4606, 4.617829, 3299.234, 721.1636, 7.626948, 5500.273, 725.0061, 4.550018, 3299.874, 99.95007, 100.0, 99.88536, 99.97539, 100.0, 99.97409
55594.13192000001, 60.02762119333623, 60.02687097425678, 60.02997729089376, 28.165431485389007, 28.173251572234985, 28.165444770045042, 0.9999793097576849, 0.9999952367284962, 0.9999813099875022, 7934.036041819603, 7908.224391003399, 7916.409539997215, 163.60185651817892, 26.33818460881912, 56.22175404424024, 7932.859362433276, 7909.772780764546, 7929.454456953435, 283.34371533913765, 282.2732858639745, 282.9281620130398, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.5914, 7.622644, 5500.556, 714.7678, 4.615087, 3299.444, 715.984, 4.607999, 3299.179, 720.6357, 4.57885, 3300.28, 714.8689, 7.69105, 5498.234, 718.7833, 4.591953, 3300.219, 100.0, 99.96306, 99.99558, 100.0, 99.96649, 100.0
55596.46684, 60.03187437342326, 60.032893987813715, 60.02886979591603, 28.170965081625127, 28.15553802549032, 28.1691738601435, 0.9999763605690658, 0.9999950290355327, 0.9999746079092714, 7934.10637645634, 7913.6176368621645, 7919.082243297324, 170.95665741717994, 28.48810439596241, 54.47283895838609, 7933.590701820612, 7922.730577721965, 7928.258603356826, 283.3791696908883, 282.2448987406908, 282.99771662488496, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.6111, 7.622466, 5500.446, 721.2076, 4.57659, 3300.742, 715.8676, 4.609656, 3299.901, 720.7134, 4.578115, 3299.987, 721.1827, 7.626766, 5500.218, 718.8429, 4.59122, 3299.998, 100.0, 100.0, 99.99558, 99.9982, 100.0, 99.99854
55598.78276, 60.030535841357604, 60.030398847195286, 60.031341746650895, 28.154908680694067, 28.16205024937908, 28.164424142618785, 0.9999757111581727, 0.9999928191101353, 0.9999693014949915, 7937.507342634496, 7917.054591498927, 7925.524961724282, 173.89623535665578, 31.103880249385384, 51.25561934865402, 7933.264600756412, 7917.793573904626, 7934.250329571566, 283.414624755766, 282.301445853314, 282.9230348846935, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 715.3221, 7.687606, 5498.873, 727.4528, 4.534961, 3298.655, 722.1958, 4.570264, 3300.557, 727.0049, 4.536378, 3298.672, 726.638, 7.566134, 5498.374, 714.2305, 4.615758, 3299.31, 99.97296, 99.95782, 100.0, 99.97272, 99.96902, 99.97494
55601.0932, 60.03433009352923, 60.0319599115379, 60.030243493752174, 28.167815242799236, 28.17289034970261, 28.179871930015118, 0.9999759405014145, 0.9999927322049897, 0.999979706534598, 7936.698866480326, 7920.544819486063, 7923.6857329881, 174.13895844274157, 27.547871442423002, 53.75889891694942, 7932.558199795937, 7913.719346585009, 7929.635631203985, 283.4546695375068, 282.3494390137242, 282.9382924245124, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.5914, 7.622466, 5500.389, 721.2076, 4.576774, 3300.636, 716.4693, 4.605054, 3299.942, 723.1601, 4.56359, 3300.303, 721.1827, 7.626948, 5500.224, 718.5845, 4.589572, 3300.112, 100.0, 100.0, 100.0, 100.0, 100.0, 99.99132
55603.45148, 60.03471781801111, 60.03754693745662, 60.03354687571864, 28.153405563424958, 28.15290467058232, 28.14609003085257, 0.9999798429262953, 0.9999892854628061, 0.9999765566706318, 7934.0095123429755, 7910.738850878178, 7919.26916069535, 173.02556109782972, 33.379532543709274, 58.28820900254868, 7932.802620279615, 7919.957302517252, 7922.9257387761, 283.3415849905245, 282.24002904317666, 282.9685938227542, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.9464, 7.614613, 5500.242, 719.2037, 4.589115, 3300.345, 725.6511, 4.546519, 3298.627, 731.5684, 4.502547, 3294.748, 715.1932, 7.690867, 5498.284, 725.0458, 4.5513, 3299.87, 100.0, 99.99823, 99.98989, 99.83945, 99.97255, 99.98099
55605.77272000001, 60.03033918547852, 60.0329580307804, 60.032729169196, 28.161042579294396, 28.176427179842005, 28.164757705446572, 0.999977154518661, 0.999992720321286, 0.9999785764363235, 7930.035717078625, 7911.079271621402, 7927.572883989797, 171.72415574541947, 29.37300205080828, 52.76987172189547, 7930.603725341113, 7909.588579601727, 7927.9472158969, 283.39508250673913, 282.3356817261161, 282.98758904838905, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 724.0952, 7.601764, 5500.325, 720.4877, 4.576774, 3300.689, 722.0599, 4.570817, 3300.507, 727.0244, 4.537665, 3298.477, 721.1636, 7.626948, 5500.216, 718.7833, 4.59122, 3300.106, 100.0, 100.0, 100.0, 99.95245, 100.0, 100.0
55608.142960000005, 60.02921903010262, 60.02809954838332, 60.027113833348885, 28.14315176765758, 28.139245113280364, 28.162668497874236, 0.9999790488189975, 0.9999925106685316, 0.9999768724125289, 7930.383782113809, 7909.776365863307, 7923.248611837758, 176.2543840536946, 32.28187601576974, 51.82667312437388, 7934.1612874736975, 7918.275174136315, 7922.454403491758, 283.2986199786678, 282.3155831165878, 283.01463723493384, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.6111, 7.622466, 5500.503, 714.8845, 4.615087, 3299.448, 722.1764, 4.569344, 3300.221, 733.2772, 4.491883, 3294.537, 714.888, 7.691233, 5498.333, 724.9862, 4.549835, 3299.76, 100.0, 99.97497, 100.0, 99.81932, 99.96635, 99.97398
55610.50392, 60.02130734442453, 60.02067823324973, 60.020570729662325, 28.155980801115753, 28.16483148696936, 28.1602624612584, 0.9999781428473672, 0.9999895819570136, 0.9999769213524082, 7924.037125718012, 7909.261945904958, 7924.785017491498, 176.10664978696695, 34.102759847852866, 52.04538641846011, 7921.392696544083, 7893.657308619568, 7892.5637459301015, 283.3545906918787, 282.3488326594218, 282.9570706767685, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.6111, 7.622466, 5500.446, 714.9235, 4.615087, 3299.444, 722.3123, 4.569896, 3300.336, 733.316, 4.492802, 3294.309, 714.8689, 7.691415, 5497.959, 725.0657, 4.550934, 3299.53, 100.0, 99.97839, 100.0, 99.83131, 99.9684, 99.96886
55612.82028000001, 60.02437449092076, 60.01844622869874, 60.02109108896614, 27.488652041819567, 27.4240973134519, 27.422630250751695, 0.9999742057138539, 0.999990954438313, 0.9999807770805709, 7651.4222347231735, 7618.587825495071, 7619.667058901796, 160.07338680894554, 24.639325250972888, 53.10884298093174, 7518.4693783667035, 7474.5664196176895, 7464.318487320657, 283.35636553179836, 282.2573072705637, 282.9739621723474, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 651.9391, 7.786834, 5361.676, 715.2931, 4.616192, 3299.557, 721.9047, 4.568608, 3299.993, 733.316, 4.49225, 3294.703, 714.8307, 7.691415, 5498.221, 725.0856, 4.550385, 3299.53, 97.48365, 99.96832, 99.99837, 99.82444, 99.97034, 99.98306
55615.15684, 60.021303186157056, 60.01984113139316, 60.01878012376089, 25.99361694195944, 25.88186480326918, 25.85969561121666, 0.9999802317981767, 0.9999895956123889, 0.9999789243421633, 7227.6217185051055, 7238.597917182158, 7283.501754679681, 153.54597144178024, 29.172056895311925, 44.823216502411015, 7456.642593987703, 7476.38228014855, 7521.241628988853, 283.19934207468066, 282.21933331058096, 282.9535440859671, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.6506, 7.621752, 5500.395, 711.2658, 4.633507, 3298.189, 703.7545, 4.76483, 3162.422, 733.452, 4.494089, 3294.476, 714.7163, 7.692694, 5498.229, 725.0657, 4.549652, 3299.637, 100.0, 99.94372, 95.82963, 99.83001, 99.96639, 99.9876
55617.503240000005, 60.01640864173627, 60.01505860055205, 60.02035916166255, 27.498495277505786, 27.724054036049015, 27.880111187250694, 0.9999846526631657, 0.9999913814390065, 0.9999774680094526, 7930.030237255803, 7888.001743156368, 7874.4434744004775, 173.0233833942344, 36.19076400397171, 54.62905700744432, 7730.31708145899, 7745.500116147645, 7816.838188404674, 283.38087663248785, 282.44020713729407, 282.9491981226696, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.4929, 7.623715, 5500.602, 715.1375, 4.613245, 3299.148, 720.4875, 4.583886, 3300.69, 374.8106, 5.061308, 1531.431, 714.907, 7.690867, 5498.29, 725.0856, 4.551849, 3299.876, 100.0, 99.97279, 100.0, 46.40636, 99.96848, 99.99485
55619.84292, 60.022090019681926, 60.02000649530831, 60.02072401446662, 28.159821602384277, 28.153765321094042, 28.153505240752015, 0.9999805367020072, 0.9999901297125249, 0.9999787197153974, 7927.574497572266, 7916.794449624236, 7921.508857121762, 174.86632060534112, 31.767805108509037, 54.03401754067272, 7905.678054473624, 7873.432178478171, 7862.403329285254, 283.4298256504912, 282.4328653690143, 282.9145473425191, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.3746, 7.624786, 5500.543, 715.3904, 4.612324, 3299.703, 719.944, 4.58499, 3300.979, 721.0629, 4.583263, 3299.815, 766.4089, 6.978078, 4452.275, 725.3839, 4.552399, 3299.591, 100.0, 99.96592, 100.0, 100.0, 92.60291, 99.99665
55622.17940000001, 60.02361490758207, 60.01991225941383, 60.02244665871388, 28.1567513450884, 28.17717202637417, 28.163945405481225, 0.9999795672247178, 0.9999913863281172, 0.9999791803472757, 7940.7173885557195, 7912.374448234274, 7923.299002176576, 171.37060986445886, 28.426692227805233, 49.317805106844844, 7936.0296192852675, 7911.205397373803, 7930.983607933674, 283.2947555832169, 282.34096472949136, 282.93853227693745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.3746, 7.624786, 5500.71, 715.8573, 4.609561, 3299.586, 719.4781, 4.583333, 3301.136, 719.5288, 4.586389, 3300.214, 714.7545, 7.692146, 5498.325, 717.3319, 4.600193, 3300.219, 100.0, 99.98604, 100.0, 99.99993, 99.96518, 100.0
55624.63756, 60.02463144301068, 60.024885173488244, 60.03064700646374, 28.16322967737061, 28.164099567616443, 28.16816163621902, 0.9999740284997994, 0.9999949370887627, 0.999976628895123, 7934.323399048499, 7913.082655860443, 7916.296150700011, 169.07951255983517, 27.63941195516327, 52.86147693710882, 7938.739617402241, 7915.393317492195, 7931.706594024766, 283.23886284476947, 282.18499501279274, 282.9466959354424, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.3154, 7.625678, 5500.594, 715.8962, 4.609561, 3299.86, 719.5752, 4.586463, 3300.432, 719.7618, 4.586389, 3300.216, 714.7736, 7.692328, 5498.44, 719.9364, 4.583895, 3300.189, 100.0, 99.9791, 100.0, 100.0, 99.96524, 100.0
55626.982200000006, 60.025303518399184, 60.02888909211372, 60.02736380952499, 28.162140840216114, 28.15780618571323, 28.171704796389587, 0.9999765048597404, 0.9999918291397765, 0.9999771715702349, 7933.7011642378175, 7907.390264460355, 7923.770610079565, 164.4673129564884, 26.84358229528425, 52.6388875243174, 7934.796099687162, 7915.577881781817, 7922.670736505237, 283.1905233591809, 282.3452223721964, 282.951095224092, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.3154, 7.625321, 5500.537, 715.7601, 4.60993, 3299.695, 719.7888, 4.584806, 3300.426, 719.5482, 4.585653, 3299.945, 714.7354, 7.692694, 5498.325, 720.0159, 4.583346, 3299.965, 100.0, 99.99075, 100.0, 100.0, 99.9702, 100.0
55629.28532, 60.025517598298364, 60.024769911165436, 60.02254836944164, 28.14945471463738, 28.1425369106724, 28.175115448153313, 0.9999801294725323, 0.9999895735909959, 0.9999776762006031, 7927.406343570317, 7912.013253034856, 7920.125006107772, 167.6678376875284, 30.572369187627146, 51.713705338252566, 7937.409005977783, 7915.721096822486, 7921.584324299852, 283.2856093848178, 282.4036400444218, 282.90587154537144, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 714.987, 7.690105, 5498.513, 709.3008, 4.64548, 3295.568, 713.4799, 4.622725, 3298.758, 726.0146, 4.545203, 3299.547, 709.0702, 7.740725, 5494.042, 723.8331, 4.558808, 3299.903, 99.97061, 99.8643, 99.94912, 99.98487, 99.87339, 99.99834
55631.59188000001, 60.02594158536197, 60.022827543595774, 60.02565392968958, 28.170254506808877, 28.141371770033686, 28.1504311026328, 0.9999759283578168, 0.9999941147080306, 0.9999775031109218, 7938.074244331974, 7914.834289704738, 7928.411550329117, 170.80730713181947, 30.10278995564613, 53.49278990436187, 7933.588004392911, 7913.768209003046, 7919.794555441491, 283.1839622086303, 282.26925093462336, 282.9692266534996, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.3154, 7.625857, 5500.537, 715.7211, 4.609746, 3299.32, 719.614, 4.585542, 3300.435, 722.4999, 4.568186, 3300.144, 714.7736, 7.692694, 5498.167, 724.8271, 4.552948, 3299.609, 100.0, 99.97798, 100.0, 100.0, 99.96814, 99.9773
55633.99940000001, 60.02721968318276, 60.02558710668533, 60.02616887029461, 28.149172654981935, 28.1351767168661, 28.15388568653328, 0.9999808253839081, 0.9999871181549393, 0.9999792557858805, 7927.814987987703, 7904.133308964162, 7919.94509966586, 176.42370007141653, 34.728604403911504, 50.29363756501925, 7928.267444816301, 7911.602025385023, 7921.316574021025, 283.1857992410366, 282.18155823595504, 282.82473374351446, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 722.1041, 7.61729, 5500.302, 706.8494, 4.660215, 3293.312, 723.4576, 4.559036, 3299.85, 731.1217, 4.504018, 3295.394, 721.011, 7.628592, 5500.367, 732.3423, 4.499477, 3295.055, 100.0, 99.79916, 99.99405, 99.85902, 100.0, 99.85407
55636.429760000006, 60.02881588442299, 60.027363991824906, 60.02661148921227, 28.16265531508518, 28.160479078216394, 28.183392625118834, 0.9999774207310137, 0.9999932464147567, 0.9999762667988193, 7936.662373418165, 7908.417357593522, 7914.438580169448, 173.25223755967352, 33.17436706060562, 51.390762934906434, 7937.7777335187375, 7911.16518030902, 7921.734096756082, 283.1812925649764, 282.1735277740609, 282.9486909325425, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.5914, 7.622466, 5500.647, 709.5148, 4.64548, 3296.463, 719.7111, 4.585174, 3300.491, 726.0341, 4.544836, 3299.159, 714.7545, 7.692146, 5498.325, 726.0001, 4.544708, 3299.1, 100.0, 99.89142, 100.0, 99.9731, 99.96622, 99.97813
55638.76384000001, 60.02109196069689, 60.02349979627933, 60.02088552075412, 28.15130670012789, 28.15914795809103, 28.148236284322923, 0.9999824738760384, 0.9999899437138833, 0.9999794904546044, 7929.033391285494, 7912.701443530966, 7923.378036737984, 177.6534214159251, 36.786750696133936, 47.64100823889885, 7935.865069531262, 7911.379338481424, 7920.731081910936, 283.2186647810898, 282.2865046706036, 282.96132086907426, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.2957, 7.625857, 5500.594, 709.4565, 4.645848, 3296.18, 719.7888, 4.583886, 3300.267, 732.1703, 4.500709, 3295.163, 721.0682, 7.627861, 5500.37, 726.02, 4.544891, 3298.807, 100.0, 99.88305, 100.0, 99.8605, 100.0, 99.96246
55641.05636, 60.0213595096212, 60.02373592913954, 60.02311389910776, 28.156001576270807, 28.146868357885776, 28.14781044381487, 0.9999770366045019, 0.9999884581076588, 0.9999794411885148, 7927.374434048082, 7914.043876965581, 7925.058925811431, 169.47494379909358, 35.98555193228458, 50.23770915674754, 7934.634233243146, 7909.844078029151, 7918.668696640965, 283.1047127636293, 282.350976476776, 283.0417414638496, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 715.0461, 7.690462, 5498.524, 715.7017, 4.610114, 3299.687, 713.5381, 4.622541, 3297.994, 738.5202, 4.451617, 3287.835, 727.3057, 7.558829, 5497.679, 719.7574, 4.584445, 3300.362, 99.97176, 99.98911, 99.94926, 99.62998, 99.95244, 100.0
55643.3954, 60.0215794562105, 60.02509378016452, 60.02439705411446, 28.15443516438289, 28.146792623404224, 28.172653446137602, 0.9999777509949266, 0.9999893156444131, 0.9999768389722646, 7935.351800672608, 7917.494311892813, 7926.86124930197, 174.25907805071165, 35.93426865955962, 49.77498726628323, 7940.01290744748, 7912.517093708529, 7928.228210912554, 283.1375195090998, 282.21646648788794, 282.9037644970163, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.3154, 7.625678, 5500.537, 709.4565, 4.646953, 3296.116, 719.8664, 4.585358, 3300.706, 732.1898, 4.50034, 3295.056, 721.0491, 7.628227, 5500.259, 725.0061, 4.554779, 3299.923, 100.0, 99.8809, 100.0, 99.84878, 100.0, 99.99625
55645.67592, 60.02607022642062, 60.026504611296126, 60.02248366690077, 28.182045717610812, 28.184439093270214, 28.172767106147504, 0.9999792737436288, 0.9999907266316933, 0.9999763464821284, 7923.347986920046, 7907.676837343998, 7927.80427823087, 178.26451047508488, 31.167194206542263, 57.27221351039498, 7930.822867400907, 7916.643799346806, 7930.699597408683, 282.94177410722267, 281.9549140397769, 282.67703499611844, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.3154, 7.625678, 5500.6, 715.5655, 4.610298, 3299.804, 720.0605, 4.584622, 3300.532, 731.6072, 4.507143, 3296.67, 719.485, 7.648498, 5499.871, 716.5765, 4.608433, 3299.197, 100.0, 99.99267, 100.0, 99.86786, 99.99624, 99.97888
55648.039000000004, 60.023750539472374, 60.021728251172476, 60.03049728104928, 28.161341743423087, 28.18682174278937, 28.178683140631428, 0.9999807990721976, 0.9999915763312323, 0.9999808388796122, 7933.218081811459, 7913.536855001605, 7928.996052096765, 167.65480922807046, 25.58109923543043, 53.35064079465701, 7939.275072370852, 7917.235796281308, 7917.350084247783, 283.1952971035619, 282.32397425458544, 282.98077923100107, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 727.5651, 7.556254, 5498.07, 721.4605, 4.577695, 3300.714, 723.8458, 4.56327, 3300.412, 729.7236, 4.515418, 3296.442, 719.8856, 7.633888, 5500.239, 719.7972, 4.58536, 3300.645, 99.95391, 100.0, 100.0, 99.89078, 100.0, 99.9958
55650.348280000006, 60.02627273525089, 60.023026572198674, 60.02508769677391, 28.173565966148388, 28.165619533317777, 28.180384225166797, 0.9999809617781958, 0.9999924300312115, 0.9999760567773076, 7927.751873043791, 7915.30242032542, 7923.398854455352, 171.15332165808422, 35.8112538741932, 50.17619830031481, 7935.91818977332, 7886.029259235175, 7931.916981977188, 283.2534643097725, 282.25624975645945, 282.9049035287526, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.276, 7.625857, 5500.542, 720.7407, 4.579353, 3300.502, 719.6334, 4.58591, 3300.431, 725.9952, 4.5441, 3299.72, 714.7354, 7.691781, 5498.332, 713.3159, 4.622534, 3298.52, 100.0, 100.0, 100.0, 99.97286, 99.96827, 99.95357
55652.627400000005, 60.021239366472855, 60.02048444827035, 60.02454309483068, 28.146037784787286, 28.13872828014231, 28.149219074880797, 0.9999763253944614, 0.9999889507581422, 0.9999781089336576, 7931.601069332553, 7902.956410331222, 7915.22601372148, 172.31417645496913, 35.67299617119306, 50.519732055256554, 7929.4514672481855, 7911.50756285734, 7917.136073385478, 283.24071224840134, 282.1970988824039, 282.899151386756, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 716.229, 7.684573, 5498.867, 728.2505, 4.52833, 3298.105, 713.4604, 4.622541, 3298.589, 719.7424, 4.586021, 3300.272, 708.4598, 7.753143, 5491.791, 707.113, 4.657876, 3293.63, 99.97835, 99.94118, 99.95092, 100.0, 99.85084, 99.81778
55654.94272000001, 60.025851708197024, 60.02401171051409, 60.02762902328022, 28.164855644285147, 28.166456671019912, 28.161553629582308, 0.9999779378933622, 0.9999889871195696, 0.9999782680354431, 7926.866128475581, 7914.196722873615, 7929.264791134605, 177.63454649279868, 32.76961855442369, 56.34314191643489, 7931.814525008367, 7911.561323357241, 7921.099734932007, 283.29403218353696, 282.2691668075215, 282.8580799107904, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.2957, 7.625678, 5500.542, 722.0442, 4.571064, 3300.229, 719.9634, 4.584438, 3300.757, 726.1312, 4.54502, 3299.385, 714.7354, 7.692511, 5498.276, 713.5346, 4.622717, 3298.46, 100.0, 100.0, 99.99814, 99.98501, 99.96527, 99.93478
55657.252920000006, 60.02520062322581, 60.0285081889483, 60.02566425518386, 28.161211710758266, 28.154511608690246, 28.15860821663477, 0.999978882871838, 0.9999906767470279, 0.9999805150639454, 7932.783837657706, 7909.172629801197, 7919.620725804292, 171.71136825793292, 34.702708387796065, 56.571078794488585, 7937.364286253096, 7914.603201736739, 7922.882650605593, 283.0987640755428, 282.3546844712603, 282.97314068880786, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.2957, 7.625678, 5500.646, 722.1025, 4.570143, 3300.155, 713.4022, 4.623829, 3298.589, 719.6647, 4.586021, 3300.39, 714.7545, 7.692328, 5498.276, 713.4551, 4.622351, 3298.643, 100.0, 100.0, 99.95584, 100.0, 99.96914, 99.95748
55659.58604, 60.032222392456006, 60.02595428385818, 60.03670326437214, 28.161645896712194, 28.163602412535806, 28.165655641296812, 0.9999815517151246, 0.9999871562283024, 0.999978291196266, 7928.92904885707, 7911.864554218329, 7925.5186914212145, 174.48558362309996, 36.31220048038904, 47.70900665467525, 7929.123788724702, 7918.1526504689755, 7922.48198756699, 283.32473944552135, 282.3079436016623, 282.90236130636106, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 727.5453, 7.556254, 5497.589, 715.9351, 4.608456, 3299.855, 707.2292, 4.657883, 3294.382, 713.3149, 4.623897, 3298.118, 721.011, 7.628227, 5500.364, 719.4791, 4.589023, 3300.35, 99.95476, 99.97399, 99.82836, 99.94156, 100.0, 100.0
55661.99356, 60.031872242584285, 60.03116299124867, 60.029478067582296, 28.1605341866508, 28.167426272183462, 28.167225039795625, 0.9999807433389034, 0.9999951717879834, 0.9999756542234486, 7927.289300614721, 7914.362661295898, 7926.763471492909, 172.10133090273848, 26.998370150877236, 55.95851864752444, 7934.082337581324, 7922.309739936401, 7920.154733181059, 283.157646368575, 282.14857665640386, 282.8334431855036, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.2957, 7.626035, 5500.646, 722.0637, 4.57088, 3300.709, 713.4022, 4.624013, 3298.753, 719.7618, 4.585102, 3299.989, 717.5012, 7.661282, 5500.15, 717.9681, 4.594882, 3300.28, 100.0, 100.0, 99.96081, 99.99831, 100.0, 100.0
55664.417960000006, 60.032021131743555, 60.0300936365122, 60.03059486532243, 28.154546143125973, 28.15533513626738, 28.182543364240814, 0.9999768703155235, 0.9999935791309932, 0.9999744552799392, 7925.666196515799, 7907.39907169049, 7922.288923473816, 171.93249480048235, 32.521275094620705, 59.72505192333847, 7927.819060365657, 7911.0385053732, 7929.6216390380905, 283.15716440768654, 282.1655513300505, 282.8351452270569, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.276, 7.626927, 5500.488, 714.3982, 4.620429, 3298.816, 716.2752, 4.60395, 3300.517, 723.7815, 4.555132, 3299.627, 726.7715, 7.561568, 5497.786, 725.9803, 4.543975, 3299.498, 100.0, 99.96271, 100.0, 99.9936, 99.9562, 99.98339
55666.759600000005, 60.02896675796158, 60.03042276741382, 60.03142001631598, 28.178480148361842, 28.170078597974765, 28.154976510092478, 0.999979386682098, 0.9999931364514727, 0.9999794751392164, 7933.458052017605, 7908.232691218425, 7919.862393156347, 167.35929088026796, 27.405570179727874, 52.98919769324448, 7934.0924835385595, 7905.466613835515, 7924.808111663107, 283.39440913423124, 282.23045848440876, 282.9999500517245, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 719.0285, 7.643168, 5500.475, 715.3126, 4.612324, 3299.469, 713.3828, 4.624198, 3298.259, 719.6259, 4.585102, 3300.168, 721.03, 7.627861, 5500.259, 719.8569, 4.584811, 3300.366, 100.0, 99.9943, 99.94583, 100.0, 100.0, 100.0
55669.153040000005, 60.02610971993465, 60.035069352264614, 60.03253259939756, 28.1787596381399, 28.175964456943902, 28.196416796766623, 0.9999755582261195, 0.9999952794913018, 0.9999791068251548, 7932.032747591242, 7909.492893628454, 7915.408529928356, 168.1833513410793, 24.677707451130573, 52.5016056772148, 7934.90554813651, 7917.055522613764, 7922.673311905891, 283.2472800640207, 282.34220847810457, 282.9338087039565, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.276, 7.625857, 5500.542, 709.5148, 4.645295, 3295.622, 719.7305, 4.585358, 3300.211, 725.9952, 4.544652, 3299.44, 721.03, 7.628044, 5500.202, 719.8767, 4.58536, 3300.143, 100.0, 99.86594, 100.0, 99.97989, 100.0, 100.0
55671.52336000001, 60.03284166171175, 60.03153271553106, 60.03649699331264, 28.136005783421886, 28.128732322363874, 28.139251277251592, 0.999980142178532, 0.9999883609248702, 0.9999767858968576, 7933.148416011717, 7914.530316615628, 7932.09170710077, 173.7724802648952, 38.851220689936326, 52.58206280035938, 7928.653474476547, 7902.484996250008, 7924.1492694136705, 283.448594453442, 282.2695882536425, 282.88908662670076, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 727.5256, 7.55679, 5497.819, 703.114, 4.67974, 3290.526, 726.0782, 4.544494, 3299.388, 732.2286, 4.50034, 3295.223, 714.7354, 7.692511, 5498.326, 713.1967, 4.622534, 3298.689, 99.9579, 99.70453, 99.98004, 99.85554, 99.96816, 99.95888
55673.863560000005, 60.0349344514931, 60.03516027018067, 60.03145869017333, 28.17675867293217, 28.155339645461908, 28.146938366637038, 0.9999761578030277, 0.9999941975000634, 0.9999771613392392, 7927.438180306239, 7907.7068399705695, 7928.356859318943, 166.8636477716136, 28.208024905539617, 52.698346222252894, 7926.659275792331, 7909.891279258794, 7927.068054367755, 283.21256443051067, 282.2798175046941, 282.80546171587736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.2366, 7.626035, 5500.536, 709.4759, 4.645664, 3296.068, 719.7888, 4.58499, 3300.543, 725.9952, 4.544836, 3299.72, 721.03, 7.628409, 5500.244, 719.0219, 4.592319, 3299.689, 100.0, 99.88978, 100.0, 99.97486, 100.0, 99.98919
55676.13876, 60.032539962484634, 60.03233336036592, 60.03251486521356, 28.127118968613765, 28.130400758996377, 28.160159204286824, 0.9999778983530886, 0.9999910335750064, 0.9999789666093757, 7922.082569962725, 7904.202535058328, 7912.148450718926, 168.24232670640095, 32.13188073472975, 50.942489440541294, 7929.7238220396175, 7896.656404318295, 7919.455541454163, 283.3210461663688, 282.1876416380264, 283.01588489716613, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.2366, 7.626392, 5500.531, 709.4954, 4.645664, 3296.355, 719.6917, 4.58591, 3300.316, 732.5198, 4.494089, 3294.133, 713.0187, 7.709313, 5496.093, 710.5127, 4.643043, 3295.674, 100.0, 99.87978, 100.0, 99.8334, 99.93205, 99.87235
55678.55036, 60.03009720009738, 60.036667676621015, 60.03230349006984, 28.147701288739018, 28.16726693853031, 28.154960473662378, 0.999979847465652, 0.9999924838963495, 0.999979797163878, 7933.553140838966, 7911.766369249493, 7917.360088309719, 167.79102118153992, 32.52322501298613, 50.614085469541806, 7936.68138721646, 7914.0571081770495, 7922.0685954628625, 283.27135570182725, 282.1672568933751, 282.9619606926621, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 715.0659, 7.684394, 5499.41, 713.9507, 4.62006, 3298.155, 716.4693, 4.605422, 3300.518, 734.2481, 4.485264, 3294.54, 713.7626, 7.696529, 5498.365, 713.4949, 4.6229, 3298.347, 99.98341, 99.95281, 99.99501, 99.81182, 99.96887, 99.94851
55680.9446, 60.03189603376999, 60.03475063788169, 60.03219295600758, 28.16561926349974, 28.16084830187393, 28.143933543331705, 0.9999790005211884, 0.9999917251980975, 0.9999811421884771, 7936.0980304071545, 7912.044814059704, 7921.859012092447, 168.1685894052307, 31.150178368040713, 51.88597020769703, 7937.929098105169, 7915.612695899869, 7922.780253227107, 283.34956265885796, 282.29606370117307, 282.97176736521516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 720.0, 721.276, 7.626392, 5500.698, 714.3982, 4.613614, 3299.871, 719.8082, 4.585174, 3300.594, 732.2286, 4.50034, 3295.279, 714.7545, 7.693242, 5498.05, 713.1171, 4.623632, 3298.517, 100.0, 99.99468, 100.0, 99.85554, 99.96901, 99.94853
