TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
55828.37672000001, 60.02957787502562, 60.028245883855554, 60.02526844181687, 25.620682890607963, 25.59158275147554, 25.59964365573787, 0.9999819753635357, 0.9999973261799312, 0.999982308628332, 7209.251545665636, 7195.425807189269, 7197.524558351587, 151.8748877706048, 26.382979723139215, 42.36942616470333, 7210.285948515667, 7188.152592444492, 7208.1568946538755, 283.49785683846136, 282.39646722620887, 283.06225092685935, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 727.5256, 7.556968, 5497.756, 709.6121, 4.645111, 3296.461, 719.8082, 4.585726, 3300.43, 725.8981, 4.545203, 3299.321, 714.2585, 4.619644, 3299.146, 714.4094, 4.613378, 3298.906, 99.95684, 99.87298, 100.0, 99.98523, 99.96179, 99.9781
55830.795280000006, 60.032053156228685, 60.027538442216944, 60.030228514700305, 25.611052054979343, 25.609762080620524, 25.623353983767817, 0.9999837214126184, 0.9999955604559497, 0.99998278080097, 7211.678030360318, 7193.0858743621775, 7200.828021730502, 153.8662235348629, 22.38037744049211, 42.13092084961272, 7213.562543372673, 7191.043040654139, 7201.780359684336, 283.46823989743206, 282.49710152413485, 282.9937458088626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2563, 7.626392, 5500.478, 703.0945, 4.678635, 3290.016, 725.5541, 4.552225, 3299.896, 730.2479, 4.518911, 3297.865, 716.6238, 4.605765, 3299.232, 714.0913, 4.621252, 3298.455, 100.0, 99.69606, 99.99545, 99.92808, 99.97653, 99.93459
55833.11148000001, 60.02335240590476, 60.02907269581579, 60.02508661790304, 25.625183468254914, 25.606105421168827, 25.620636356212493, 0.9999761726271706, 0.9999936080130615, 0.9999837917342254, 7216.077640604268, 7199.541548136932, 7208.711946363554, 148.54932197575272, 23.64608868676123, 39.767997692707446, 7216.25132466575, 7195.146865942899, 7207.304087658637, 283.26047513334106, 282.2436544619007, 283.1070455959234, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 726.1259, 7.579455, 5499.461, 709.5148, 4.64548, 3295.962, 719.7305, 4.585726, 3300.488, 725.8398, 4.545571, 3299.323, 720.5723, 4.58111, 3300.839, 719.8569, 4.584811, 3300.198, 99.98879, 99.88623, 100.0, 99.97809, 99.996, 100.0
55835.512160000006, 60.02453978497819, 60.02636964142456, 60.02615755043814, 25.62568873549859, 25.61057543952191, 25.63132045592452, 0.9999804826333711, 0.9999948301995355, 0.9999836499140664, 7209.431073609377, 7189.841144214512, 7206.27733039949, 151.05522831387742, 24.86694767491508, 39.91165828793464, 7210.107237601923, 7197.3854376132595, 7200.561558362875, 283.1578786592847, 282.2390878357063, 283.0963323365666, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 717.1359, 7.673151, 5499.353, 715.2542, 4.612508, 3299.414, 713.5187, 4.623277, 3298.147, 719.5871, 4.585469, 3299.883, 726.638, 4.54002, 3299.117, 725.9207, 4.544525, 3299.265, 99.98965, 100.0, 99.94245, 100.0, 99.97184, 99.97632
55837.822920000006, 60.027576691061924, 60.02563067067011, 60.025071713992844, 25.6157184399479, 25.6305166330744, 25.61591417615471, 0.9999870785613696, 0.9999952075396555, 0.9999807386711039, 7212.93268917301, 7194.291810247764, 7204.151347143663, 149.02753729165443, 24.99218617275028, 41.54591367415105, 7212.575042939759, 7198.942360327159, 7208.781492458305, 283.2095843148076, 282.2160418197493, 282.93882885640454, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2169, 7.626571, 5500.536, 709.4759, 4.646032, 3296.348, 719.7888, 4.585358, 3300.658, 725.8593, 4.543916, 3299.663, 720.3624, 4.580928, 3300.303, 719.6183, 4.585727, 3300.301, 100.0, 99.878, 99.99988, 99.98839, 100.0, 100.0
55840.094280000005, 60.02880474912286, 60.02999444683397, 60.031398683047804, 25.631673589330276, 25.618359129725835, 25.61056639778498, 0.9999842572653641, 0.9999934408567667, 0.9999876981390039, 7220.219605567923, 7199.7637766644375, 7205.962148988712, 143.1228945092207, 24.258385746474232, 40.09947417255216, 7209.294421678672, 7202.3577651773885, 7206.656463494448, 283.49192709756693, 282.3479025555975, 282.99710367291016, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2563, 7.626035, 5500.646, 715.7601, 4.609561, 3299.858, 713.4022, 4.624013, 3298.599, 725.937, 4.545571, 3299.325, 720.496, 4.580563, 3300.292, 719.7574, 4.584994, 3299.796, 100.0, 99.9791, 99.95615, 99.99365, 100.0, 100.0
55842.38048000001, 60.03012098115223, 60.02877936704443, 60.0290990952883, 25.616055776825586, 25.62265107682009, 25.617301197270855, 0.9999824026417065, 0.9999980043244809, 0.9999834159769387, 7217.364614176601, 7198.112528325041, 7199.116568070239, 152.7203932187931, 15.234225221360248, 42.93730694324586, 7212.039470403833, 7196.983848638942, 7211.395441382039, 283.3435851841623, 282.26536251323034, 283.07350326987336, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 727.5256, 7.55679, 5497.646, 722.0442, 4.570695, 3300.204, 707.1904, 4.659172, 3294.155, 732.2286, 4.50034, 3295.389, 714.1631, 4.618183, 3298.672, 713.4352, 4.623816, 3298.807, 99.95581, 100.0, 99.82148, 99.85376, 99.95836, 99.94148
55844.74388, 60.031257944752674, 60.03377099967752, 60.03374930417935, 25.62008219433549, 25.604808859974877, 25.63211751284622, 0.9999804773756304, 0.9999954277177595, 0.9999819155243973, 7203.852457336612, 7186.0933639876, 7207.097656589878, 135.6862320451619, 20.733298334103893, 43.40808432418271, 7214.727677638776, 7194.8215602289365, 7200.235145201494, 283.23736353511947, 282.3949110653258, 282.94933462703415, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2563, 7.626392, 5500.588, 715.8573, 4.609193, 3299.41, 713.5576, 4.621989, 3298.758, 725.937, 4.544284, 3299.18, 719.4468, 4.590424, 3300.365, 716.8548, 4.604771, 3299.475, 100.0, 99.99441, 99.96095, 99.98139, 99.99755, 99.99225
55847.093400000005, 60.03066080772024, 60.03421234123979, 60.03569593711768, 25.587091079215483, 25.57733256534572, 25.59880075991549, 0.9999845664692267, 0.999996467984444, 0.9999867101140146, 7204.468384930485, 7191.6867092248385, 7197.149871639684, 152.71676737790676, 20.331271938946884, 37.34773156625033, 7211.430867657448, 7184.274588766995, 7197.922245913993, 283.37485044767374, 282.2975543282079, 282.91089189017015, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2563, 7.626214, 5500.819, 715.7211, 4.610114, 3299.815, 714.1787, 4.616098, 3299.375, 734.3452, 4.483977, 3291.638, 710.9968, 4.641377, 3296.066, 708.5047, 4.652199, 3293.975, 100.0, 99.99298, 99.96833, 99.78053, 99.88242, 99.8261
55849.399600000004, 60.02947202745846, 60.03175500152976, 60.03173588811154, 25.604983231330056, 25.607856394747422, 25.60470933464555, 0.999985057681872, 0.9999947239942135, 0.9999845089650249, 7212.526811545235, 7187.646738808415, 7199.872478152699, 144.06994854358027, 20.742142239874283, 40.113805807036215, 7215.1010348342425, 7190.859975012945, 7201.858501967772, 283.2874527266341, 282.3504708466033, 282.90904204965915, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 716.4065, 7.670116, 5499.936, 712.7444, 4.627244, 3298.583, 715.4793, 4.61481, 3299.065, 732.7529, 4.496295, 3295.335, 714.0677, 4.619096, 3298.886, 713.3954, 4.623083, 3297.961, 99.996, 99.96459, 99.97983, 99.85877, 99.96485, 99.95544
55851.76776, 60.03342937374029, 60.03249787988566, 60.033646867517, 25.626138929317367, 25.599630296890254, 25.61393501805243, 0.9999845962723259, 0.9999938962751979, 0.9999850455880546, 7218.365805892266, 7193.806124893051, 7197.150836045372, 151.06176816336392, 25.79787241337226, 39.17684367709535, 7209.8062028271515, 7197.13680017441, 7205.120342390246, 283.30734423951816, 282.3509128424073, 282.84097372632743, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2366, 7.626571, 5500.704, 709.4565, 4.646585, 3295.843, 719.8664, 4.584806, 3300.371, 732.1898, 4.500525, 3295.278, 714.2204, 4.618914, 3299.001, 713.4352, 4.623816, 3298.514, 100.0, 99.88152, 100.0, 99.85387, 99.95023, 99.95008
55854.073200000006, 60.033626949884706, 60.035418937986115, 60.03767173851928, 25.58711132822183, 25.60612484333624, 25.600162698323714, 0.9999833179601721, 0.9999889878492756, 0.9999839242818717, 7217.615921660847, 7195.465495431708, 7203.50241972323, 153.13545333581305, 28.18363344846921, 40.19634492805244, 7209.397153833071, 7185.430325168009, 7196.2794462119455, 283.2720644135454, 282.3389449689706, 283.02663476244567, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 727.5256, 7.556968, 5497.646, 703.1334, 4.678451, 3290.691, 726.0005, 4.544678, 3299.503, 725.8981, 4.545203, 3299.329, 720.3243, 4.58111, 3299.966, 719.6779, 4.585544, 3300.535, 99.95581, 99.68759, 99.98019, 99.98353, 100.0, 100.0
55856.474, 60.037648643280235, 60.03736035917873, 60.03597367990408, 25.628329845726626, 25.608828623158427, 25.60214395127617, 0.9999838180691137, 0.999995152381839, 0.9999881224501229, 7213.122513975945, 7194.569969644075, 7201.150413222495, 147.7770844431302, 24.60767769142376, 42.361300661750874, 7218.113750779466, 7185.32194427647, 7208.954582171678, 283.2734100216377, 282.28812710465553, 282.9096470010195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2563, 7.626392, 5500.588, 709.3981, 4.645848, 3296.131, 719.6917, 4.585174, 3300.091, 732.0927, 4.500892, 3295.335, 714.2394, 4.619279, 3299.161, 713.5148, 4.624182, 3298.577, 100.0, 99.88466, 100.0, 99.85725, 99.95691, 99.95549
55858.783840000004, 60.037759313421915, 60.03543595277063, 60.03121295422242, 25.628345308937252, 25.60787593778531, 25.611436999422732, 0.9999844526542958, 0.9999958255610252, 0.9999855952422224, 7214.658570783608, 7197.523955473129, 7208.488701791546, 150.25980805150493, 20.37025670982075, 40.60258596498852, 7214.172855080747, 7191.907938785928, 7204.419198773246, 283.25086794498856, 282.3811463678757, 283.09051283419245, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2366, 7.626392, 5500.593, 709.3592, 4.645111, 3296.409, 726.0588, 4.544678, 3299.616, 725.9175, 4.544652, 3299.606, 720.4769, 4.581841, 3300.347, 719.7773, 4.580782, 3300.095, 100.0, 99.88616, 99.98533, 99.98175, 100.0, 100.0
55861.095160000004, 60.040334823430875, 60.04004736265685, 60.03771815148362, 25.614785723114814, 25.605700563826144, 25.62382697700272, 0.9999817405891398, 0.9999929458311834, 0.9999837204685057, 7208.114142236393, 7195.131211948151, 7201.62665378249, 145.77398986562366, 24.111476404330915, 40.69450794074237, 7212.515175116297, 7194.121946957026, 7206.583557943248, 283.37507993531244, 282.2556765503313, 282.9685313383508, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 714.9476, 7.690997, 5498.628, 715.7406, 4.610114, 3299.529, 732.2512, 4.500317, 3295.313, 720.325, 4.577931, 3300.542, 724.9404, 4.553899, 3299.701, 722.6601, 4.570161, 3300.462, 99.97355, 99.97224, 99.85788, 100.0, 99.98953, 99.99843
55863.402480000004, 60.03793439126819, 60.04254908867028, 60.04155847703925, 25.620266520793994, 25.603467570652697, 25.60987690357548, 0.9999827560799955, 0.9999912947579244, 0.9999876182200043, 7217.169034455924, 7198.402309374276, 7210.731832001645, 146.19120502372925, 25.758776150828908, 40.662322906126064, 7217.574876776104, 7207.943781403219, 7209.762843770136, 283.3280384541346, 282.24270019011635, 283.1574393376775, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2366, 7.626571, 5500.646, 710.7989, 4.636086, 3297.52, 725.9617, 4.54431, 3299.443, 725.8398, 4.545203, 3299.222, 720.4387, 4.581658, 3300.241, 719.7375, 4.58591, 3300.185, 100.0, 99.9239, 99.98171, 99.97997, 100.0, 100.0
55865.718400000005, 60.035389638751134, 60.039670061864655, 60.04065881399883, 25.628110124095056, 25.602946150625428, 25.619610711092182, 0.9999825938274972, 0.9999957029809475, 0.9999864255435814, 7211.837991852739, 7197.117030111668, 7208.161805171747, 138.34342994854842, 23.84175574643234, 36.099993881638966, 7212.091342215141, 7193.588669200493, 7208.313796522202, 283.3113072267338, 282.2541985752786, 282.9181066784474, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 722.7744, 7.60337, 5500.011, 719.1842, 4.586905, 3300.673, 721.2834, 4.579836, 3300.692, 732.1703, 4.500525, 3295.505, 714.1823, 4.619462, 3298.942, 713.4352, 4.623083, 3298.748, 100.0, 100.0, 100.0, 99.86239, 99.96183, 99.96066
55868.08584000001, 60.036406974098725, 60.035331282918364, 60.03731644934366, 25.62716683379399, 25.601842959616548, 25.601495185696038, 0.9999876382941223, 0.9999951640227761, 0.9999842318227767, 7215.79698163475, 7202.179063910267, 7204.74403834022, 145.8214791879268, 24.815358286456558, 37.41583222074911, 7213.181300474979, 7195.454127146652, 7204.129075845593, 283.324884655218, 282.37943095141435, 283.1242051271308, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 722.2224, 7.620681, 5500.49, 715.9157, 4.610482, 3299.521, 726.1558, 4.544494, 3299.331, 725.8981, 4.545755, 3299.837, 720.4006, 4.580563, 3300.355, 719.7375, 4.584811, 3299.903, 100.0, 99.99451, 99.97831, 99.98175, 99.99598, 100.0
55870.491720000005, 60.038965968057596, 60.036246497492286, 60.03556659327365, 25.605416566284916, 25.585579111049846, 25.610228316571447, 0.9999873312178125, 0.9999968880333288, 0.9999856717855615, 7221.012141365002, 7198.887116522431, 7207.763270729108, 141.1700563127264, 22.58222556754845, 35.373806171826345, 7215.756084673272, 7193.1558345387, 7204.042992454355, 283.3312190781042, 282.40874955317554, 283.1195558946656, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2366, 7.626392, 5500.536, 715.8573, 4.608824, 3299.359, 719.7305, 4.585358, 3300.555, 732.0927, 4.50126, 3295.389, 714.125, 4.618548, 3298.348, 719.6779, 4.58591, 3300.316, 100.0, 99.97768, 100.0, 99.85035, 99.94853, 100.0
55872.822920000006, 60.034049940569375, 60.03123940840613, 60.03653676253501, 25.58694469711702, 25.596955016608035, 25.61190044712264, 0.9999798531619085, 0.9999967870515294, 0.9999825918008166, 7211.597333789434, 7183.786359751005, 7204.01421889527, 150.70035721280738, 22.520490810634215, 41.98054518781828, 7217.606073668459, 7196.634032969755, 7203.967714281405, 283.410236801286, 282.2822191822919, 282.96547221450214, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 714.9476, 7.690819, 5498.628, 709.5148, 4.645848, 3296.353, 713.4216, 4.623645, 3298.821, 738.4813, 4.451984, 3287.608, 707.7922, 4.654708, 3294.63, 725.8809, 4.545074, 3299.21, 99.97365, 99.87625, 99.96288, 99.63335, 99.84588, 99.97466
55875.13592000001, 60.03527767283912, 60.03251601380371, 60.03715167194516, 25.615677184372526, 25.593451257156865, 25.603231537456523, 0.9999834737334735, 0.9999963807399825, 0.9999844325725904, 7202.818176157897, 7185.801211058599, 7203.035223407874, 145.62849644193102, 29.39149803711325, 41.84683215450741, 7211.312846000141, 7192.969997920649, 7210.662798334136, 283.2348196502089, 282.19293724727567, 282.9944716948136, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2366, 7.626214, 5500.536, 715.8573, 4.609561, 3299.583, 719.7111, 4.58591, 3300.154, 732.1703, 4.500709, 3295.562, 713.9533, 4.624027, 3298.271, 719.7177, 4.587558, 3300.195, 100.0, 99.98936, 100.0, 99.849, 99.94742, 100.0
55877.44896, 60.032573677095, 60.03065710751694, 60.02991285406617, 25.582777789166972, 25.564170285010455, 25.572486052542416, 0.9999861187473248, 0.9999928831815482, 0.9999837630167561, 7207.896888240459, 7184.452656600947, 7197.640444214194, 153.77236295664886, 25.23943604031774, 39.45734876209417, 7212.826417702108, 7186.954731633554, 7189.58224145481, 283.3542738487666, 282.39703508095806, 282.92675692093763, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2563, 7.626214, 5500.651, 709.5537, 4.645295, 3296.02, 713.4604, 4.625302, 3297.621, 730.7916, 4.513395, 3297.517, 705.5604, 4.669867, 3290.955, 715.6619, 4.61173, 3298.936, 100.0, 99.878, 99.96311, 99.89482, 99.73406, 99.96404
55879.75804000001, 60.0310386350274, 60.03250817150336, 60.0337464096103, 25.624656366742393, 25.582087493569045, 25.606076362087244, 0.9999856689577611, 0.9999945135527958, 0.9999834848365996, 7208.775919504443, 7181.609458644921, 7209.796682905583, 152.3306138971452, 22.312896890556544, 43.237513321420465, 7207.114480376582, 7197.28987544683, 7194.404228520245, 283.45882405374056, 282.3328116260859, 283.14301803551854, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 727.2496, 7.564464, 5498.752, 704.9039, 4.66703, 3293.314, 710.6458, 4.635794, 3297.759, 730.3644, 4.510269, 3295.946, 707.754, 4.654526, 3294.356, 719.7574, 4.58536, 3299.9, 99.9759, 99.79598, 99.92595, 99.87574, 99.84236, 99.99558
55882.153560000006, 60.03289641960972, 60.029120673766315, 60.03293087885097, 25.59337083130437, 25.59258651534133, 25.59296051491513, 0.9999839359817138, 0.9999967720319535, 0.9999840700168943, 7202.950362585696, 7191.9237751870005, 7202.48188030787, 154.22513728475633, 20.313482466568985, 42.64435374563868, 7215.206700744703, 7192.142426516515, 7197.816028796279, 283.3761683079447, 282.4500560328934, 283.0640939038885, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2563, 7.626214, 5500.646, 709.4565, 4.646585, 3295.791, 713.5964, 4.623277, 3298.093, 725.9564, 4.54502, 3299.618, 707.8876, 4.654526, 3295.014, 713.4153, 4.623632, 3298.974, 100.0, 99.87106, 99.94079, 99.97497, 99.8426, 99.94353
55884.49512000001, 60.03814618136255, 60.038303090095305, 60.03657024769966, 25.60837027828919, 25.582925322177925, 25.606975720577527, 0.9999809704563185, 0.9999928008480587, 0.9999824665061308, 7215.574206568405, 7194.72595030922, 7203.797521689526, 149.79497132970357, 26.012694275188096, 43.47939777298734, 7218.209779881035, 7189.8755757444505, 7198.308927539701, 283.3044898404818, 282.3746655020183, 283.1105719925847, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 714.987, 7.69064, 5498.465, 715.6433, 4.610482, 3299.701, 719.6722, 4.585726, 3300.146, 719.6453, 4.585469, 3300.002, 714.0869, 4.619279, 3299.056, 706.9142, 4.658242, 3294.143, 99.9727, 99.98782, 100.0, 100.0, 99.96999, 99.81434
55886.83684, 60.039112083648426, 60.03849566255046, 60.03841031518097, 25.61720653683303, 25.583161787354662, 25.60001435661286, 0.999983068980514, 0.9999957920263937, 0.9999805958300204, 7206.627635313302, 7194.102228084082, 7197.867350942249, 153.4931777583729, 19.159595053626617, 39.92527412921618, 7207.735705226718, 7193.665653411936, 7208.742748595325, 283.4757972760574, 282.43689694797115, 282.98439404757835, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2366, 7.626749, 5500.646, 709.5148, 4.64548, 3296.124, 713.2664, 4.624013, 3298.643, 726.0146, 4.545387, 3299.383, 707.8685, 4.654343, 3294.466, 713.3755, 4.623266, 3298.35, 100.0, 99.87611, 99.96632, 99.97989, 99.8375, 99.93998
55889.142400000004, 60.03754059156708, 60.03755529076299, 60.03666202189815, 25.615828541748268, 25.595915428541552, 25.62456147179211, 0.9999825055641315, 0.9999955983057451, 0.9999860025106043, 7217.428535732401, 7198.786332751725, 7202.822746454902, 141.751878274825, 20.645684840626473, 40.57891510571562, 7221.190670765272, 7199.923934517637, 7208.99192510321, 283.2579577170717, 282.31493564625043, 283.08417979658407, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2366, 7.626214, 5500.756, 715.8962, 4.608272, 3299.587, 719.7888, 4.586278, 3300.754, 725.8981, 4.544836, 3299.167, 714.106, 4.618548, 3298.674, 713.4352, 4.623999, 3298.009, 100.0, 99.98057, 100.0, 99.98325, 99.95842, 99.9539
55891.45184, 60.036019419659894, 60.038819321047725, 60.038996762813234, 25.622168701462186, 25.615749739342842, 25.603717578216884, 0.9999845442840358, 0.9999945047493294, 0.9999834070541974, 7219.5532467913845, 7197.553280841313, 7208.474190540123, 144.32720183284164, 26.25102158770892, 41.2671191374975, 7211.230656401632, 7198.857775792668, 7208.149842336633, 283.1900061953409, 282.26078904161574, 283.0723629962147, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 727.5059, 7.556611, 5497.872, 721.9664, 4.571064, 3300.484, 726.0976, 4.544494, 3299.277, 732.1315, 4.501076, 3295.697, 720.2289, 4.587137, 3300.179, 717.6301, 4.599461, 3299.731, 99.95895, 100.0, 99.97668, 99.84537, 100.0, 99.99643
55893.75484, 60.03453399117286, 60.039119065642325, 60.03765423775569, 25.61867683597493, 25.632365322543336, 25.629061054377935, 0.999981830048207, 0.9999963882442182, 0.9999864764091787, 7210.511265916428, 7189.063750014036, 7204.961335266106, 146.44693032934265, 25.31707211105595, 38.46812508789003, 7211.3738284436895, 7200.947601947086, 7213.361829913252, 283.16972604108884, 282.26141849258426, 282.9161871080637, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2366, 7.626392, 5500.588, 715.6823, 4.610298, 3299.942, 719.9246, 4.584622, 3300.602, 726.0341, 4.54502, 3299.27, 717.9972, 4.595903, 3300.11, 718.5447, 4.589755, 3300.312, 100.0, 99.99232, 100.0, 99.99001, 100.0, 100.0
55896.024320000004, 60.03463222413688, 60.03475284758295, 60.03631121960479, 25.62848484371373, 25.614024664192875, 25.618181455408003, 0.9999828624530023, 0.9999917405240941, 0.9999830127051978, 7207.9599154604775, 7185.669131728489, 7203.530094344013, 156.6691699092126, 29.979891642945404, 42.699483789162514, 7209.62582539038, 7185.618034176199, 7210.5951867001195, 283.33329861210626, 282.26711146314074, 282.93163694420855, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 720.8817, 7.634244, 5500.462, 723.873, 4.558538, 3300.113, 716.8187, 4.607999, 3299.692, 721.8008, 4.576644, 3300.431, 725.8751, 4.541115, 3298.467, 725.9604, 4.544342, 3298.987, 100.0, 100.0, 99.99199, 100.0, 99.97358, 99.97808
55898.356320000006, 60.032309141724284, 60.03460550350429, 60.03494278206942, 25.63275396682767, 25.622210112333285, 25.63739934852219, 0.999980163966713, 0.9999926076142911, 0.9999831861616728, 7216.520828770809, 7196.241788710213, 7204.272126844754, 152.47032416833008, 24.577793320804574, 44.63943470694721, 7220.843145129279, 7202.017046990942, 7207.652695221335, 283.4041983189141, 282.21409689436297, 283.04273317082664, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 718.3582, 7.656732, 5500.488, 723.7563, 4.56388, 3300.597, 719.517, 4.583886, 3300.323, 725.8204, 4.545939, 3299.329, 720.6104, 4.580928, 3300.623, 719.8966, 4.585727, 3300.249, 100.0, 99.99566, 100.0, 99.98359, 100.0, 100.0
55900.63812, 60.03049952609823, 60.032076433636284, 60.036260629553475, 25.612174746890304, 25.602745164451317, 25.61025492719923, 0.9999850971530178, 0.9999937756037461, 0.9999841550386778, 7221.207756821084, 7202.3491799632375, 7208.650372037072, 151.68434431228388, 21.971475606888816, 42.93523575867914, 7223.889582230477, 7198.407795794763, 7206.56355247372, 283.25930399819913, 282.4479794163077, 283.08641698814307, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2563, 7.626392, 5500.704, 722.0052, 4.570511, 3300.146, 713.577, 4.623461, 3298.307, 725.8204, 4.545939, 3299.556, 720.4769, 4.581293, 3300.406, 719.6382, 4.586093, 3300.365, 100.0, 100.0, 99.9473, 99.97149, 100.0, 100.0
55903.01232, 60.03422322402603, 60.030835811174725, 60.03305554988239, 25.612662529115525, 25.58441419070755, 25.592316835401412, 0.9999842694865653, 0.9999959728117521, 0.9999794731515937, 7210.499174499142, 7200.275954067787, 7197.340545447778, 151.21012466833838, 22.038417043313075, 39.54179203808917, 7209.234327594879, 7190.255724331453, 7209.351483264131, 283.46793499008226, 282.31801043307985, 283.0458291624344, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 727.5059, 7.55679, 5497.646, 715.8768, 4.609561, 3299.863, 707.0546, 4.658251, 3294.33, 732.1703, 4.500892, 3295.562, 714.106, 4.620009, 3298.786, 713.3557, 4.6229, 3298.404, 99.95485, 99.99444, 99.83006, 99.85039, 99.96182, 99.95023
55905.31756, 60.03201572143788, 60.03295857170781, 60.03036727539358, 25.637887130331844, 25.6466289513574, 25.57843743391543, 0.9999839112354514, 0.9999923306578087, 0.9999857607683499, 7209.5110568170085, 7195.592403515448, 7212.2453036080515, 148.67679983715743, 23.601614504286317, 41.03057981576649, 7214.448732634455, 7192.78839537694, 7200.287176129859, 283.30431614182334, 282.41616701554847, 282.9870987098066, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2563, 7.626392, 5500.478, 722.1415, 4.570327, 3300.487, 713.5576, 4.623277, 3298.821, 725.8593, 4.545387, 3299.213, 720.5723, 4.580197, 3299.918, 719.6978, 4.585727, 3300.139, 100.0, 100.0, 99.96288, 99.99012, 100.0, 99.9955
55907.69036000001, 60.03228727609666, 60.03450357610269, 60.034499050838484, 25.593673896327072, 25.60016995386151, 25.57507331472667, 0.9999863150355739, 0.9999958589308685, 0.9999850940916166, 7207.556007568608, 7191.9741800963075, 7203.576801565486, 147.86929483631457, 27.434523641420583, 41.095969295028794, 7204.43085367201, 7188.781354545177, 7200.944965004224, 283.38707552952894, 282.2719932616972, 283.0375432227422, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2366, 7.626571, 5500.42, 715.5071, 4.609377, 3299.363, 713.3052, 4.624198, 3298.431, 732.1898, 4.501076, 3295.278, 714.1631, 4.618548, 3297.883, 711.8845, 4.632422, 3297.007, 100.0, 99.97928, 99.95755, 99.86059, 99.962, 99.90239
55910.06268, 60.03482740974496, 60.036150904244785, 60.035731216642915, 25.60825678401392, 25.599415314528848, 25.589584137309057, 0.9999795185907872, 0.9999966451249822, 0.9999849622307436, 7218.006352132366, 7193.932875160248, 7201.130132638289, 144.77951281486338, 23.24096258314694, 40.65023439380775, 7212.702581119881, 7192.415534183313, 7211.698389136233, 283.3187019684207, 282.1431470721171, 282.88740018130085, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 714.9279, 7.690997, 5498.628, 709.4565, 4.645664, 3296.453, 718.6434, 4.592169, 3299.778, 735.8599, 4.472761, 3292.52, 711.5308, 4.63188, 3297.789, 712.4213, 4.626928, 3298.75, 99.97259, 99.87103, 99.99858, 99.74522, 99.93161, 99.96072
55912.341920000006, 60.03652622111002, 60.03563189422658, 60.03391486345103, 25.586577799116093, 25.58042949182669, 25.597170325256698, 0.9999844083791571, 0.9999955434771483, 0.9999847911373988, 7215.137128815518, 7183.939001900436, 7197.218165340344, 150.54191272610842, 23.184542757247925, 36.99387140158069, 7208.244455674467, 7195.1905724078515, 7206.066500039191, 283.411494230206, 282.269150488888, 282.8965313412587, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2169, 7.626392, 5500.594, 712.4137, 4.629639, 3297.759, 717.4593, 4.595298, 3300.395, 732.1315, 4.501076, 3295.109, 707.8303, 4.65416, 3294.579, 713.7335, 4.623999, 3298.577, 100.0, 99.93167, 100.0, 99.86414, 99.83929, 99.94861
55914.712600000006, 60.041736094254766, 60.04385436681748, 60.03928806046492, 25.598672851000305, 25.600246211098234, 25.587684146580006, 0.9999854709002812, 0.9999907034987808, 0.9999825328947014, 7203.143451849828, 7181.593813703811, 7203.102281774276, 148.85821441335702, 30.451778855768225, 41.636807363140974, 7206.509510872193, 7194.399913197873, 7197.885728712356, 283.32275759836966, 282.22441260129455, 283.0465325762251, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 724.7064, 7.584095, 5499.113, 704.0867, 4.67403, 3289.959, 726.0394, 4.544126, 3299.285, 725.8398, 4.545387, 3299.333, 701.5547, 4.686303, 3288.227, 719.7972, 4.585177, 3300.184, 99.98995, 99.71938, 99.98185, 99.98516, 99.63512, 100.0
55916.9916, 60.04515127461028, 60.04427216900987, 60.04264455406733, 25.616021423813866, 25.6038791590819, 25.576053745831576, 0.9999836806219845, 0.9999954412639823, 0.9999850023607141, 7212.7413843274035, 7197.768726747558, 7207.459081175326, 150.25962406274516, 23.14878083114081, 42.42253871319144, 7218.544169536299, 7191.479216959565, 7193.203888918544, 283.27135600482535, 282.28176015290245, 283.10214464513217, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2169, 7.626392, 5500.536, 709.3981, 4.64548, 3295.733, 719.8082, 4.584622, 3300.096, 732.1703, 4.500892, 3295.45, 707.8685, 4.654708, 3294.9, 713.2166, 4.6229, 3298.408, 100.0, 99.88295, 100.0, 99.85738, 99.84405, 99.94503
55919.301600000006, 60.043411653691244, 60.043007700923205, 60.04180535595997, 25.626457646826854, 25.61264921196554, 25.615281090819227, 0.9999865020353225, 0.9999937600059712, 0.9999852999927606, 7207.462359730869, 7190.917736942104, 7206.363452536795, 152.7248081638313, 24.249741640034927, 41.02294093985461, 7218.907306556406, 7195.723235697898, 7200.285468054797, 283.45617577242274, 282.3329261347489, 283.00330501149705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2366, 7.626392, 5500.588, 709.4565, 4.645111, 3296.468, 725.9811, 4.544862, 3299.108, 725.8981, 4.544468, 3299.106, 707.8876, 4.654526, 3294.687, 719.6779, 4.58591, 3300.308, 100.0, 99.87263, 99.97157, 99.97297, 99.8376, 100.0
55921.640920000005, 60.0358441065934, 60.03776439226176, 60.034316651374056, 25.626991156814483, 25.601200350311935, 25.626028165310654, 0.9999841124033606, 0.9999929713722013, 0.9999821436136715, 7207.619318739488, 7195.408276560944, 7209.105463811531, 151.16100604688495, 23.052173032842347, 45.53357684354205, 7217.455738781667, 7193.30440689266, 7210.094977262501, 283.2314506645375, 282.1144144204466, 283.09164444434833, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 714.9081, 7.691176, 5498.402, 715.7601, 4.610114, 3299.636, 732.2706, 4.500501, 3295.359, 719.7424, 4.586021, 3300.056, 714.0106, 4.620009, 3298.564, 725.9008, 4.544342, 3299.445, 99.97459, 99.98758, 99.85796, 100.0, 99.95509, 99.9661
55923.950600000004, 60.03869794846559, 60.03622170572768, 60.03730770501728, 25.628249128138986, 25.60611333843166, 25.623334941034187, 0.9999797340184771, 0.9999958425914255, 0.9999831546084652, 7221.169825483288, 7187.971106088496, 7200.8079202954195, 145.93747709266108, 26.57936510561069, 41.78188683049757, 7214.225103276682, 7191.006721113597, 7205.215201530708, 283.36225933818787, 282.3066153834584, 283.04074389066136, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2366, 7.626571, 5500.646, 709.4954, 4.64548, 3296.068, 726.02, 4.544494, 3299.28, 725.937, 4.545203, 3299.708, 708.9748, 4.647769, 3295.998, 721.7455, 4.569978, 3300.016, 100.0, 99.87448, 99.98005, 99.98173, 99.88598, 99.99907
55926.25980000001, 60.03670499198266, 60.034446409400665, 60.033952659059004, 25.636709364087654, 25.63074959822493, 25.604909292782782, 0.9999826947419583, 0.9999920267958509, 0.9999836211195207, 7219.614606114799, 7195.763437843492, 7212.738856854547, 150.10198323908253, 27.577797974440728, 45.554998152387384, 7215.59981396882, 7190.185674260893, 7209.977065206976, 283.304201520848, 282.20881526704426, 282.9000955559255, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2563, 7.626571, 5500.588, 715.7406, 4.609561, 3299.517, 725.2047, 4.549648, 3299.628, 717.9559, 4.598708, 3299.94, 717.5966, 4.596816, 3300.408, 730.1354, 4.512661, 3296.477, 100.0, 99.97583, 99.9849, 99.99678, 100.0, 99.89185
55928.590200000006, 60.02976497798481, 60.02735006797854, 60.03031570915191, 25.615841630375897, 25.618649981076167, 25.614015039006613, 0.9999840622204934, 0.9999926807413219, 0.9999816702188031, 7210.475047720892, 7200.175887141851, 7209.198444311608, 144.41589132209776, 25.283241500842905, 41.24933749111369, 7220.984108476411, 7194.817687262134, 7210.701553136671, 283.4821781833828, 282.25785523423554, 282.90232692178193, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 726.5596, 7.567319, 5499.042, 719.9041, 4.588562, 3300.205, 723.5934, 4.560876, 3300.122, 718.4608, 4.592456, 3300.006, 714.1441, 4.619644, 3298.842, 725.9008, 4.544708, 3299.385, 99.9806, 100.0, 100.0, 100.0, 99.96351, 99.97312
55930.91732000001, 60.02548234598359, 60.026113011756664, 60.02793939828596, 25.636439686200443, 25.6226971103219, 25.643515640101803, 0.9999809599585391, 0.9999926681264916, 0.999983116114417, 7212.215815894715, 7204.706469667111, 7209.398433975737, 152.6829696199493, 28.890585426387133, 40.30575446449802, 7217.50643508179, 7193.2334633242235, 7209.0064105070815, 283.3067603347209, 282.27500709464084, 282.91648209293805, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2169, 7.626571, 5500.588, 721.7329, 4.572722, 3300.266, 719.5946, 4.585726, 3300.654, 719.7424, 4.584366, 3300.494, 720.4769, 4.581658, 3300.247, 725.9008, 4.545074, 3299.441, 100.0, 100.0, 100.0, 100.0, 100.0, 99.9694
55933.284040000006, 60.03451243087058, 60.033315202284015, 60.02823621642046, 25.624200319977703, 25.604373611669725, 25.613628274563112, 0.9999793695123854, 0.9999924173590565, 0.9999810173460779, 7216.737485281006, 7196.946922020919, 7210.83735782948, 156.56947343621323, 26.847602049800344, 43.46506961194609, 7216.354495366633, 7189.810110551241, 7207.0893630003475, 283.28057497662655, 282.3776190688217, 283.1258406468726, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 715.0659, 7.690462, 5498.57, 728.3478, 4.527962, 3298.336, 713.2858, 4.623093, 3298.649, 725.9175, 4.545203, 3299.667, 726.6762, 4.539654, 3298.524, 719.8767, 4.584261, 3300.135, 99.97259, 99.94819, 99.95925, 99.97497, 99.95388, 99.99577
55935.625640000006, 60.03504945810021, 60.033652503780125, 60.03375756163702, 25.646925242841817, 25.638560893717326, 25.62795634486914, 0.9999830047156057, 0.999992327481926, 0.9999816503381441, 7217.919764420195, 7200.889780135214, 7213.083224291126, 149.64689839273478, 24.916292788945157, 43.817296778473064, 7221.7782117741235, 7196.330439960773, 7210.6462483482355, 283.2878528631319, 282.3100764804175, 283.01297640620743, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2563, 7.626214, 5500.761, 721.9664, 4.570695, 3300.097, 719.7499, 4.58499, 3300.089, 719.6453, 4.585837, 3300.441, 720.2861, 4.579467, 3300.463, 725.861, 4.54544, 3299.498, 100.0, 100.0, 100.0, 100.0, 100.0, 99.97648
55937.95956, 60.032670905651266, 60.03198505797925, 60.03337025811927, 25.61319696349401, 25.604851669452856, 25.61215341809639, 0.9999827171512435, 0.9999944292416443, 0.9999800381599026, 7218.634629142195, 7191.660820902478, 7206.521734661763, 144.9057478312452, 24.056823771295285, 41.044549092035595, 7213.383388256437, 7191.442973774014, 7197.478818206488, 283.2625091295513, 282.25616136825175, 283.17912603729866, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2366, 7.626749, 5500.646, 722.0052, 4.570511, 3300.096, 713.4216, 4.622357, 3298.259, 725.9175, 4.544652, 3299.448, 720.5341, 4.58038, 3300.625, 719.7574, 4.585177, 3300.369, 100.0, 100.0, 99.94756, 99.97326, 100.0, 100.0
55940.227080000004, 60.03176012070334, 60.03087134331823, 60.0301321953781, 25.62945823441308, 25.6220186726394, 25.609476688013217, 0.9999814926734761, 0.9999963546669131, 0.9999833619984104, 7214.718613315643, 7200.0827531200775, 7211.5701316902405, 150.69935629431257, 19.00044803877995, 45.14170898815496, 7218.59784730428, 7202.228858974841, 7206.742241446762, 283.4031226729796, 282.29950719176196, 283.03506082027, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 727.5059, 7.55679, 5497.594, 715.9351, 4.609746, 3299.695, 707.074, 4.658988, 3294.323, 732.1703, 4.501996, 3295.782, 715.5175, 4.611244, 3299.445, 715.7216, 4.607701, 3299.844, 99.95485, 99.98932, 99.82658, 99.86758, 99.98177, 99.98066
55942.551600000006, 60.02728992291033, 60.030901500785184, 60.027783353803045, 25.632999843272053, 25.615676765533856, 25.629294948482165, 0.9999808379074423, 0.9999959220841215, 0.9999832384803055, 7212.637151605394, 7191.772464561609, 7213.336566186947, 145.84382632185407, 19.73058469128, 40.119472914460175, 7213.427765212258, 7197.042893232249, 7206.811896333415, 283.19869601870835, 282.1886886622338, 283.1229414707152, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 720.0, 721.2169, 7.626392, 5500.593, 721.7913, 4.572353, 3300.313, 713.4216, 4.623645, 3298.487, 725.8787, 4.54502, 3299.617, 716.0897, 4.610148, 3299.089, 714.2504, 4.620885, 3298.347, 100.0, 100.0, 99.95929, 99.987, 99.96879, 99.94851
