TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
55959.19632, 60.03559073864796, 60.032719031053574, 60.03437709234097, 35.72108874836863, 35.73150511402513, 35.721392069493795, 0.9999589443063799, 0.9999723878335397, 0.9999668726593266, 10078.584965406657, 10050.55718488203, 10067.155141205425, 253.27405433263993, 75.55951875243136, 90.62309091016868, 10092.492757134673, 10065.470559056064, 10071.88819872097, 283.6450766278859, 282.6029360770516, 283.25746825053375, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 719.4426, 4.590479, 3300.693, 726.2076, 7.578076, 5499.21, 705.9481, 7.768166, 5489.878, 733.083, 7.493637, 5491.156, 714.888, 7.691781, 5498.757, 713.8527, 7.70298, 5497.428, 100.0, 99.97375, 99.80301, 99.83779, 99.97599, 99.95807
55961.51232, 60.03182433777835, 60.02885925742803, 60.035614197475155, 35.6515446386624, 35.71036281511345, 35.75423324720499, 0.9999654621801927, 0.9999689990117995, 0.9999617582479787, 10088.958963178919, 10053.172100089003, 10073.073422618163, 251.08581770136288, 84.06135421341605, 80.34255658380334, 10082.677551154458, 10057.981468706275, 10078.424224145248, 283.60583853690616, 282.57727678386266, 283.2030286570418, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.5466, 4.581199, 3300.877, 722.6084, 7.611784, 5500.218, 708.0446, 7.75841, 5490.83, 732.6752, 7.494556, 5491.323, 714.7545, 7.692511, 5498.095, 706.5762, 7.767255, 5492.115, 100.0, 100.0, 99.85121, 99.84084, 99.96816, 99.85524
55963.966960000005, 60.03926800299848, 60.03794573223604, 60.03207895864627, 35.748379211681716, 35.74266185133051, 35.727920980629214, 0.9999633093458575, 0.9999714345596703, 0.9999618625770973, 10081.38746578983, 10049.981411089375, 10049.177951917565, 245.9377116118403, 83.39261278427193, 87.13720029045999, 10083.348663622603, 10049.52815706069, 10077.434054859996, 283.7359742718718, 282.4379063785041, 283.29077034810473, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 727.0327, 4.537831, 3299.421, 716.3632, 7.676437, 5499.395, 713.8099, 7.700243, 5497.531, 726.4224, 7.569205, 5498.35, 720.9347, 7.629323, 5500.292, 700.7311, 7.815599, 5479.271, 99.9757, 99.98759, 99.95371, 99.96964, 100.0, 99.62171
55966.28544000001, 60.037738321473526, 60.03684605372002, 60.03410948129358, 35.7112471630296, 35.71537096831236, 35.718905429802284, 0.999963292726329, 0.9999650711682498, 0.9999627906950088, 10075.511065891375, 10060.022892115496, 10078.323932910702, 254.74578597825666, 79.98428622889878, 89.16195702730556, 10086.922658551282, 10064.555015782422, 10076.327690099424, 283.5890116145986, 282.43213966045647, 283.2915914155486, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.6057, 4.579414, 3300.881, 722.55, 7.611231, 5500.316, 708.1222, 7.755097, 5490.764, 732.6946, 7.494372, 5491.095, 714.7545, 7.692328, 5498.161, 706.3774, 7.769269, 5490.55, 100.0, 100.0, 99.83067, 99.8368, 99.9713, 99.84116
55968.59324, 60.03676133517112, 60.03757644966094, 60.03581041215483, 35.723149973532244, 35.71265956437779, 35.668390615172406, 0.9999623609799824, 0.9999692452727111, 0.9999564532580532, 10088.515326546314, 10057.370494035935, 10064.076137279157, 249.39079343142976, 75.34743153098793, 89.64568453673382, 10082.812524756826, 10046.983963259858, 10070.437658283943, 283.735689415716, 282.5641612894472, 283.27893075556443, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.6451, 4.580485, 3300.944, 716.2853, 7.676805, 5499.295, 707.5787, 7.759514, 5490.031, 726.403, 7.56847, 5498.35, 720.9919, 7.628592, 5500.231, 708.127, 7.749126, 5492.294, 100.0, 99.98578, 99.83672, 99.96859, 100.0, 99.86011
55970.895800000006, 60.03351334258104, 60.035582051780445, 60.038161130749714, 35.73154417316888, 35.75082682023562, 35.72307438968069, 0.9999635506667209, 0.9999697888035596, 0.9999612698485758, 10087.61434081605, 10061.4997608403, 10079.003546114747, 256.1161693574513, 77.92011412077636, 87.43445368408493, 10093.804667917473, 10055.134726116645, 10068.474454223204, 283.7288738570124, 282.66494266940947, 283.2700477569192, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 714.3956, 4.618499, 3299.082, 709.9623, 7.737038, 5494.218, 701.7939, 7.809582, 5481.896, 721.393, 7.618296, 5500.444, 724.5208, 7.590058, 5499.62, 709.7572, 7.746196, 5491.908, 99.97078, 99.89147, 99.66944, 100.0, 99.99168, 99.85739
55973.24096, 60.03641361558099, 60.03797292104473, 60.040034176934796, 35.724629745490105, 35.742925736354586, 35.748728631994695, 0.9999616109845365, 0.999966313164877, 0.9999639797089083, 10093.608846821297, 10059.969936704449, 10072.72577954149, 253.79000427649635, 78.91303031082407, 88.4260360913654, 10083.14860425509, 10052.141518706945, 10082.627407625234, 283.69230959408674, 282.50512177542146, 283.2280948717313, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.7437, 4.579593, 3300.776, 716.3243, 7.677174, 5499.396, 707.501, 7.758962, 5490.405, 726.4418, 7.569021, 5498.181, 721.03, 7.628227, 5500.362, 713.6738, 7.703163, 5497.307, 100.0, 99.9856, 99.82415, 99.97169, 100.0, 99.95821
55975.551680000004, 60.040093220869515, 60.04040070312716, 60.041161042341095, 35.746959592837676, 35.75467346853614, 35.74101265399122, 0.999962148501943, 0.9999666631004308, 0.999963869102099, 10088.193564672576, 10063.306458242052, 10079.926427722668, 256.646814346288, 83.51492025239327, 88.24431340433603, 10082.238844701335, 10062.743610574953, 10083.048137457063, 283.5846199016175, 282.55192753706945, 283.3531480330581, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 723.5629, 4.556927, 3299.888, 720.8185, 7.631125, 5500.595, 713.0528, 7.702452, 5497.26, 732.6558, 7.49474, 5491.101, 714.7354, 7.692694, 5498.582, 719.8966, 7.639987, 5500.282, 99.99168, 100.0, 99.9577, 99.83669, 99.97281, 100.0
55977.83212000001, 60.04122424735849, 60.042169469161735, 60.0371168496487, 35.72716821381875, 35.742629095382554, 35.7340067209399, 0.999958765583636, 0.9999689987849343, 0.9999624875376159, 10089.62529001536, 10047.99352785604, 10070.991327261823, 257.46504995531177, 79.33395311808636, 87.97603678304078, 10090.319149534593, 10055.1545688675, 10084.800895943166, 283.750222764789, 282.4319401004061, 283.3597056700084, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.9606, 4.579414, 3300.451, 716.3048, 7.67699, 5499.669, 707.6175, 7.75933, 5490.912, 726.4612, 7.56847, 5498.128, 720.9919, 7.628957, 5500.469, 713.5545, 7.703163, 5496.715, 100.0, 99.99258, 99.82829, 99.96456, 100.0, 99.94755
55980.134880000005, 60.043042459445125, 60.04102054900339, 60.0416569221835, 35.73123724746877, 35.72276271097161, 35.71741261068571, 0.9999618693119944, 0.9999676847019676, 0.9999626671253082, 10091.91307184191, 10063.549242892206, 10076.104345095331, 251.86342375736706, 82.34478472770934, 87.13386327417084, 10088.931721734247, 10057.658340042324, 10077.812283898016, 283.5734752122695, 282.5481916524668, 283.4576329459007, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.6649, 4.580128, 3300.935, 716.4021, 7.676621, 5499.116, 707.6175, 7.760619, 5490.521, 726.4418, 7.56847, 5498.409, 720.9537, 7.628957, 5499.929, 713.5942, 7.703712, 5497.121, 100.0, 99.98253, 99.83427, 99.96966, 100.0, 99.95075
55982.4832, 60.04294499155462, 60.04338917210687, 60.04148026118222, 35.70006116788697, 35.690533049394595, 35.7238232258794, 0.9999629330300795, 0.9999665549627469, 0.9999635646154077, 10089.503980577407, 10054.048405819274, 10061.86372672343, 253.8602925406176, 79.16045759249346, 88.73274419676318, 10081.32216627166, 10057.809172074167, 10070.193598689879, 283.678143515281, 282.6455985066167, 283.38275741640973, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 714.4744, 4.617963, 3299.197, 710.0596, 7.737038, 5493.875, 701.2116, 7.813816, 5479.669, 720.1696, 7.637602, 5500.466, 727.2675, 7.559377, 5497.454, 707.7889, 7.756817, 5490.134, 99.97585, 99.88923, 99.61858, 100.0, 99.95727, 99.83777
55984.874840000004, 60.04316829902187, 60.041902975575745, 60.039682945371084, 35.72335756550971, 35.745062696785716, 35.713662768959686, 0.999963559049759, 0.9999643184075774, 0.9999632785869983, 10075.424536660024, 10048.382235908528, 10069.761637949381, 256.20621229161065, 81.46437548550693, 89.84903824499816, 10083.375698714566, 10051.64778724806, 10079.432651552706, 283.7363628857909, 282.4865614133713, 283.1560871160426, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.6649, 4.579057, 3300.283, 716.3632, 7.676805, 5499.227, 707.4622, 7.760067, 5490.296, 726.4418, 7.56847, 5498.297, 720.9537, 7.62914, 5500.474, 711.8447, 7.719827, 5494.88, 100.0, 99.98564, 99.83038, 99.96763, 100.0, 99.90551
55987.21460000001, 60.03821156562779, 60.04127367408792, 60.03994694381114, 35.691848370132, 35.71281065708936, 35.73673611952339, 0.9999550928486867, 0.9999683032196942, 0.9999648345827324, 10082.443549636828, 10044.219743935859, 10063.768074242018, 251.3444943800405, 81.50713892970509, 85.79460193619161, 10086.145005341747, 10048.67339074718, 10079.094623876965, 283.6787360351017, 282.4799348912776, 283.18126255862063, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.6254, 4.579771, 3300.618, 716.3632, 7.677542, 5499.174, 707.8116, 7.75749, 5489.786, 726.4418, 7.568837, 5498.35, 720.9347, 7.628775, 5500.309, 707.5106, 7.761578, 5491.338, 100.0, 99.99275, 99.81289, 99.96859, 100.0, 99.8411
55989.55504000001, 60.036155406775364, 60.0364907793272, 60.03618391652323, 35.680269365220695, 35.73620898165453, 35.73622409913621, 0.9999615816981703, 0.9999683672206048, 0.9999611664076912, 10077.818102583633, 10050.56157332801, 10062.715077999852, 256.2953596785119, 79.01745616899825, 88.77022265960565, 10080.257068646102, 10053.75662457461, 10076.14174330076, 283.69853032685796, 282.64873073312464, 283.4544314339687, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.8226, 4.578343, 3300.503, 716.3437, 7.674963, 5499.463, 707.501, 7.761539, 5490.855, 726.3059, 7.56994, 5498.519, 720.8774, 7.629323, 5499.978, 663.434, 7.675512, 5339.862, 100.0, 99.98883, 99.8228, 99.97153, 100.0, 100.0
55991.93112, 60.03581527523514, 60.03703588489758, 60.0375664498316, 35.128969492558966, 34.994906859566214, 34.89583939462106, 0.9999584991890687, 0.9999666642947603, 0.9999609934272271, 9761.00007571493, 9681.925046640035, 9677.426360060788, 243.50607627080427, 75.40421782903968, 87.41368762688398, 9551.513685471567, 9478.74575500509, 9452.44596991979, 283.49553398368784, 282.3845081729612, 283.270393277161, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.6254, 4.580664, 3300.896, 716.3437, 7.677174, 5499.23, 707.6175, 7.758962, 5490.173, 726.403, 7.569205, 5498.348, 714.3348, 7.701825, 5498.058, 708.2661, 7.752972, 5491.681, 100.0, 99.9846, 99.81416, 99.96963, 99.95436, 99.84586
55994.24108000001, 60.03507777773852, 60.0322135313024, 60.03758160078986, 32.08935313856828, 31.97782221208751, 31.951139386047043, 0.9999701600055633, 0.9999763931135768, 0.9999774291274571, 9303.550813459575, 9307.871321573277, 9401.99253547447, 234.12423008433416, 72.43997266954216, 81.43932990905569, 9702.571764285536, 9684.611010243929, 9743.46186425616, 283.4904651552206, 282.30865067819246, 283.27372897516693, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.5466, 4.580307, 3300.34, 716.2465, 7.677542, 5499.625, 691.758, 8.063419, 5213.643, 726.0729, 7.573066, 5498.494, 719.4278, 7.645393, 5500.462, 708.3257, 7.75169, 5491.588, 100.0, 99.99177, 97.03711, 99.97125, 100.0, 99.84702
55996.605240000004, 60.03925947059174, 60.0359386923164, 60.03524504319136, 35.01428971687339, 34.641752400203075, 34.406606825659516, 0.999964096269134, 0.9999773964270146, 0.9999655749749499, 10057.650254481614, 10053.304725059184, 10081.77093553798, 247.78944340224552, 71.41336564626818, 89.40216018993056, 10076.163682159437, 10064.733119525848, 10073.096800818364, 283.4968975038662, 282.48996186778174, 283.4250346579206, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.5466, 4.582091, 3300.975, 473.675, 8.418935, 3448.148, 707.2681, 7.762092, 5490.974, 726.0923, 7.574904, 5498.551, 719.2371, 7.645759, 5500.516, 708.3655, 7.752605, 5491.598, 100.0, 62.69272, 99.80485, 99.97225, 99.9991, 99.84268
55998.95208, 60.03326142048637, 60.03317596538803, 60.03616939990749, 35.71699071666655, 35.7426162318797, 35.70841662176687, 0.9999662409772092, 0.9999686106543463, 0.9999611734058955, 10094.205484727298, 10060.011677056154, 10069.932774263258, 256.54757535652516, 80.91055094629337, 87.14279388083287, 10091.262539761112, 10052.639755961965, 10065.085715347204, 283.6792134791087, 282.64818960055743, 283.27614535463016, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 234.6362, 5.063776, 1530.406, 716.2465, 7.678832, 5499.27, 707.7339, 7.758594, 5490.347, 725.9952, 7.57325, 5498.771, 719.1417, 7.648133, 5500.006, 708.2661, 7.752605, 5491.416, 46.37527, 99.98423, 99.82308, 99.97126, 100.0, 99.84252
56001.2928, 60.03688542572439, 60.03484110231794, 60.03344238925181, 35.72812272049059, 35.72230743604982, 35.71468746806572, 0.9999642729964096, 0.9999676252499997, 0.9999636913365048, 10088.289692470215, 10065.756493356785, 10072.749407669184, 253.82999770768402, 75.82951101243475, 86.62930918150596, 10092.222902840816, 10058.759034130082, 10061.457501628134, 283.6841410698371, 282.6371393781206, 283.3089560811565, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 719.8566, 4.583162, 3300.396, 716.2853, 7.677542, 5499.621, 707.6757, 7.758778, 5490.752, 725.9952, 7.573433, 5498.493, 719.1607, 7.648133, 5500.381, 708.4053, 7.752422, 5491.886, 100.0, 99.98037, 99.8254, 99.97217, 100.0, 99.8449
56003.716920000006, 60.039989627610325, 60.03761491719074, 60.03630618354591, 35.7468962835133, 35.75043462442419, 35.748633513227325, 0.9999539918692745, 0.9999711818142013, 0.9999609126268736, 10094.860607289103, 10058.583658553824, 10080.351293902768, 252.12716270799228, 80.72868700679192, 87.27982858459927, 10086.585243045902, 10060.610639276976, 10072.66095680262, 283.6675441099314, 282.5241507950616, 283.26375590201235, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 719.9749, 4.584054, 3300.941, 716.2465, 7.677727, 5499.284, 707.7922, 7.757858, 5490.93, 726.0146, 7.573985, 5498.44, 719.1607, 7.64795, 5500.01, 708.2859, 7.753155, 5491.6, 100.0, 99.99378, 99.83881, 99.97523, 99.99878, 99.84471
56006.063120000006, 60.03628692717109, 60.037800940785786, 60.03665793635986, 35.739666527816475, 35.72135531443157, 35.722449659247594, 0.9999639171239458, 0.9999665612098101, 0.999962656696663, 10085.717726660372, 10055.16113476961, 10064.769923333177, 261.04199727868627, 81.47943973802217, 84.83413972660128, 10078.494786504274, 10042.799670264974, 10065.494172438697, 283.62268947771486, 282.61242943418273, 283.21886439291126, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 723.0504, 4.561746, 3300.537, 720.9547, 7.62523, 5500.611, 713.9846, 7.700243, 5497.896, 732.248, 7.499704, 5491.859, 712.9233, 7.708765, 5496.685, 702.0632, 7.807358, 5480.905, 100.0, 100.0, 99.96031, 99.85059, 99.92991, 99.65141
56008.365840000006, 60.03832344125075, 60.03856230148441, 60.03656687829897, 35.68928972832204, 35.69114170517085, 35.698709077094676, 0.9999595839610517, 0.9999687155813101, 0.999959023224345, 10085.766905189332, 10055.590188157264, 10076.29908275221, 255.86936724375028, 80.86161630339984, 92.14951485651909, 10081.912558818838, 10052.550473331936, 10073.659990457036, 283.81259926779734, 282.4706965751944, 283.22773586490285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 719.9157, 4.584411, 3300.765, 716.3048, 7.678832, 5499.224, 707.8311, 7.759146, 5491.05, 726.0341, 7.573433, 5498.775, 719.1607, 7.648315, 5500.22, 708.3058, 7.752789, 5491.49, 100.0, 99.9894, 99.82947, 99.97632, 100.0, 99.84387
56010.706000000006, 60.03963938992504, 60.037963151392034, 60.03528203773462, 35.719191980255665, 35.738385101427646, 35.742250079741176, 0.9999612509967263, 0.9999673677610548, 0.9999604716665872, 10082.32153963299, 10051.429404941553, 10067.087335240834, 256.0356690787115, 80.32363009326764, 83.41326475628739, 10099.644269034885, 10055.349496555333, 10068.564430285516, 283.8078852019792, 282.53665389209505, 283.17573395960034, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 719.9157, 4.584411, 3300.492, 722.5111, 7.612521, 5500.321, 714.1205, 7.698218, 5497.391, 725.9952, 7.573802, 5498.61, 719.1989, 7.648133, 5500.389, 708.3854, 7.753338, 5491.773, 100.0, 100.0, 99.96235, 99.97216, 100.0, 99.84678
56013.01808, 60.043841043308646, 60.04168178355075, 60.03909506404179, 35.741621544531455, 35.76517133437544, 35.738353010767064, 0.99996488951862, 0.9999722771570385, 0.999960502897308, 10076.742145992925, 10067.523232046866, 10071.676061119642, 254.2535844365584, 79.74096220496097, 88.91484335330324, 10098.821853724163, 10062.347750743142, 10072.974387484765, 283.5689241498436, 282.38364444789, 283.3534001555835, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 713.5873, 4.622603, 3298.979, 728.7952, 7.541053, 5496.384, 720.3323, 7.635633, 5500.45, 719.7424, 7.642015, 5500.159, 725.36, 7.581109, 5498.902, 714.6281, 7.693458, 5498.086, 99.9623, 99.93387, 100.0, 100.0, 99.97863, 99.96799
56015.32628, 60.045063702124295, 60.04272098577944, 60.04336159034837, 35.71744695424282, 35.73245974254869, 35.73587948526431, 0.9999627256138396, 0.9999661723963043, 0.9999623251993757, 10093.299741183153, 10066.01138756108, 10078.578103411348, 257.83300675764485, 77.97999585922753, 90.61126639980876, 10084.723703298698, 10057.519456384187, 10078.972953128306, 283.6619525708977, 282.63309202964115, 283.3344354121896, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 719.896, 4.584768, 3300.606, 722.5111, 7.612153, 5500.157, 714.0428, 7.699691, 5498.002, 726.0146, 7.574169, 5498.552, 719.1607, 7.647768, 5500.117, 709.3596, 7.739604, 5492.037, 100.0, 100.0, 99.9605, 99.97226, 99.99665, 99.85381
56017.64104, 60.039995291354536, 60.04393415152953, 60.0467684580221, 35.72193202790991, 35.73710639357589, 35.73881232162795, 0.9999633993001104, 0.99996235759859, 0.9999609917311991, 10077.377955226626, 10055.543377840417, 10082.6494149722, 264.2860350846322, 81.0172010563299, 93.75531364312519, 10087.279631484085, 10061.042643353467, 10077.352776396106, 283.55798800374146, 282.5429586982823, 283.44247553284555, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 719.9551, 4.583876, 3300.941, 722.5111, 7.612889, 5500.321, 714.1593, 7.700611, 5497.338, 727.1021, 7.561115, 5496.882, 717.0625, 7.67644, 5498.904, 718.2664, 7.652805, 5500.23, 100.0, 100.0, 99.9502, 99.95261, 99.97867, 100.0
56019.98172, 60.041471119094645, 60.04633493639544, 60.04517208172696, 35.742697621441756, 35.75937008189713, 35.745580687252385, 0.9999648958712405, 0.9999669843080788, 0.9999620188251267, 10084.625177338023, 10052.901595876285, 10081.55475961257, 261.8273217851156, 80.66535059853231, 87.1680575992537, 10090.71462017808, 10061.790328266175, 10077.27298553049, 283.7770966350984, 282.57412462933365, 283.1958029427923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 726.0864, 4.547647, 3299.664, 717.978, 7.660228, 5500.051, 711.364, 7.718834, 5496.146, 728.1118, 7.554312, 5497.774, 718.6838, 7.653064, 5500.224, 714.6479, 7.693824, 5498.199, 99.99529, 100.0, 99.92851, 99.94651, 100.0, 99.96379
56022.322960000005, 60.04281467144537, 60.04597245726257, 60.0450214037572, 35.71461764909407, 35.72298542828363, 35.69663096827645, 0.9999586313552085, 0.9999658818869364, 0.9999607162777475, 10086.62345657481, 10055.315518991049, 10072.42669193379, 251.56632764095457, 87.29910647710858, 89.32544193792819, 10099.89150410096, 10055.843058260709, 10070.68101062984, 283.762349906066, 282.63039977134173, 283.2709927098458, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 719.9551, 4.58459, 3300.382, 717.2971, 7.674043, 5499.239, 707.7145, 7.75841, 5490.706, 725.9952, 7.573985, 5498.833, 719.1607, 7.647768, 5500.171, 714.6082, 7.694373, 5498.488, 100.0, 99.98916, 99.82962, 99.97416, 100.0, 99.96168
56024.65544, 60.0405700535014, 60.04511862365647, 60.04554273580872, 35.69719226468751, 35.71900806809361, 35.664428174253125, 0.9999638153448939, 0.9999686360270691, 0.9999581123065866, 10083.184813755088, 10050.39474461222, 10066.962166029543, 254.3758686827341, 81.00286730624248, 86.49692985484035, 10075.799301835077, 10046.767133988124, 10076.96523636352, 283.75787628266374, 282.446705745179, 283.2430759805831, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 713.607, 4.622961, 3298.802, 709.9623, 7.737959, 5493.639, 701.3669, 7.812896, 5479.568, 719.7424, 7.641647, 5500.21, 725.3409, 7.581109, 5499.228, 708.3058, 7.752422, 5491.37, 99.95591, 99.88929, 99.62712, 100.0, 99.98155, 99.84903
56026.97288, 60.041326714635446, 60.04457314414479, 60.045392849264466, 35.71710046328453, 35.72399522535962, 35.70480808489604, 0.9999615815969215, 0.9999671623791386, 0.9999616332255284, 10086.364959207902, 10064.502658697256, 10077.670746268319, 261.1089806981415, 81.86817845578753, 85.7144216011684, 10096.057661687626, 10055.306394960331, 10066.603845365262, 283.71099326611, 282.6851924419998, 283.2723393330192, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 719.9354, 4.584054, 3300.276, 716.2075, 7.677542, 5499.172, 707.6757, 7.75841, 5490.926, 726.0146, 7.57325, 5498.604, 719.1798, 7.647768, 5499.999, 714.5287, 7.693274, 5497.972, 100.0, 99.98652, 99.83984, 99.97322, 100.0, 99.96259
56029.310840000006, 60.03742714317406, 60.04186957501103, 60.04327346749894, 35.6914193227568, 35.68565256853597, 35.72583554293851, 0.9999583662425988, 0.9999696128274609, 0.9999636474563053, 10080.04853337558, 10060.172910019579, 10080.051684053082, 258.8871355937763, 76.5833660450815, 87.3938197788948, 10075.370246446366, 10053.867065564276, 10080.180205714609, 283.64087006850366, 282.4813491943666, 283.16753982385376, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.034, 4.583697, 3300.553, 716.3048, 7.677542, 5499.676, 707.8505, 7.758594, 5490.756, 725.9952, 7.573617, 5498.721, 719.1035, 7.648315, 5499.733, 708.2859, 7.752605, 5491.597, 100.0, 99.99271, 99.83676, 99.97534, 100.0, 99.84581
56031.614400000006, 60.037850063141256, 60.03983107592626, 60.039581066717346, 35.72077854158336, 35.7395577198075, 35.722338446136284, 0.9999636014293811, 0.9999693837439035, 0.9999618233008447, 10082.82363550722, 10060.183751876319, 10081.558653849646, 257.4891308746901, 78.84487238104703, 86.57486699536503, 10081.089445053305, 10045.860864347944, 10063.989282755361, 283.6624629235541, 282.66557101796093, 283.2682103618714, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 726.2047, 4.545684, 3299.898, 722.4916, 7.612521, 5500.32, 714.0428, 7.699323, 5497.659, 732.2286, 7.499704, 5491.858, 713.1522, 7.7084, 5498.144, 703.2361, 7.790694, 5484.908, 99.9955, 100.0, 99.95922, 99.85057, 99.94942, 99.7242
56033.988240000006, 60.042693282544434, 60.04215354085905, 60.04038003103342, 35.71971619042663, 35.740954043257986, 35.745483127681496, 0.9999579349594551, 0.999967998120688, 0.9999612126587608, 10088.447010446747, 10056.382667327174, 10074.475617011496, 253.862900812494, 78.7857549974924, 89.40392447448085, 10081.57912072019, 10062.630148273114, 10080.553658296469, 283.58579029861414, 282.34068484983203, 283.347903591335, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.034, 4.583519, 3300.333, 716.2465, 7.677911, 5499.188, 707.7534, 7.757306, 5491.035, 725.9952, 7.573617, 5498.604, 719.1417, 7.64795, 5500.108, 708.3257, 7.752789, 5491.239, 100.0, 99.98383, 99.83559, 99.97215, 100.0, 99.84791
56036.293920000004, 60.03927543528321, 60.04231509441346, 60.04428007747646, 35.72397961467341, 35.72139823287727, 35.74291249774998, 0.9999611226479074, 0.9999700427224592, 0.999961265526735, 10072.029462305778, 10053.625034548197, 10066.068389984828, 255.66349647581228, 78.1257849040071, 86.45394983360279, 10090.624551061, 10049.69425802664, 10070.18733961882, 283.53242482846235, 282.4319672486852, 283.3170346415346, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 719.1271, 4.592799, 3300.123, 724.6707, 7.581576, 5498.93, 703.7157, 7.789518, 5483.791, 721.2183, 7.63227, 5500.187, 724.9785, 7.582753, 5499.009, 714.5883, 7.694007, 5498.373, 100.0, 99.98563, 99.70388, 99.99841, 99.98057, 99.96369
56038.677200000006, 60.042147325050855, 60.04256500804965, 60.04062269093405, 35.73450558767406, 35.754956844202034, 35.728288599639185, 0.9999625712622836, 0.9999667064101787, 0.99996243636629, 10090.170092094471, 10062.980273851776, 10070.571777289031, 255.71245343914205, 74.29162682708375, 89.65878640390838, 10097.642714516664, 10059.55937253422, 10065.309819488884, 283.466717678788, 282.26192407955983, 283.2176299491285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 717.5302, 4.595476, 3300.609, 723.4644, 7.608837, 5500.105, 707.6951, 7.75749, 5490.865, 726.0146, 7.573617, 5498.716, 719.1798, 7.648133, 5499.896, 708.3655, 7.752056, 5491.021, 100.0, 100.0, 99.8325, 99.97429, 100.0, 99.8479
56041.01040000001, 60.04307803292733, 60.033600770224474, 60.04195964012635, 35.736802461537486, 35.74345167457097, 35.73100240827464, 0.9999581829576669, 0.9999670766236434, 0.9999619828159195, 10080.019437581826, 10059.760296108569, 10074.488891123849, 262.88977829164014, 83.12779407764162, 88.84771513288615, 10087.544044785265, 10068.316481723656, 10081.63357123731, 283.53775697395537, 282.4132481947153, 283.2724318481091, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 719.9551, 4.585125, 3300.281, 722.5111, 7.612337, 5500.098, 707.7145, 7.758962, 5490.873, 726.0146, 7.573433, 5498.664, 719.1417, 7.648133, 5500.059, 714.5883, 7.694556, 5498.194, 100.0, 100.0, 99.83265, 99.97225, 100.0, 99.96576
56043.35080000001, 60.038408332449, 60.04032382700701, 60.038686614566934, 35.75670809724889, 35.730554626251546, 35.73008388638558, 0.999962267645244, 0.9999672482822267, 0.9999628388715365, 10071.101104185296, 10071.19763087664, 10075.99662766491, 259.11666902283287, 78.74185793985271, 87.89902985680692, 10092.2489210074, 10061.612941694642, 10084.308407496974, 283.5654566246837, 282.4295467870092, 283.1399558456073, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 725.6724, 4.547112, 3299.61, 716.4215, 7.677358, 5499.167, 714.1205, 7.699139, 5497.776, 732.2286, 7.500072, 5491.858, 712.9042, 7.709678, 5496.928, 720.8708, 7.629915, 5500.304, 99.98679, 99.99169, 99.96863, 99.85057, 99.94274, 100.0
56045.65952, 60.03791347191241, 60.03476408744447, 60.03291172631015, 35.75499799068711, 35.76558866661496, 35.747648072155826, 0.9999588298013747, 0.9999620265467287, 0.9999630021624262, 10093.681643735961, 10066.445746993906, 10078.434157481286, 256.3334043619973, 86.16789076648774, 92.16103315587588, 10096.881471909343, 10054.961575618505, 10070.219821021086, 283.6349049869124, 282.6106776607506, 283.287638756848, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 719.896, 4.584233, 3300.985, 722.5111, 7.614179, 5500.322, 707.8893, 7.756753, 5490.993, 726.0341, 7.573433, 5498.552, 719.1417, 7.648133, 5500.106, 714.6082, 7.694556, 5498.55, 100.0, 100.0, 99.83699, 99.9743, 99.99969, 99.97224
56048.00544000001, 60.03271030960883, 60.031426758134465, 60.02884496348508, 35.70280584530743, 35.73057816620986, 35.72040678422086, 0.9999559553644205, 0.9999714043437714, 0.9999600406010909, 10078.73470947158, 10055.120054522606, 10067.950871735859, 253.1312302656579, 78.37247511988721, 87.76259327077878, 10084.976313820507, 10045.58987395816, 10066.747961432247, 283.6812970176002, 282.4688089081367, 283.1611889074903, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 719.8369, 4.584233, 3300.276, 716.227, 7.677911, 5499.172, 707.7339, 7.758226, 5490.938, 726.0146, 7.573617, 5499.012, 719.981, 7.635532, 5500.197, 712.5406, 7.720193, 5493.648, 100.0, 99.98314, 99.83383, 99.97896, 100.0, 99.88311
56050.335040000005, 60.028141688004816, 60.03078102843865, 60.02617631044943, 35.761339340822396, 35.758436830557244, 35.765338041621746, 0.999962761680034, 0.9999678218210025, 0.9999589112251155, 10088.899508771652, 10054.396471338401, 10071.143847139563, 255.01355769629208, 80.83071497818946, 87.45874185176126, 10094.481072338049, 10065.41285095864, 10081.348479340159, 283.35641127078463, 282.1682319019374, 283.1190395106752, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 713.6267, 4.621711, 3298.525, 710.3708, 7.734459, 5494.983, 702.551, 7.793384, 5486.151, 722.5193, 7.606161, 5499.957, 721.1254, 7.633888, 5500.109, 714.3299, 7.696571, 5498.08, 99.9539, 99.89785, 99.70642, 99.99945, 100.0, 99.96984
56052.65004000001, 60.02875689917806, 60.03563285170578, 60.03018489070346, 35.72550043262113, 35.734354349004455, 35.7097186713232, 0.9999621566293925, 0.9999668938288231, 0.9999602763466868, 10090.038375320362, 10057.117525386439, 10073.98243936578, 259.8524682829766, 78.98322360959173, 88.71715126286745, 10089.355794916002, 10048.718423197031, 10073.206322777412, 283.704327474404, 282.4189039651817, 283.12148075569155, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.034, 4.584768, 3300.338, 716.2465, 7.677542, 5499.161, 707.6175, 7.758042, 5491.105, 725.9952, 7.573802, 5498.662, 719.0654, 7.648681, 5500.06, 708.3257, 7.752605, 5491.708, 100.0, 99.98648, 99.83896, 99.97117, 100.0, 99.84376
56054.934760000004, 60.02724393379822, 60.02823019913687, 60.028674123207516, 35.71454911922493, 35.6974346271473, 35.71341275591554, 0.999958801082867, 0.9999703319835724, 0.9999634679855504, 10086.027661799331, 10054.257530537092, 10065.861653714626, 264.6527202597945, 72.11434144434281, 85.76194992019919, 10080.9136320306, 10049.345467033589, 10072.085392769188, 283.6119856086655, 282.3993886519561, 283.18133843327166, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 724.7853, 4.554964, 3299.805, 722.2971, 7.6151, 5500.32, 714.4699, 7.698218, 5497.783, 732.2674, 7.500072, 5491.911, 712.9424, 7.710043, 5496.419, 702.0035, 7.807358, 5481.194, 99.9927, 100.0, 99.95829, 99.85259, 99.93349, 99.65455
56057.26832, 60.03137529194039, 60.0310281411556, 60.02994162641514, 35.72645691080879, 35.73309633296657, 35.69385921477928, 0.9999715739490711, 0.9999676321665716, 0.9999600454557375, 10094.519716612245, 10065.28076983739, 10072.572652126595, 247.82394554057464, 84.69661125348784, 90.50178322931652, 10064.678400697572, 10068.693977094194, 10081.637069955736, 283.54634734659766, 282.3537286494998, 283.18091117082395, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 720.034, 4.584054, 3300.774, 716.3048, 7.677911, 5499.619, 707.7728, 7.758778, 5491.043, 725.9952, 7.573985, 5498.715, 719.1417, 7.647768, 5500.057, 708.2462, 7.753155, 5491.593, 100.0, 99.98338, 99.83574, 99.97533, 100.0, 99.84574
56059.55416000001, 60.03313865869794, 60.034795398299664, 60.028839233650174, 35.735796303833126, 35.75849394370864, 35.74948573409505, 0.9999613117351244, 0.9999679014443047, 0.9999591249663039, 10095.325947820367, 10055.532614957281, 10073.327365919979, 256.76493237671843, 83.12964954664494, 83.89977238168785, 10084.356796529211, 10059.498296091644, 10086.648180725811, 283.66952687654526, 282.4669384472551, 283.084806911379, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 719.9551, 4.58459, 3300.712, 722.4916, 7.613073, 5500.099, 714.1011, 7.699323, 5498.004, 726.0146, 7.573802, 5498.773, 719.1798, 7.647768, 5500.277, 708.3456, 7.752972, 5491.176, 100.0, 100.0, 99.95512, 99.97629, 99.99969, 99.83816
56061.83292000001, 60.03125641943574, 60.03270334186068, 60.03257683903644, 35.744149914008624, 35.74474319326138, 35.74513776516109, 0.9999647282672389, 0.9999700728285935, 0.9999663999800921, 10092.394991386502, 10064.78564491195, 10080.87432965883, 257.0709095028865, 76.27186993609644, 88.33143715680308, 10096.81267546851, 10065.86753466626, 10067.849642002302, 283.59861007183036, 282.6088496456556, 283.1933062683685, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 713.607, 4.622425, 3298.754, 728.8147, 7.541421, 5496.496, 720.3517, 7.635449, 5500.728, 719.7618, 7.641647, 5500.269, 725.3219, 7.581109, 5498.845, 714.6479, 7.693641, 5498.255, 99.96404, 99.93081, 100.0, 100.0, 99.97959, 99.96369
56064.135720000006, 60.03152763854784, 60.03086789018834, 60.03272403177137, 35.73395751255554, 35.75311315551473, 35.72479165537341, 0.9999631993795257, 0.9999715841257033, 0.9999618490560463, 10085.412010386053, 10058.523321695096, 10084.413184569574, 257.35602007095713, 81.85222737886761, 81.92152498443966, 10082.448449190757, 10053.223622116455, 10076.09881936328, 283.51594724660487, 282.35900310782966, 283.40966613103785, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 719.9946, 4.583697, 3300.267, 722.5111, 7.612153, 5500.433, 714.0817, 7.699139, 5497.852, 725.9758, 7.574169, 5498.891, 719.0844, 7.647402, 5500.169, 708.3456, 7.752789, 5491.709, 100.0, 100.0, 99.95954, 99.9721, 100.0, 99.84174
56066.53764, 60.02545717751732, 60.03013994304843, 60.03052480343145, 35.70243130892721, 35.71326279231134, 35.72168706598036, 0.9999629778482337, 0.9999695629290902, 0.9999618718175884, 10075.149443721351, 10048.417710595075, 10063.468201180083, 259.26280738002197, 75.98870256596729, 89.83332370437711, 10088.00701137289, 10051.010689423332, 10072.255369026721, 283.58917454583167, 282.46778236929896, 283.19042455358175, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 719.9749, 4.584768, 3300.4, 722.4916, 7.613626, 5500.175, 713.5576, 7.711656, 5495.164, 727.84, 7.545486, 5496.48, 715.651, 7.689772, 5497.819, 703.0175, 7.798935, 5481.318, 100.0, 100.0, 99.94101, 99.93461, 99.97271, 99.67452
56068.98592000001, 60.028791696203, 60.03174559715111, 60.02841725089159, 35.74203339840547, 35.73264338530768, 35.73281803208626, 0.9999569122590333, 0.9999665023147166, 0.9999630612371126, 10089.063405597613, 10069.286394778343, 10069.459216286568, 259.8301210059442, 83.25808307899024, 85.30250223194889, 10091.931735582177, 10060.935365453246, 10072.050995198822, 283.58757095541165, 282.52419231432003, 283.1827681261242, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 722.9715, 4.56478, 3300.474, 720.2737, 7.631862, 5500.381, 713.4604, 7.700427, 5498.059, 726.0146, 7.573802, 5498.662, 719.1417, 7.648681, 5500.167, 708.3854, 7.753521, 5491.365, 100.0, 100.0, 99.95491, 99.97426, 100.0, 99.85092
56071.30348, 60.02676818601081, 60.0317330009752, 60.030579006314355, 35.736855281125955, 35.72789150187762, 35.71967976528971, 0.9999601161727442, 0.9999708419541562, 0.9999614516273012, 10078.276155018615, 10058.038554242723, 10078.362137404583, 259.2026440492882, 78.77250992240806, 85.21135935555185, 10086.485795911392, 10058.733651540353, 10082.594160182227, 283.65135034151984, 282.4221432506506, 283.2008243104285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 719.9551, 4.584947, 3300.219, 716.227, 7.678095, 5499.28, 707.6757, 7.758042, 5490.696, 725.9758, 7.573985, 5498.609, 719.1035, 7.648681, 5500.274, 708.3257, 7.753338, 5491.708, 100.0, 99.98848, 99.82944, 99.97223, 100.0, 99.84063
56073.617840000006, 60.03366715759382, 60.029481988215295, 60.02891762307302, 35.71243396620409, 35.744716573570834, 35.71848070613842, 0.9999587861936067, 0.999970097244431, 0.9999631278044279, 10074.104471861607, 10051.784511004764, 10071.375331908252, 256.36573001950546, 80.98025399288963, 85.1235620785036, 10082.794672060445, 10061.54122332801, 10063.195301322472, 283.5047887569237, 282.3951424637499, 283.3408377794245, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 720.0, 713.6859, 4.621711, 3299.194, 709.8651, 7.738512, 5493.467, 701.3475, 7.812896, 5480.024, 719.7424, 7.642199, 5500.322, 725.3219, 7.581474, 5498.953, 714.5684, 7.69419, 5498.026, 99.97418, 99.88301, 99.63541, 100.0, 99.97852, 99.96271
