TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
56090.123080000005, 60.040066318536205, 60.03392150369252, 60.02458288577763, 33.21216284995688, 33.219842801730486, 33.2184033169424, 0.9999690232839404, 0.9999764137565552, 0.9999696046388958, 9370.079969979612, 9342.230204441796, 9366.328631284656, 245.700456065945, 61.26722463675196, 77.23429810198331, 9368.745000101746, 9342.911246795074, 9359.308589771485, 283.61476680339496, 282.3532362981965, 283.111025838009, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 719.3834, 4.583519, 3300.765, 722.5306, 7.612521, 5500.158, 714.1011, 7.698955, 5497.954, 725.9564, 7.573985, 5498.603, 719.1035, 7.648681, 5500.222, 714.5486, 4.617956, 3299.121, 100.0, 100.0, 99.9614, 99.97319, 100.0, 99.96131
56092.405320000005, 60.028655983933305, 60.03274715068168, 60.03020462268101, 33.207981844952045, 33.25764883725609, 33.22516305067556, 0.9999731125940997, 0.9999773177717055, 0.9999724508677976, 9368.958145521969, 9349.121895299433, 9357.059362211876, 230.22327923048397, 57.40808032986638, 80.11692479095291, 9378.570278278168, 9339.805285919729, 9357.190057915039, 283.479897184971, 282.3798833376662, 283.12458861870596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 726.2244, 4.541222, 3299.686, 716.2853, 7.677542, 5499.217, 707.6951, 7.758962, 5490.875, 732.2286, 7.499888, 5491.688, 712.9042, 7.711321, 5496.578, 720.5129, 4.58005, 3300.345, 99.97173, 99.98436, 99.82426, 99.84747, 99.9485, 100.0
56094.717880000004, 60.02688564772454, 60.030585791438476, 60.02635667900778, 33.24594686433375, 33.25909152269905, 33.20969277891515, 0.9999702922262123, 0.9999799150154366, 0.9999705751987743, 9370.670149055772, 9341.098576453027, 9360.894841985331, 228.38433941091444, 57.94343601406945, 72.95208002199979, 9377.858661484535, 9344.437636295397, 9352.9993857883, 283.4585539580367, 282.2596351458891, 283.06278136263165, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 720.0143, 4.583519, 3300.774, 722.4916, 7.612705, 5500.157, 714.1011, 7.700427, 5498.125, 725.9952, 7.573985, 5498.603, 719.1035, 7.648498, 5500.323, 717.0934, 4.597996, 3300.005, 100.0, 100.0, 99.96451, 99.97533, 100.0, 100.0
56097.05516, 60.03231597785721, 60.032736246804554, 60.03652104314977, 33.2199028932928, 33.21935248389302, 33.19070352567121, 0.9999727986799585, 0.999975200860875, 0.9999747953690095, 9366.77479991483, 9341.57168291751, 9355.47650772804, 234.25095493692947, 59.74894800507536, 71.98661403995311, 9359.725274024897, 9333.198648025516, 9357.162237406006, 283.3270992453397, 282.2141985762255, 282.9893685153534, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 719.9354, 4.584054, 3300.497, 716.0908, 7.6792, 5498.938, 705.6375, 7.771663, 5487.875, 723.3348, 7.608, 5500.213, 723.2046, 7.605033, 5499.826, 726.2983, 4.541778, 3298.9, 100.0, 99.97929, 99.79219, 99.99816, 99.99627, 99.96525
56099.39484000001, 60.03529776977948, 60.038692350336746, 60.03421036645796, 33.218177547349036, 33.22501387800353, 33.22944821290271, 0.9999728885703133, 0.9999765457829198, 0.9999713069049083, 9369.879176306895, 9344.086204389661, 9360.917028756343, 230.91603016329464, 61.14908517853655, 68.94155869959832, 9364.525514456871, 9342.360699704333, 9365.513666833584, 283.46921255069543, 282.3611865673432, 283.1222006552033, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 715.4996, 4.610111, 3299.902, 713.2503, 7.707566, 5498.232, 705.6569, 7.771847, 5489.663, 725.4515, 7.576375, 5498.713, 719.1035, 7.648133, 5499.89, 720.5527, 4.582797, 3300.208, 99.98686, 99.95328, 99.81065, 99.97914, 100.0, 100.0
56101.788720000004, 60.03798764179323, 60.03774347180523, 60.03685250619022, 33.20835046376864, 33.20041067136205, 33.22661418987014, 0.9999686432570369, 0.9999748118670259, 0.9999719904238441, 9370.235566028965, 9332.318064165274, 9354.934004494833, 235.55755308643893, 61.24212318760965, 67.5776242492459, 9380.063626541827, 9344.937762719304, 9351.134303908764, 283.5200329519644, 282.4593457702178, 283.1871400055021, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 719.8369, 4.584233, 3300.722, 716.2659, 7.678095, 5499.445, 707.6951, 7.757858, 5490.875, 725.9564, 7.573802, 5498.55, 719.1035, 7.648498, 5500.211, 720.7714, 4.578585, 3300.27, 100.0, 99.98959, 99.83268, 99.97215, 100.0, 100.0
56104.10512000001, 60.03536770391266, 60.035560069967445, 60.03135870234475, 33.23771546178506, 33.22921141284613, 33.21910304961184, 0.9999693315350375, 0.9999806360265656, 0.999975025830044, 9363.272561622693, 9346.999267389463, 9359.622359762416, 236.31384254061027, 66.83296005455941, 58.770231905156834, 9370.955116223273, 9351.523297562091, 9370.84084546761, 283.40165421535477, 282.274115161558, 282.97427266722786, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 726.3624, 4.543185, 3299.065, 722.4916, 7.612337, 5500.212, 714.1205, 7.698771, 5497.901, 732.248, 7.500256, 5492.022, 712.8851, 7.710226, 5496.854, 714.5883, 4.616857, 3299.009, 99.9736, 100.0, 99.9634, 99.84851, 99.93862, 99.96856
56106.45648000001, 60.03374787649954, 60.02904223136516, 60.03022867553646, 33.24205680489763, 33.23305851867114, 33.231197934363706, 0.9999731854717985, 0.9999772095628813, 0.9999698545034847, 9368.284167347087, 9340.321168581042, 9364.137141494874, 232.0864732772311, 60.31910639719513, 70.44559956974717, 9374.230834480602, 9344.123792803732, 9359.67436960882, 283.32645287480767, 282.22187327148947, 283.12149742940954, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 719.9946, 4.583697, 3300.885, 716.2659, 7.678279, 5499.276, 707.7922, 7.75933, 5490.985, 725.9564, 7.574169, 5498.72, 719.1035, 7.648681, 5500.162, 720.6918, 4.579501, 3300.496, 100.0, 99.9916, 99.8347, 99.97533, 100.0, 100.0
56108.783, 60.03260954063406, 60.03034945418133, 60.03551639067337, 33.224805664824565, 33.23716631575152, 33.223200193120164, 0.9999777995211269, 0.9999795842717095, 0.999978041671651, 9375.606854487069, 9336.411010555355, 9358.599559751572, 229.96185287155186, 57.17313251353562, 68.53692716856972, 9379.321860509024, 9334.286983042612, 9360.40018393286, 283.5538061842706, 282.32893026162037, 283.0552656176173, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 725.9681, 4.543007, 3299.228, 716.2853, 7.67699, 5499.16, 714.0428, 7.699323, 5498.003, 725.9758, 7.574353, 5498.72, 719.1035, 7.648863, 5499.962, 713.0177, 4.625463, 3297.749, 99.99751, 99.98648, 99.96229, 99.97426, 99.9979, 99.95072
56111.29396, 60.03159251098333, 60.035429941719855, 60.03510750862767, 33.220358653068104, 33.206776579726295, 33.218847732633435, 0.9999778459341215, 0.9999796891889402, 0.9999760565168855, 9375.35497366578, 9339.881634381543, 9361.902144798301, 232.4128971268451, 65.07086908262954, 66.32287741784057, 9374.250396078718, 9340.729105334323, 9363.103686806413, 283.6388313212787, 282.38751036957325, 283.0145096580773, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 732.5134, 4.498211, 3295.358, 710.4876, 7.739985, 5494.34, 719.2841, 7.653489, 5500.081, 722.3057, 7.609655, 5500.065, 721.0682, 7.632062, 5500.214, 713.2563, 4.623449, 3298.879, 99.84969, 99.89569, 100.0, 100.0, 100.0, 99.95801
56113.62548, 60.038089189549304, 60.02648836861466, 60.04156945721854, 33.2282535338824, 33.208496049775896, 33.240737946191025, 0.999978994339819, 0.9999771599306281, 0.9999763407850312, 9374.216672973795, 9337.770402483491, 9344.625935072938, 231.28782540092107, 60.8475494542929, 64.14201200360822, 9376.7797285224, 9339.886214689468, 9360.876539912766, 283.5998549631821, 282.34292529797926, 283.08093393735294, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 726.3427, 4.54265, 3299.127, 716.2465, 7.677727, 5499.06, 714.1011, 7.698771, 5497.672, 725.9952, 7.573802, 5498.594, 719.0081, 7.648498, 5500.222, 714.5088, 4.616857, 3298.721, 99.97214, 99.9865, 99.96341, 99.97616, 100.0, 99.96163
56116.00548000001, 60.03307022119443, 60.03303634586154, 60.031952617732294, 33.24932674169117, 33.22208350897225, 33.23037743704413, 0.9999764418053201, 0.9999824810413371, 0.9999703779925102, 9362.22231222882, 9337.00083012485, 9356.55295745248, 233.92100358166317, 64.48634925123861, 67.06243115570601, 9369.407825633567, 9339.491140477663, 9355.195243162214, 283.36190494389217, 282.4530741446807, 283.16837872786, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 721.2563, 4.579057, 3300.458, 722.4333, 7.613258, 5500.157, 707.7534, 7.758594, 5490.645, 732.248, 7.50044, 5492.188, 712.7898, 7.709678, 5496.926, 720.672, 4.579134, 3300.507, 100.0, 100.0, 99.82851, 99.85257, 99.93184, 100.0
56118.346000000005, 60.034821908527334, 60.03245123226359, 60.03005518883709, 33.22799468166039, 33.22106834263347, 33.23923187922815, 0.9999782678782905, 0.9999782427920497, 0.9999777768330494, 9361.52764698804, 9350.731759736913, 9365.339306152373, 233.14776176011537, 55.17268698747739, 67.3936478721671, 9367.611250951179, 9340.833134285756, 9366.753320575795, 283.45686555125684, 282.3806858782122, 283.0669718511478, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 726.1061, 4.543721, 3299.523, 716.2465, 7.677542, 5499.222, 714.0623, 7.698955, 5497.894, 725.9952, 7.573985, 5498.772, 719.1035, 7.648681, 5500.271, 714.4293, 4.617589, 3298.723, 99.98895, 99.98444, 99.95925, 99.97522, 100.0, 99.97022
56120.74712000001, 60.03508224742534, 60.03555434914219, 60.03510659819484, 33.21350167308806, 33.222597394618624, 33.21857925911246, 0.9999753358856532, 0.99998079679896, 0.9999708482204419, 9364.918018397746, 9338.403123401638, 9359.22881048399, 225.02116889897206, 63.55479925591982, 71.18788063582633, 9367.950510685998, 9341.759392194117, 9347.02117615602, 283.47844719073, 282.4032794829512, 283.23927153481947, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 719.9749, 4.584054, 3300.664, 716.2465, 7.677911, 5499.445, 707.7339, 7.758962, 5490.817, 725.9564, 7.573802, 5498.719, 719.1607, 7.648315, 5500.049, 720.6322, 4.579501, 3300.103, 100.0, 99.98443, 99.82948, 99.9753, 99.99949, 100.0
56123.14796, 60.03738514840349, 60.03527471937609, 60.03574499821714, 33.23730513806803, 33.239794278538945, 33.206892327149426, 0.9999741893637467, 0.9999748332523427, 0.9999759860820009, 9369.360570891144, 9340.111809850165, 9361.11617173048, 235.21546848176513, 60.68992988838863, 70.7515912431647, 9375.541225907242, 9350.655431612577, 9354.397421841759, 283.35974030199003, 282.32147584926656, 283.0606348503118, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.5479, 4.623139, 3298.912, 710.1374, 7.740722, 5493.499, 700.998, 7.809398, 5479.239, 719.7036, 7.640728, 5500.37, 724.1202, 7.594624, 5499.816, 724.4097, 4.556794, 3300.22, 99.95401, 99.88471, 99.66154, 100.0, 99.9934, 99.99929
56125.46392, 60.038884223238554, 60.03570948686487, 60.03606696446588, 33.231706325148636, 33.231813927985144, 33.21481878689525, 0.9999741000767491, 0.9999765209045709, 0.9999754992851427, 9365.102884310558, 9352.416748788768, 9349.08151579782, 227.97281482549363, 61.67601902561819, 68.87945320404378, 9366.095284086126, 9350.934435890036, 9365.758885530895, 283.36303072480905, 282.4428137903824, 283.26945135223633, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 720.034, 4.584233, 3300.396, 716.2465, 7.677911, 5499.224, 707.7145, 7.758594, 5490.806, 725.9564, 7.573985, 5498.604, 719.1417, 7.648315, 5500.275, 720.5925, 4.580233, 3300.446, 100.0, 99.98449, 99.8305, 99.97416, 99.99857, 100.0
56127.77336000001, 60.04171046159718, 60.03700044041674, 60.038354216001025, 33.177349731278056, 33.19454735753712, 33.23002398166242, 0.9999749977592307, 0.9999775949348371, 0.9999789811824409, 9366.93107998182, 9337.807028327767, 9359.02248286075, 236.36229332620496, 63.62226476349042, 59.81681382068564, 9377.417121275497, 9346.79736302917, 9351.896273716993, 283.5843272259477, 282.5985760152783, 283.22512350578893, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 721.2563, 4.576202, 3300.68, 718.5422, 7.649913, 5500.383, 711.7717, 7.716442, 5496.87, 730.8693, 7.512759, 5492.077, 712.9233, 7.711504, 5496.701, 714.3497, 4.617406, 3298.552, 100.0, 100.0, 99.92539, 99.86452, 99.93862, 99.97687
56130.112680000006, 60.04123850462751, 60.04218589386661, 60.040605422990424, 33.22239649299382, 33.225576033614715, 33.23953080907864, 0.9999694026302136, 0.999975117193554, 0.9999745361101449, 9365.678773315452, 9340.657329605307, 9362.389749267455, 235.81064287827894, 60.54468478567196, 62.40749410180388, 9378.922811506436, 9350.472400331166, 9352.787791744708, 283.43927051870224, 282.3726632070928, 283.2416548749582, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 721.4731, 4.574417, 3300.815, 717.0441, 7.673859, 5499.338, 707.7728, 7.75749, 5491.046, 725.9564, 7.574169, 5498.662, 719.1035, 7.648863, 5500.057, 720.6521, 4.579134, 3300.502, 100.0, 99.98927, 99.8358, 99.97416, 99.99963, 100.0
56132.446560000004, 60.0423853602447, 60.04177384021481, 60.04229604313751, 33.20017633696485, 33.19883826913349, 33.21161416979001, 0.9999717082834236, 0.9999773964879383, 0.9999725332168393, 9375.95742208764, 9348.44288710915, 9359.526599250295, 230.68644140492734, 62.312586631790055, 69.21939545515306, 9375.051948017806, 9349.4806781236, 9353.604357192835, 283.5411822566917, 282.33736356300506, 283.1743414117391, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 719.7974, 4.583876, 3300.611, 722.5306, 7.612521, 5500.269, 707.8505, 7.757306, 5490.933, 725.9758, 7.574169, 5498.603, 719.1035, 7.648863, 5500.214, 714.2702, 4.617589, 3299.237, 100.0, 100.0, 99.83763, 99.9732, 100.0, 99.96659
56134.7626, 60.04003455238852, 60.04365068229345, 60.04336486984254, 33.176148534188215, 33.165968580702895, 33.16928932868486, 0.999971314982104, 0.9999717037355754, 0.9999682960504044, 9370.142742697712, 9332.20378956036, 9350.143051222649, 228.73000328233138, 68.23704321406194, 75.05110177522917, 9366.886424410146, 9333.944850076574, 9354.305870730817, 283.63320845069455, 282.4659082552743, 283.12614501317387, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 713.6267, 4.622425, 3298.921, 728.7952, 7.54179, 5496.438, 701.3281, 7.813264, 5480.43, 719.6647, 7.642382, 5500.151, 725.3028, 7.58184, 5499.115, 708.0474, 4.652565, 3294.752, 99.9607, 99.92987, 99.62486, 100.0, 99.98251, 99.83956
56137.094520000006, 60.041695342792764, 60.04255955109773, 60.04322794203047, 33.174894154612645, 33.217475540998784, 33.20078432247518, 0.9999719387224025, 0.9999778215511408, 0.9999715304334039, 9363.823554644416, 9342.326946669105, 9358.647555900827, 228.9921818746061, 59.887811632924695, 69.95784327804722, 9368.71115668299, 9341.459098796868, 9362.443176720115, 283.7258771817762, 282.5056154823887, 283.1009582012835, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 719.896, 4.583519, 3300.448, 722.4916, 7.612521, 5500.15, 707.6951, 7.758226, 5491.161, 725.9564, 7.574169, 5498.662, 719.1226, 7.648498, 5500.218, 714.3299, 4.617589, 3298.605, 100.0, 100.0, 99.83789, 99.97426, 100.0, 99.96144
56139.40604, 60.04319239817598, 60.046448251233834, 60.03909363562113, 33.19998524350246, 33.23443599878263, 33.2157251505105, 0.9999742597614402, 0.9999777767400694, 0.9999786168600054, 9372.886536825004, 9343.054194502867, 9356.968672113693, 233.04732991096625, 66.97278150370221, 65.4538426952131, 9368.348207194855, 9336.104502862023, 9358.990784972475, 283.6724601031473, 282.6120207487608, 283.2052885491172, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 720.0143, 4.585125, 3300.765, 722.5111, 7.612337, 5500.209, 707.7145, 7.758962, 5491.035, 725.9758, 7.574169, 5498.564, 718.722, 7.656716, 5499.743, 716.4572, 4.602024, 3300.223, 100.0, 100.0, 99.83357, 99.97523, 99.99393, 99.99352
56141.77264, 60.042530200125405, 60.03906845390807, 60.039901165701906, 33.217752993004176, 33.20294965361127, 33.22398272226055, 0.9999752948475171, 0.9999777757524728, 0.9999725498106296, 9367.238690789147, 9338.552818172178, 9358.633157585098, 239.5596546487941, 61.840882781820255, 66.82478651692145, 9367.670379696901, 9344.547241736616, 9359.486306219465, 283.63221487432304, 282.3494061830767, 283.0294411175932, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 726.1061, 4.544256, 3299.118, 716.227, 7.673306, 5499.691, 712.7034, 7.719018, 5495.729, 729.3546, 7.534822, 5496.561, 717.2342, 7.667674, 5500.024, 715.0655, 4.616857, 3299.29, 99.97187, 99.99244, 99.92181, 99.9286, 99.99676, 99.96328
56144.125040000006, 60.04080944845055, 60.04474194534824, 60.045191022612784, 33.23095123238501, 33.24341364032534, 33.234660844151996, 0.9999757118407261, 0.9999788400185655, 0.9999751592044784, 9366.417176657542, 9339.953981558141, 9363.211121346107, 227.39013146564548, 62.72167998096995, 67.07878485180936, 9383.116462212194, 9347.550604421338, 9354.174347804576, 283.39873625662665, 282.4752062829795, 283.3563609881901, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 722.5575, 4.564245, 3300.632, 718.6395, 7.659675, 5499.969, 707.6951, 7.758226, 5490.818, 725.9564, 7.574169, 5498.544, 719.0463, 7.648681, 5500.164, 720.7316, 4.580782, 3300.451, 100.0, 99.99369, 99.83357, 99.97628, 100.0, 100.0
56146.5172, 60.0421278352231, 60.03789526700918, 60.042622270498306, 33.19521919824529, 33.198687510442916, 33.20569355173719, 0.9999729187155653, 0.999978319434813, 0.9999743586537629, 9368.43024109904, 9334.886953902094, 9343.054202228916, 231.6906334148225, 66.87505875814622, 64.98713365824437, 9361.940440817234, 9335.734015417658, 9353.648637688502, 283.6103807349229, 282.4215818284915, 283.09293502216997, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 730.6603, 4.501602, 3295.191, 709.9623, 7.737222, 5493.92, 701.561, 7.813448, 5480.009, 719.6842, 7.64275, 5500.319, 725.2646, 7.582022, 5499.007, 727.0737, 4.538665, 3299.112, 99.85286, 99.88805, 99.63535, 100.0, 99.97951, 99.96838
56148.833320000005, 60.04089168526598, 60.043366215535684, 60.04580742707076, 33.198100627648415, 33.21615842487252, 33.21770169217987, 0.9999713494393537, 0.9999793915002952, 0.9999705983840335, 9376.192596964785, 9333.78291287532, 9351.710103941019, 227.67758316339814, 58.72523638628081, 70.08726715636567, 9375.716383589915, 9350.818954445398, 9351.505119686535, 283.5606280696595, 282.5296873849635, 283.10744214720546, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 726.2047, 4.544256, 3299.409, 716.188, 7.677542, 5499.105, 707.6951, 7.75841, 5490.693, 725.9758, 7.574169, 5498.713, 719.0654, 7.649594, 5499.883, 720.493, 4.579501, 3300.673, 99.97429, 99.98957, 99.82848, 99.97424, 99.99646, 100.0
56151.13880000001, 60.041625251906844, 60.04205001768429, 60.04516761716979, 33.230873006799115, 33.22085929061048, 33.206866399115526, 0.9999713890505675, 0.999980595951031, 0.9999732752666131, 9378.580827196753, 9347.731317222118, 9365.848654496951, 225.0468911060134, 67.32140529034723, 66.71770659751883, 9369.443320686612, 9349.205506804281, 9362.708535500537, 283.51757959831025, 282.4410731205032, 283.3179968067784, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 726.0864, 4.544256, 3299.5, 716.2659, 7.677727, 5499.047, 707.7339, 7.758042, 5490.586, 725.9564, 7.574169, 5498.767, 719.0844, 7.649046, 5500.161, 720.5726, 4.580599, 3300.73, 99.99111, 99.98658, 99.8314, 99.97618, 100.0, 100.0
56153.51296000001, 60.04041270320433, 60.039365009527046, 60.04053367733147, 33.219921779958895, 33.2113211602211, 33.18452711852711, 0.9999759457361621, 0.9999790407716471, 0.9999752996156676, 9378.154198307397, 9346.473578476938, 9354.224249589679, 235.60931388855957, 63.965933966916054, 58.37167265738117, 9370.20670768741, 9347.364303462631, 9362.262568545539, 283.55672708763944, 282.3373688323463, 283.14890183362644, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 720.034, 4.58459, 3300.937, 722.4916, 7.612705, 5500.32, 714.0817, 7.698955, 5498.228, 732.1703, 7.500072, 5491.74, 712.8088, 7.710226, 5497.213, 715.2047, 4.607152, 3299.79, 100.0, 100.0, 99.96637, 99.8485, 99.94792, 99.99222
56155.88304000001, 60.03828707212286, 60.03724647143651, 60.03700601460116, 33.200730497746605, 33.21716450911541, 33.226432511671625, 0.9999762581726436, 0.9999769615671117, 0.9999737464750635, 9369.04285528449, 9340.688969698518, 9352.709485030877, 228.9118218681042, 62.24592939746856, 69.89850257391208, 9370.16799993749, 9342.449901215576, 9359.849021227932, 283.6056723870764, 282.364536552544, 283.0933817204056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 726.047, 4.543721, 3299.299, 716.2465, 7.677727, 5499.493, 707.8893, 7.757306, 5490.755, 725.9564, 7.573985, 5498.714, 719.0654, 7.648498, 5500.271, 715.5228, 4.610814, 3298.605, 99.97736, 99.98961, 99.8305, 99.97426, 100.0, 99.97838
56158.283520000005, 60.03596631716023, 60.0321247577659, 60.03206699470658, 33.1914279978527, 33.20303759843879, 33.19115204975827, 0.9999692679159615, 0.999968020217169, 0.9999709180921278, 9356.766046304727, 9331.923106340755, 9347.906734343442, 230.18397245983897, 68.89366833124495, 72.61787420677138, 9361.074182770157, 9330.0412564642, 9344.02459681345, 283.69226643049456, 282.4914138974515, 283.0874384538526, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 719.2257, 4.590836, 3300.051, 724.3788, 7.585444, 5499.014, 704.5892, 7.78731, 5486.017, 720.8687, 7.634476, 5500.052, 725.2455, 7.58184, 5498.95, 707.9281, 4.654213, 3294.86, 100.0, 99.99115, 99.66636, 100.0, 99.97951, 99.83246
56160.59444000001, 60.02863859363751, 60.02789719396183, 60.02569377104583, 33.20497310656151, 33.20056756885249, 33.209421431477665, 0.9999699339215401, 0.9999781170059964, 0.999973463579745, 9365.987213722878, 9345.587388020445, 9357.2413291855, 231.42925769925887, 63.36005829680744, 72.1864487423245, 9376.772664661506, 9343.68759028909, 9356.897704616284, 283.54630426168745, 282.4214833616968, 283.2057514358276, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 718.5751, 4.591729, 3300.792, 722.7251, 7.612337, 5500.261, 707.7339, 7.758226, 5490.818, 725.9758, 7.574353, 5498.49, 719.1035, 7.648498, 5500.056, 714.3895, 4.618688, 3298.716, 100.0, 100.0, 99.8327, 99.97627, 100.0, 99.96502
56162.93424, 60.02887736288522, 60.02621004434263, 60.02619551068635, 33.20207920671444, 33.207238166953296, 33.17237052376672, 0.9999716386111861, 0.9999788096830158, 0.9999709224307328, 9374.626427790627, 9336.882709654605, 9357.684363655826, 226.92862800892544, 61.67812842539959, 72.29267396779733, 9366.953846523917, 9344.870131409862, 9353.66257979455, 283.5505410813638, 282.52263736329377, 283.19888311747775, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 720.0734, 4.585304, 3300.396, 722.4722, 7.612705, 5500.151, 707.7922, 7.759146, 5491.268, 725.9564, 7.574353, 5498.713, 719.0654, 7.648863, 5500.278, 714.4293, 4.618139, 3298.555, 100.0, 100.0, 99.82423, 99.97414, 100.0, 99.97721
56165.29828, 60.02977091871395, 60.01935950331818, 60.025530723715306, 33.22972670170875, 33.229390957004625, 33.19165929630735, 0.9999770961799569, 0.9999788037893932, 0.9999824827683281, 9375.860344300303, 9350.885713345348, 9362.490550618053, 239.37049660002776, 59.20621601970288, 57.03285499005892, 9376.21441968976, 9346.107247127924, 9357.594766747528, 283.2071673674325, 282.1955779177264, 282.78939633919225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 726.2244, 4.542829, 3299.093, 716.188, 7.677174, 5499.393, 714.1011, 7.698955, 5498.064, 732.2092, 7.500808, 5492.08, 712.7707, 7.711139, 5496.854, 720.5925, 4.58005, 3299.933, 99.99217, 99.98139, 99.95721, 99.85044, 99.93635, 100.0
56167.644720000004, 60.02278166046142, 60.017105780624256, 60.02100257946534, 33.24762257344072, 33.24116751902421, 33.223239476434955, 0.999975747142192, 0.9999781808605462, 0.9999732264349382, 9365.400011950922, 9349.403049724313, 9349.983005435055, 232.50815350495714, 62.95891847292842, 66.7213655767273, 9374.108080915334, 9337.745557863416, 9359.345592462567, 283.35200676437114, 282.30333626100315, 283.1202747885391, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 720.0143, 4.584411, 3300.444, 722.4916, 7.612337, 5500.152, 708.5687, 7.760251, 5491.601, 725.9758, 7.573985, 5498.662, 719.1035, 7.648498, 5500.273, 715.1848, 4.610082, 3299.684, 100.0, 100.0, 99.82819, 99.97223, 99.99854, 99.98903
56169.9844, 60.02162070149043, 60.01881254131864, 60.0200319208246, 33.681775609047605, 33.71832500990704, 33.687331269997046, 0.9999702337574694, 0.9999725721748295, 0.999973718688205, 9383.552527062222, 9352.22941654558, 9356.127276911793, 234.59659983094207, 63.09262909834524, 54.023418317561664, 9372.6392221829, 9353.32788683798, 9362.291779410216, 280.02184564656136, 279.09723511231505, 279.3253718594328, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 726.0667, 4.543007, 3299.735, 716.2853, 7.679016, 5500.131, 707.7339, 7.758594, 5490.698, 725.4709, 7.580236, 5500.116, 720.9347, 7.6222, 5499.724, 724.0717, 4.553864, 3300.093, 99.98547, 99.97914, 99.82947, 99.97087, 100.0, 99.99544
56172.29336, 60.021504675880855, 60.02100299114362, 60.02033682156867, 33.802149186513475, 33.84222980107211, 33.79189217245647, 0.9999854036779431, 0.9999792679918867, 0.9999874826724001, 9362.343861042053, 9360.352646268948, 9353.834720792158, 224.22577745134822, 65.39014185368887, 48.98188785959519, 9378.357322257427, 9353.969489940166, 9350.836802663243, 278.90445545805295, 278.09485162786206, 278.45074482765256, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 732.612, 4.498747, 3295.849, 710.8962, 7.723223, 5495.984, 704.2204, 7.78823, 5486.105, 723.1407, 7.598439, 5499.84, 720.3243, 7.635532, 5500.078, 720.7117, 4.580416, 3300.331, 99.87282, 99.91874, 99.74326, 99.9952, 100.0, 100.0
56174.60368000001, 60.02488187490776, 60.02060502356116, 60.02153848758864, 33.81003213794394, 33.84296731889189, 33.81145239765454, 0.9999850308440018, 0.9999729125780961, 0.999985106567308, 9370.211486955093, 9352.584676314347, 9358.648227673684, 236.6293828027392, 70.7861842884231, 53.60936859203184, 9373.671329955068, 9355.250796877974, 9355.746746123046, 278.85912769926733, 278.12354753093564, 278.41903183438745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 726.1456, 4.543721, 3299.185, 716.2659, 7.677358, 5499.392, 707.6951, 7.757858, 5491.095, 725.9758, 7.574904, 5498.432, 719.1035, 7.648863, 5500.053, 720.5726, 4.579317, 3300.611, 99.97389, 99.98458, 99.82863, 99.97009, 100.0, 100.0
56176.94348, 60.02297573612429, 60.02127150212799, 60.0240279815104, 33.82171518373872, 33.842128062282995, 33.77929332829082, 0.9999870274549114, 0.9999765733123367, 0.9999861191352262, 9369.518366209886, 9361.219299238921, 9359.58590551225, 235.5507891573543, 53.99759374621044, 48.3684488131629, 9364.856197819978, 9352.723404249453, 9356.082455882623, 278.9130529263231, 278.1646219555136, 278.37151728808044, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 721.2957, 4.579057, 3300.631, 722.3555, 7.612521, 5500.146, 714.0428, 7.698955, 5497.84, 731.8208, 7.501175, 5491.472, 712.8279, 7.710774, 5496.809, 714.2504, 4.617956, 3298.543, 100.0, 100.0, 99.9634, 99.84355, 99.93854, 99.97196
56179.284320000006, 60.02689959994196, 60.02478699742216, 60.02158732577, 33.800921721647626, 33.820806105799235, 33.782279135213464, 0.9999871768392365, 0.9999765114061749, 0.9999869216930183, 9365.596154897565, 9350.96182451072, 9343.564299377738, 233.8984125179387, 67.34920037454322, 47.14155267618071, 9379.033932010103, 9362.420986904106, 9353.475522301851, 278.94213667085893, 278.2459056583861, 278.5863134704208, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 726.1259, 4.543364, 3299.238, 716.227, 7.678095, 5499.393, 707.6951, 7.758594, 5490.762, 725.9952, 7.573617, 5497.733, 719.1226, 7.648681, 5500.329, 720.6521, 4.579317, 3300.099, 99.98404, 99.98342, 99.83064, 99.97216, 99.99852, 100.0
56181.62376, 60.02428143112098, 60.01949212446931, 60.02046904147774, 33.83792100384822, 33.85460751931156, 33.79808963518846, 0.9999877207580185, 0.9999811219331659, 0.9999875082150058, 9366.65024393756, 9360.480271506249, 9363.615882233269, 232.80778641364805, 57.612576242718205, 48.46283612849675, 9377.767131501156, 9362.096426413866, 9354.790833613968, 278.90031003637307, 278.207926733651, 278.61987466320943, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 726.1653, 4.543542, 3299.136, 722.5111, 7.612337, 5500.378, 714.1011, 7.698955, 5497.842, 725.9952, 7.574169, 5498.551, 719.1035, 7.648498, 5500.106, 714.3299, 4.618688, 3299.345, 99.98737, 100.0, 99.95518, 99.97225, 100.0, 99.97179
56183.957200000004, 60.02491471371195, 60.021644646430126, 60.01999441663535, 33.85006209604436, 33.84700333394229, 33.82550548119735, 0.999980486558946, 0.9999755214748186, 0.9999833571720956, 9368.735268215167, 9357.95683571687, 9360.09781820508, 232.6522957099014, 71.81237930309021, 54.45394992389265, 9377.33525120077, 9356.346628152887, 9354.565169455049, 278.84702268409455, 278.1492563364256, 278.57665661946845, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 732.5923, 4.498211, 3295.469, 728.7369, 7.54179, 5497.024, 720.3517, 7.636002, 5500.508, 719.723, 7.641831, 5500.098, 725.3219, 7.581657, 5499.28, 708.9222, 4.646523, 3296.515, 99.86345, 99.93155, 100.0, 100.0, 99.98551, 99.89298
56186.276640000004, 60.027789574874056, 60.0218400202907, 60.02375873032557, 33.81696676041137, 33.8257916506938, 33.78408225737801, 0.9999833088911924, 0.9999762820739851, 0.9999856697193353, 9376.404660088268, 9357.95726101748, 9365.509147918352, 232.71348097350892, 59.53646446003313, 52.81479548155227, 9375.554940221748, 9357.685222761338, 9357.580632281844, 278.8833109165697, 278.1794980950257, 278.50257375134004, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 726.2639, 4.543899, 3299.242, 722.4722, 7.612889, 5500.433, 714.1011, 7.699139, 5497.782, 724.9466, 7.591269, 5499.817, 721.7358, 7.616904, 5500.44, 714.3299, 4.617773, 3298.771, 99.97562, 100.0, 99.95627, 99.99527, 100.0, 99.97545
56188.61288000001, 60.02570258305892, 60.020027686241406, 60.02138426484548, 33.77408532521328, 33.80726630846051, 33.73302815130861, 0.9999846494080492, 0.9999785695599053, 0.9999846912947075, 9359.556304166268, 9341.890723121982, 9353.822199902354, 239.35063093359793, 60.292680189365456, 52.78625116825151, 9360.005537234589, 9349.999651632746, 9353.885863271847, 278.9240981602071, 278.08124765588127, 278.42610386604537, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 732.4937, 4.497498, 3294.575, 729.7291, 7.530737, 5493.82, 711.8881, 7.723989, 5494.43, 716.0917, 7.684671, 5498.368, 730.6246, 7.519564, 5493.005, 720.5925, 4.58005, 3300.56, 99.85593, 99.90506, 99.89732, 99.96893, 99.88384, 100.0
56190.92356, 60.02463029121039, 60.02251851447187, 60.02612880779693, 33.808751322413784, 33.85211795427769, 33.78772602635482, 0.9999820134545433, 0.9999774472388467, 0.9999830046872914, 9376.957484032777, 9354.595180889577, 9353.748567739585, 228.3334009015125, 61.75830685193068, 51.00469271207294, 9374.524982208257, 9347.31243973239, 9359.969311246969, 278.8643165159527, 278.1945846776492, 278.3930972879612, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 735.7861, 4.475725, 3292.685, 730.9159, 7.526685, 5494.206, 713.4799, 7.705029, 5497.72, 719.6453, 7.642015, 5500.327, 725.2646, 7.581657, 5498.842, 714.4691, 4.617589, 3298.547, 99.77693, 99.90922, 99.9611, 100.0, 99.97345, 99.96314
56193.2254, 60.02706765735034, 60.0262633718699, 60.02600399275277, 33.81949236186682, 33.81532843961829, 33.77516304521363, 0.9999794497921832, 0.9999782680455245, 0.9999806459087018, 9379.921447141001, 9355.26112526215, 9352.798304716354, 232.32095474865582, 66.39590496708797, 54.81212112658841, 9373.571217337083, 9351.95839237084, 9362.44754051476, 278.89973875507474, 277.94500754536114, 278.3387240003944, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 732.4937, 4.49839, 3295.024, 728.6591, 7.548789, 5496.491, 714.0623, 7.698771, 5497.783, 719.723, 7.642382, 5500.268, 732.1506, 7.510615, 5492.738, 720.672, 4.579867, 3300.273, 99.85968, 99.92517, 99.95927, 100.0, 99.87931, 100.0
56195.541240000006, 60.02220550286281, 60.03138113797358, 60.031667594223066, 33.80365887728403, 33.81953826224278, 33.79603365169668, 0.9999822979040427, 0.9999718361704285, 0.9999818621286557, 9369.822653377592, 9348.189436612234, 9353.452429397052, 237.4703004962057, 73.2788077563846, 59.107136279291694, 9369.825719674154, 9352.892972584701, 9359.337414995409, 278.9373903473047, 278.05631332048614, 278.49250080689114, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 726.2639, 4.543007, 3299.902, 722.5111, 7.612337, 5500.15, 720.3517, 7.635449, 5500.674, 725.9564, 7.574537, 5498.493, 737.8922, 7.427521, 5480.99, 727.0141, 4.537749, 3298.831, 99.97562, 100.0, 100.0, 99.969, 99.65297, 99.97506
56197.851200000005, 60.031020251886076, 60.03335225621667, 60.03241025382029, 33.77799858913436, 33.829073905850926, 33.79157684981964, 0.9999806830529135, 0.9999731630827178, 0.9999769881728121, 9373.188168737546, 9353.158883449796, 9346.622459638835, 233.58341429485472, 70.2170465142026, 56.361939745710515, 9367.639461614506, 9353.407761162123, 9360.435709118285, 278.9707041915865, 278.128057467339, 278.29007658542486, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 732.5529, 4.498033, 3295.249, 729.1065, 7.540684, 5495.707, 714.1011, 7.699139, 5497.612, 719.723, 7.642382, 5500.262, 732.2651, 7.498014, 5491.841, 720.672, 4.579501, 3300.561, 99.85461, 99.93092, 99.95518, 100.0, 99.87061, 100.0
56200.21476, 60.03494749285918, 60.03852351203577, 60.04023559048407, 33.796698323765504, 33.810099503754486, 33.77231538987918, 0.9999795243424188, 0.9999808405507179, 0.9999817714486802, 9365.29947504583, 9345.818585344396, 9349.236787564634, 231.79042320163808, 59.08255977805834, 58.00873824848395, 9379.62289126822, 9353.818351170647, 9345.316650526469, 279.0306284305102, 278.1239884261691, 278.4859745459344, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 726.185, 4.543364, 3299.682, 728.5618, 7.544184, 5495.971, 714.1011, 7.699139, 5497.726, 719.723, 7.642015, 5500.157, 731.2922, 7.506598, 5492.228, 720.3539, 4.583529, 3300.432, 99.98896, 99.91428, 99.96029, 100.0, 99.85729, 100.0
56202.53080000001, 60.03207298002567, 60.032575103188506, 60.04130947811517, 33.80058821862536, 33.85140244520722, 33.79998147975609, 0.9999817485905984, 0.9999822857525917, 0.9999844969263686, 9365.085808132246, 9348.000255769315, 9357.273667750858, 234.4030162494605, 56.16420886328979, 55.02549709369157, 9381.032662060128, 9359.948361249937, 9349.265474080348, 278.9616830827433, 278.16764912585114, 278.5104150314227, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 719.9157, 4.584768, 3300.832, 735.1572, 7.464427, 5486.454, 707.6757, 7.756753, 5491.781, 714.5577, 7.694232, 5498.588, 727.5536, 7.565951, 5496.096, 718.1471, 4.590304, 3300.379, 100.0, 99.7523, 99.84216, 99.97293, 99.95407, 99.99496
56204.84004, 60.03184532559451, 60.03672753297052, 60.03779069999567, 33.60054181217693, 33.636322057686435, 33.59896241713671, 0.9999842050370392, 0.9999805675887878, 0.9999844612866172, 9372.922940739101, 9359.957754413866, 9353.958734941596, 235.88269611862052, 60.24232767122112, 53.48696935564021, 9380.562215154647, 9358.531047855915, 9349.47308668151, 280.6738117475901, 279.79165005961977, 280.11245223492693, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 0 0 1), 5500.0, 720.0, 726.1653, 4.54265, 3299.739, 729.1454, 7.544368, 5494.696, 714.1011, 7.698771, 5497.84, 719.7424, 7.641647, 5500.321, 731.4067, 7.509885, 5493.15, 719.9562, 4.581881, 3300.223, 99.99069, 99.95828, 99.95933, 100.0, 99.87405, 100.0
