TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
56483.390640000005, 60.02792647274836, 60.028663164595855, 60.03052041729916, 32.79824206659422, 32.81986414833083, 32.805743850248966, 0.999974477864881, 0.9999776302155825, 0.9999740464872608, 9371.527181205929, 9347.05191121364, 9359.763206846625, 238.79094925817026, 58.36130270634658, 62.8162467723169, 9373.898717813094, 9332.172820987767, 9346.72502999799, 286.96670602284263, 285.8557352197647, 286.598658785773, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 718.8511, 4.588516, 3300.616, 731.947, 7.511397, 5493.75, 710.6846, 7.734849, 5493.367, 719.4123, 4.584182, 3300.262, 711.6071, 7.723192, 5495.339, 726.7358, 7.565274, 5497.941, 100.0, 99.88495, 99.89037, 100.0, 99.91598, 99.96637
56485.730760000006, 60.04134271306417, 60.03960781822663, 60.04312413822159, 32.83970893395681, 32.848862901096076, 32.83656018828691, 0.9999786872733991, 0.9999800489339082, 0.9999677086908916, 9382.251565383534, 9357.802917306282, 9353.32137525935, 233.48319730450544, 59.34395249365798, 70.60674751997385, 9384.17834170408, 9350.170838619819, 9347.635548600852, 286.9994085485232, 285.79288114860765, 286.6043031376114, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 724.0164, 4.558355, 3300.226, 727.4528, 7.551552, 5497.632, 714.3728, 7.696193, 5497.987, 721.024, 4.577563, 3300.647, 717.6538, 7.661647, 5500.229, 726.7358, 7.564908, 5497.712, 100.0, 99.94479, 99.96714, 100.0, 99.99007, 99.96506
56488.07684, 60.04228856123667, 60.043517560000964, 60.04806919063076, 32.850796231326726, 32.88435106627324, 32.843285498796135, 0.9999750240764159, 0.9999715127777818, 0.9999754696929917, 9378.47040788515, 9354.433737614327, 9365.125634761067, 239.67934595491352, 65.74042027397422, 71.43535854984339, 9386.026843337095, 9343.384084040406, 9367.695488413343, 286.9667408177135, 285.7333672956778, 286.17341182211726, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 730.3054, 4.514809, 3296.96, 721.3827, 7.629651, 5500.316, 720.8758, 7.630111, 5500.199, 727.238, 4.534723, 3298.678, 724.0629, 7.597546, 5499.806, 720.5527, 7.635225, 5500.388, 99.90664, 100.0, 100.0, 99.96414, 99.99506, 100.0
56490.439320000005, 60.042938546115, 60.04509603662457, 60.041041722767986, 32.87522229193823, 32.87817609106988, 32.85325781930429, 0.9999732386486263, 0.9999771464082665, 0.9999734024806624, 9379.13572990013, 9349.684240606464, 9347.460265650972, 236.28324993861543, 62.20354249406773, 68.36808883669846, 9383.736680708958, 9351.441398987063, 9354.252943005433, 286.85200438242174, 285.6542899975641, 286.36934053181176, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 724.0361, 4.557998, 3300.174, 727.6085, 7.555973, 5496.959, 714.4311, 7.695273, 5497.517, 720.9075, 4.577012, 3300.416, 717.692, 7.663291, 5499.91, 726.7358, 7.56564, 5498.281, 100.0, 99.9596, 99.96801, 100.0, 99.99174, 99.96015
56492.78708, 60.04303484524735, 60.04030124710201, 60.0403017452805, 32.855096552083886, 32.85599777046132, 32.82637160546799, 0.999969694390336, 0.9999778885000761, 0.9999681725371331, 9376.356050374856, 9339.908963933465, 9341.808591219744, 237.28485737044457, 60.98631234598929, 72.18701829105703, 9369.192071289937, 9341.816037980521, 9341.547872961213, 287.0546694334736, 285.803861212625, 286.46130581140073, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 723.9769, 4.558177, 3300.221, 727.5501, 7.554683, 5497.46, 714.4311, 7.696009, 5498.145, 727.1992, 4.536378, 3298.907, 723.9103, 7.597363, 5499.372, 720.5328, 7.635775, 5500.327, 100.0, 99.95975, 99.95984, 99.96724, 99.98717, 100.0
56495.09704000001, 60.04207119735901, 60.04228334177964, 60.04285407755932, 32.85993553260358, 32.86763282820563, 32.85256486785493, 0.9999652778039583, 0.9999811661775079, 0.9999651055128687, 9368.966868539464, 9343.136189252826, 9363.973195379389, 234.86628871787252, 61.2182049175899, 75.61316437277469, 9369.548148160004, 9344.606027663565, 9365.926941853564, 287.00546290020003, 285.8095255650466, 286.2943983669885, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 717.7076, 4.597261, 3300.313, 733.9315, 7.479163, 5489.224, 708.1028, 7.755833, 5491.247, 733.3549, 4.49225, 3295.262, 729.2703, 7.543671, 5497.167, 717.4512, 7.671666, 5500.103, 99.99619, 99.80266, 99.84653, 99.83388, 99.92587, 100.0
56497.39948000001, 60.04302304606446, 60.041853925558044, 60.04285110761354, 32.82012314799714, 32.83030989818878, 32.821098481673474, 0.9999683740926395, 0.9999765322512654, 0.9999691742676846, 9373.644298249716, 9348.403248550982, 9357.83525473277, 234.37924678685272, 66.71348809843585, 77.37051278707804, 9369.897883593932, 9338.378105533413, 9355.816086247605, 287.08884403234543, 285.7855393143627, 286.33895967600813, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 723.9966, 4.558534, 3300.394, 727.6863, 7.556157, 5497.191, 712.1599, 7.717178, 5495.036, 727.2186, 4.535275, 3298.85, 723.9294, 7.596815, 5499.542, 714.6479, 7.697303, 5498.091, 100.0, 99.95235, 99.918, 99.95526, 99.99623, 99.95795
56499.800160000006, 60.04390897271794, 60.04117240964396, 60.04301744954827, 32.805612283959405, 32.799004804091844, 32.810061623026535, 0.9999662181245175, 0.9999740094938532, 0.9999690345675684, 9353.87298900017, 9334.466283402073, 9354.520826281481, 234.33265075558484, 68.76391855603379, 73.95240840203883, 9363.374173570877, 9331.695018542143, 9354.69801442029, 287.1148217755028, 285.8409699141849, 286.4776643165261, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 725.219, 4.54729, 3299.356, 724.7485, 7.592628, 5500.042, 703.9681, 7.791175, 5482.752, 721.9367, 4.574989, 3300.579, 717.6348, 7.663839, 5499.905, 707.8287, 7.757, 5490.809, 99.97909, 99.99726, 99.69384, 100.0, 99.99094, 99.83458
56502.140920000005, 60.04237289831035, 60.03967525360706, 60.04457514364604, 32.814916712454554, 32.8158557333925, 32.80100059640368, 0.9999700568953467, 0.9999725481713898, 0.9999707552852511, 9374.872964603317, 9341.835254226864, 9360.121120643615, 237.58821267138387, 61.57438384957186, 72.98025233010367, 9364.431107890447, 9343.455221246724, 9359.213938482182, 287.09228026276605, 285.79625597851253, 286.50586003407034, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 724.3909, 4.555321, 3299.953, 727.6279, 7.554499, 5497.014, 708.0446, 7.755649, 5491.353, 727.3157, 4.535275, 3298.741, 723.8913, 7.596815, 5499.507, 714.2305, 7.698585, 5497.817, 100.0, 99.94431, 99.84344, 99.96553, 99.98963, 99.95666
56504.449960000005, 60.03974479486364, 60.03841179420811, 60.034080546727466, 32.83369805338969, 32.8393323996218, 32.83189616496057, 0.9999721022208876, 0.9999741258916893, 0.9999678432921494, 9369.561053074285, 9336.247577178276, 9350.702519438266, 229.78630877828982, 68.39235892294357, 73.63786961438427, 9367.94426707053, 9334.591947899406, 9357.651665057414, 286.96264187313744, 285.8598194103222, 286.39636413195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 724.0361, 4.55782, 3300.556, 727.8224, 7.555604, 5496.844, 708.064, 7.755649, 5491.294, 727.3934, 4.535275, 3298.907, 723.7386, 7.598824, 5499.43, 714.2305, 7.698585, 5497.873, 100.0, 99.95144, 99.84031, 99.95866, 99.99817, 99.96925
56506.823840000005, 60.03659441446012, 60.03595756230589, 60.0359333990183, 32.80421937270994, 32.8176392617725, 32.82669990365898, 0.9999681627702134, 0.9999771768885397, 0.9999717887757049, 9369.128013157859, 9339.880555312198, 9350.213941614511, 231.56875743584033, 65.2278190413299, 75.01389067074115, 9378.076692749515, 9347.81014482431, 9348.437417670011, 286.8569721217074, 285.8608694983587, 286.5015940197445, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 717.7865, 4.598332, 3300.141, 733.8926, 7.479347, 5489.335, 714.4699, 7.696009, 5497.983, 733.4908, 4.490412, 3293.725, 730.3385, 7.522851, 5494.534, 720.5129, 7.633944, 5500.5, 100.0, 99.80467, 99.9649, 99.81033, 99.89922, 100.0
56509.224120000006, 60.03554301831502, 60.03500784468736, 60.0353361348529, 32.82402819707895, 32.84889081280984, 32.841613932362904, 0.9999707149595859, 0.9999744666560462, 0.9999721808240372, 9373.743645495788, 9345.806003268977, 9351.967534685406, 229.73624603234998, 67.0714138111448, 73.52202160264824, 9365.592951076838, 9343.787039441077, 9364.773178515454, 287.0081458181827, 285.80566388731836, 286.3776358687514, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 723.9966, 4.558355, 3300.169, 727.7252, 7.559657, 5497.085, 708.0251, 7.755281, 5491.468, 727.3351, 4.535826, 3298.854, 724.0629, 7.595902, 5500.169, 714.0913, 7.698585, 5497.649, 100.0, 99.9456, 99.83931, 99.96014, 99.98196, 99.96081
56511.53108000001, 60.03073180575917, 60.03696082358964, 60.03622324618446, 32.83713009674594, 32.839180671147844, 32.82434522174738, 0.9999726745594183, 0.999975855993024, 0.9999720506688529, 9363.591197354071, 9337.145612663884, 9347.214210956372, 235.9142281877912, 64.4745246190198, 74.09174577784142, 9375.491777011943, 9344.694354457219, 9352.57217808764, 286.89894303279715, 285.9249597019582, 286.48026878757645, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 724.0164, 4.558712, 3299.996, 727.3167, 7.553025, 5497.76, 714.6252, 7.687542, 5499.384, 725.4709, 4.55219, 3299.759, 721.1445, 7.633523, 5500.177, 709.9163, 7.738505, 5492.453, 100.0, 99.95076, 99.9874, 99.98714, 100.0, 99.86313
56513.83960000001, 60.03182679008172, 60.03236332876004, 60.03026069600899, 32.83721636664909, 32.825346509578274, 32.84147972613971, 0.9999715436743232, 0.9999747369110493, 0.9999665286865146, 9373.702705752574, 9348.632238336899, 9359.244271639995, 233.09367613612767, 68.4152132120953, 75.9872524164191, 9383.056046832207, 9349.385521399083, 9352.768944952375, 286.7964222321746, 285.8593872437288, 286.528300400483, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 729.5562, 4.524446, 3298.516, 723.4255, 7.601653, 5499.153, 717.2458, 7.673, 5499.058, 725.8981, 4.54502, 3298.711, 723.7768, 7.595902, 5499.928, 714.2305, 7.697303, 5497.588, 99.93451, 99.99805, 99.99558, 99.97548, 99.99503, 99.96618
56516.17392, 60.03015977037221, 60.03203943499449, 60.03226939509125, 32.84989539417177, 32.84873703952175, 32.85430955684425, 0.9999712362721145, 0.9999707027729405, 0.9999686311964322, 9371.56319105422, 9332.681891181806, 9358.96113803401, 227.2361171398186, 69.14555267418382, 72.65518493122181, 9379.664647779266, 9348.284090350513, 9357.442599070811, 286.9099201565549, 285.8417385151904, 286.4932638245224, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 723.9375, 4.558712, 3300.006, 727.6279, 7.555604, 5497.264, 714.4311, 7.696009, 5497.863, 727.3545, 4.536194, 3298.733, 724.1965, 7.594258, 5499.953, 714.1509, 7.698951, 5497.754, 100.0, 99.94884, 99.95974, 99.95709, 99.99699, 99.95777
56518.52756, 60.02306165025009, 60.02688181707075, 60.02952625465171, 32.82137534816234, 32.839052723722816, 32.804051115291266, 0.9999685902753944, 0.9999772503545282, 0.9999698170627046, 9354.127744285119, 9346.926493757384, 9347.947051071213, 227.96838664437746, 63.80741815216197, 70.24975407069405, 9372.868863941081, 9337.416018888087, 9353.411780732278, 286.7865675713482, 285.79106007335633, 286.38496122514914, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 717.7668, 4.597975, 3300.141, 733.8926, 7.479163, 5489.385, 708.064, 7.755281, 5491.356, 733.5102, 4.490044, 3293.952, 730.3576, 7.522851, 5494.477, 720.493, 7.633944, 5500.208, 100.0, 99.80158, 99.84144, 99.82699, 99.8963, 100.0
56520.979920000005, 60.02766637372647, 60.030269993241, 60.03023590742467, 32.841922279955604, 32.8524810331483, 32.82222568926074, 0.999972750156122, 0.9999776402150619, 0.9999659921887358, 9369.940923775448, 9343.62899768785, 9354.708364061722, 227.90036150581273, 60.534527810363215, 73.35308427725201, 9379.095238123462, 9346.784773962036, 9354.05388447484, 286.81304641641657, 285.7061807470597, 286.4005698781764, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 723.9375, 4.558534, 3300.063, 727.7641, 7.553762, 5497.583, 714.4893, 7.695089, 5498.324, 727.2186, 4.53601, 3298.521, 724.2346, 7.593528, 5499.189, 714.2305, 7.698036, 5497.756, 100.0, 99.95731, 99.96812, 99.97052, 99.98244, 99.95883
56523.35332, 60.025280864321125, 60.02765848615074, 60.02775229276112, 32.81687233267743, 32.83874789538, 32.80985421685415, 0.9999703431777839, 0.9999756635685323, 0.9999688072815416, 9363.542016251971, 9334.644875475951, 9356.186483707977, 230.29852890489224, 67.77831956084265, 74.67225507141848, 9368.42411385088, 9338.693413459785, 9347.424020848732, 286.84166558764775, 285.8261752182266, 286.5429392288023, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 723.9375, 4.558355, 3300.384, 727.2582, 7.558551, 5497.418, 708.0251, 7.755833, 5491.64, 727.3545, 4.535643, 3298.903, 724.1011, 7.595354, 5500.071, 713.8527, 7.706276, 5497.135, 99.99197, 99.95454, 99.84449, 99.96536, 99.98692, 99.94651
56525.63620000001, 60.02809296764714, 60.02662205985762, 60.02402958175401, 32.85087524629593, 32.85073407656098, 32.825068818606354, 0.9999710075245506, 0.9999747245938473, 0.9999725982023506, 9364.043620494791, 9345.831041609285, 9358.432879654596, 231.2414936348173, 67.86148870865577, 73.14314006503173, 9370.025871528605, 9338.741680219115, 9354.16098207805, 286.90893802727754, 285.82375537257997, 286.5639623773133, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 730.3843, 4.514274, 3297.296, 721.2854, 7.626888, 5499.735, 701.7745, 7.809398, 5482.048, 721.8202, 4.568922, 3300.081, 720.4006, 7.635349, 5500.348, 711.129, 7.721292, 5496.086, 99.91665, 100.0, 99.64854, 100.0, 99.99984, 99.92469
56528.03016, 60.02180480959414, 60.02142915801545, 60.025198350374694, 32.8167467979413, 32.84379176836779, 32.83308795406214, 0.9999711709219905, 0.999970836825225, 0.9999690831959649, 9369.548465036441, 9339.525882489377, 9349.038219544489, 235.04203868745662, 65.38932493767652, 71.05069519908966, 9366.775336938634, 9343.723415916083, 9358.896354168794, 287.03282391859534, 285.78196643637347, 286.41778121685513, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 724.0755, 4.559426, 3300.116, 727.6863, 7.556709, 5497.873, 708.0446, 7.755465, 5491.015, 727.2963, 4.535459, 3298.627, 724.1011, 7.594806, 5499.525, 714.131, 7.698402, 5497.699, 100.0, 99.94331, 99.84347, 99.95689, 100.0, 99.95572
56530.43016, 60.02817386964618, 60.02118080656373, 60.02282067130234, 32.81878137410832, 32.81548139787565, 32.81821880232147, 0.9999689684883306, 0.9999796364714023, 0.9999695368796233, 9366.265149369088, 9341.571079062396, 9351.90684376215, 226.8284227695449, 62.415173140805564, 72.93338574056258, 9364.241332537315, 9345.275820298464, 9353.791539082426, 286.8935881931663, 285.774917757638, 286.41576703081716, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 720.6254, 4.579771, 3300.356, 732.0054, 7.496109, 5490.83, 714.2175, 7.696377, 5497.918, 733.5102, 4.489861, 3293.503, 730.3004, 7.522304, 5494.592, 720.4533, 7.634493, 5500.268, 100.0, 99.83186, 99.96074, 99.80172, 99.88835, 100.0
56532.79752000001, 60.028024364016055, 60.02675749798639, 60.02684397290298, 32.806701849505416, 32.8275241447305, 32.79696560029796, 0.9999707567553549, 0.9999752238332452, 0.9999713846361841, 9372.834410099158, 9353.063120070488, 9356.632661261696, 228.65005608274, 65.75365088040508, 69.28343356508094, 9367.049066562127, 9343.324876520064, 9352.853166115121, 287.1215760919929, 285.8876120150081, 286.4813664353526, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 724.0361, 4.558355, 3300.341, 727.5696, 7.556893, 5497.643, 708.1028, 7.755097, 5491.35, 727.1603, 4.53693, 3299.125, 724.4254, 7.595902, 5499.478, 714.1907, 7.697303, 5497.695, 100.0, 99.95735, 99.84048, 99.96041, 99.98911, 99.95687
56535.083320000005, 60.03271501485575, 60.02788950290787, 60.02798141048081, 32.83805712897784, 32.82132422457154, 32.83603556425712, 0.9999737819143664, 0.9999730937004292, 0.9999725789602332, 9367.992176565109, 9353.464055441395, 9354.592629674647, 231.02746790299807, 63.696378944743344, 73.10493866808974, 9371.78116056762, 9342.230710387495, 9362.972605795652, 286.9452021850284, 285.90279270341233, 286.5139727755203, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 723.9572, 4.558534, 3300.178, 727.7057, 7.559288, 5497.189, 714.3534, 7.696746, 5498.269, 727.2963, 4.536194, 3298.682, 724.2155, 7.596815, 5499.687, 714.1907, 7.698768, 5497.693, 100.0, 99.95493, 99.96712, 99.96048, 99.99291, 99.9619
56537.508760000004, 60.030334881485594, 60.02577289379509, 60.031196829232975, 32.840966519587255, 32.83233126401694, 32.808484765021774, 0.9999709416427831, 0.9999759085672348, 0.9999691316409381, 9372.829760022134, 9342.256188932108, 9357.355925506927, 229.44900668692298, 71.8524596400689, 71.28145863458246, 9368.393931375384, 9340.617524169831, 9361.202474148842, 287.02660487802586, 285.96377852959, 286.55167364305004, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 730.3251, 4.515166, 3297.128, 721.0909, 7.627809, 5500.241, 720.6429, 7.631952, 5500.421, 720.9658, 4.577563, 3300.369, 717.5775, 7.664387, 5500.186, 707.8486, 7.75462, 5492.38, 99.91824, 100.0, 100.0, 100.0, 99.98986, 99.86006
56539.936440000005, 60.027713568868805, 60.026677465773986, 60.027465434227636, 32.85799693756459, 32.85034416243799, 32.843136197769, 0.9999708620649046, 0.9999724248904401, 0.9999689252686292, 9366.476807742501, 9343.446523823684, 9355.988501550042, 230.11481996551515, 72.45628927284724, 71.0226754343089, 9382.407552251374, 9348.32888542876, 9353.05455224799, 286.8710179270706, 285.82570396302617, 286.3894651398739, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 723.9769, 4.558534, 3300.446, 727.589, 7.554867, 5497.864, 714.4505, 7.695825, 5497.922, 727.2769, 4.535459, 3298.681, 723.7768, 7.598824, 5499.789, 714.0515, 7.698402, 5497.875, 100.0, 99.95976, 99.96901, 99.95541, 99.99157, 99.9589
56542.310880000005, 60.0248030971054, 60.0251015085783, 60.02739371210913, 32.81920388403151, 32.806572453652336, 32.813141244344536, 0.9999737618687189, 0.9999762285532017, 0.9999672955358482, 9367.860469974123, 9338.979610319398, 9343.566276562793, 229.44924126408955, 63.144164980908045, 71.9923204651086, 9368.846705618618, 9331.612066021637, 9347.541549414524, 286.9378470599669, 285.8851571624258, 286.3993071917993, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 723.4446, 4.561567, 3300.265, 729.5929, 7.532764, 5494.695, 710.937, 7.72859, 5493.565, 731.8402, 4.499789, 3294.163, 730.0906, 7.523399, 5494.638, 720.493, 7.63376, 5500.676, 100.0, 99.90708, 99.8956, 99.82173, 99.89624, 100.0
56544.626240000005, 60.02226017869549, 60.023672060215965, 60.02506891011519, 32.83217296762647, 32.854331055235754, 32.82869808381305, 0.9999693966791019, 0.9999787666323413, 0.9999711501728299, 9370.74073101597, 9349.384047047872, 9357.842005907423, 229.25568486036718, 65.30163152447346, 71.535387994958, 9371.48840878167, 9340.61644019194, 9363.378898290546, 286.7719905639164, 285.6583762670343, 286.5443559433227, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 721.7294, 4.573168, 3300.476, 728.7758, 7.546947, 5497.537, 714.4893, 7.695273, 5498.269, 727.2769, 4.535275, 3299.073, 723.9866, 7.595537, 5499.576, 714.1708, 7.698036, 5497.695, 100.0, 99.95382, 99.95993, 99.9705, 99.98807, 99.96305
56547.024000000005, 60.02098161733633, 60.023221138791364, 60.02686053071865, 32.82477176613062, 32.82684303560377, 32.808248114987926, 0.9999693478698626, 0.9999745031216076, 0.9999723572147512, 9363.395973731725, 9342.861547461349, 9354.90886473217, 232.60570567860577, 67.24046521001219, 73.41777523110454, 9366.601135999643, 9338.04532766601, 9359.270571798053, 287.0454041257125, 285.9276495565702, 286.49029236968977, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 724.0558, 4.559247, 3300.049, 727.7057, 7.554499, 5497.284, 708.0834, 7.755833, 5491.246, 727.3351, 4.535643, 3298.571, 723.8722, 7.596998, 5499.907, 714.2106, 7.698036, 5498.342, 100.0, 99.94943, 99.8444, 99.95529, 99.99383, 99.95242
56549.36116000001, 60.01904549954903, 60.022415644800176, 60.02265891927042, 32.79661090202916, 32.80473716733897, 32.79223329129446, 0.9999711796414283, 0.9999733232307675, 0.9999684475222279, 9365.485482090997, 9341.793331553768, 9349.049032837469, 233.34622748634638, 67.99913899736111, 73.24332426312685, 9367.983001864091, 9340.024237905076, 9355.590846138366, 286.82571785669995, 285.8331454603581, 286.4899806922012, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 730.3646, 4.514274, 3296.621, 721.6356, 7.623941, 5499.988, 701.7745, 7.809582, 5480.783, 720.9269, 4.577379, 3300.19, 717.6729, 7.664021, 5499.734, 707.8088, 7.756634, 5490.863, 99.91983, 99.99837, 99.63993, 100.0, 100.0, 99.83248
56551.64632000001, 60.01570416720884, 60.0196873451192, 60.021973387013944, 32.82692146137689, 32.83928915857556, 32.82413345919624, 0.9999710002559126, 0.9999752444995595, 0.9999680750005401, 9371.210255210428, 9343.916255896229, 9352.06540937363, 230.97286633437693, 66.12624483287027, 72.0093845068086, 9376.186439677245, 9348.443593054257, 9358.839429634025, 286.934487651284, 285.854415679557, 286.56262004021943, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 723.9769, 4.558534, 3300.446, 727.4917, 7.555236, 5496.872, 708.064, 7.755281, 5491.35, 727.1992, 4.53601, 3298.459, 723.7959, 7.597546, 5499.623, 714.1112, 7.698036, 5497.466, 100.0, 99.94172, 99.83836, 99.9519, 99.99702, 99.95253
56553.95644, 60.02253394574769, 60.02324597789936, 60.02496639289375, 32.834632364293526, 32.82457816033762, 32.82995198579787, 0.9999710739411594, 0.9999769260327248, 0.9999676923918221, 9364.17128008439, 9342.910553184392, 9363.959567555623, 223.3326049206462, 67.36282803092058, 72.15937519887393, 9371.621945767276, 9344.960532217317, 9350.842293308157, 286.8508224770742, 285.7517536139558, 286.511212334253, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 724.0164, 4.55889, 3300.059, 727.7057, 7.556525, 5497.765, 708.0446, 7.755281, 5491.35, 727.1992, 4.535826, 3298.675, 724.7305, 7.580379, 5498.816, 715.5824, 7.678075, 5500.409, 100.0, 99.94919, 99.83823, 99.95843, 99.9828, 100.0
56556.289880000004, 60.02611482435432, 60.026330311021184, 60.0287585650135, 32.83114825030888, 32.84226239407891, 32.84724571632896, 0.9999686600471783, 0.9999764325651431, 0.9999646481044477, 9362.07111183394, 9340.60662950269, 9355.989475584238, 228.95584634748957, 65.14032464143656, 75.95678592593163, 9369.109921418773, 9346.298343327913, 9356.001173459556, 286.9467311762679, 285.8099901400705, 286.4455269761104, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 717.7076, 4.598154, 3300.423, 733.9315, 7.480083, 5489.81, 713.4022, 7.705765, 5496.374, 731.0052, 4.508799, 3296.947, 726.5427, 7.57563, 5498.509, 715.3438, 7.686499, 5497.95, 100.0, 99.81333, 99.93899, 99.90437, 99.9796, 99.96521
56558.57780000001, 60.028337796908566, 60.02774401665122, 60.02280735865958, 32.845428034656926, 32.85752017218435, 32.82159536869642, 0.9999670854316287, 0.9999724213526029, 0.9999681089133273, 9369.321359706792, 9351.0342752392, 9362.945129468582, 230.45527559265065, 67.83268861037868, 73.2185191969179, 9370.39030020934, 9351.645374719095, 9359.89407171799, 286.93195430886294, 285.7824716015251, 286.460375177678, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 724.0164, 4.558177, 3300.173, 727.7057, 7.554499, 5497.349, 712.1793, 7.713864, 5497.2, 727.2186, 4.53693, 3299.188, 723.8913, 7.595719, 5499.338, 714.1112, 7.698951, 5498.107, 99.99877, 99.95039, 99.94139, 99.95854, 99.98656, 99.95568
56561.00636000001, 60.02837521343436, 60.02622457710482, 60.028538448439335, 32.825449445506386, 32.84383164158845, 32.8290909103502, 0.9999699290562356, 0.9999731152525608, 0.9999671215541833, 9367.564715395538, 9349.12339179942, 9349.029801745774, 228.58870384184775, 65.81981516589985, 73.36545074032074, 9374.26868605645, 9338.323887546914, 9352.590006355049, 286.83152152299573, 285.6871119104127, 286.491885404861, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 728.6888, 4.522483, 3297.447, 721.441, 7.624125, 5500.084, 720.7011, 7.63232, 5500.654, 720.9658, 4.577379, 3300.083, 717.6538, 7.663656, 5499.953, 707.8088, 7.757733, 5490.871, 99.93062, 100.0, 100.0, 100.0, 99.9967, 99.83261
56563.437840000006, 60.02736076601993, 60.023036696225695, 60.024757726493746, 32.829871865175555, 32.857986148754684, 32.82750861375873, 0.9999711544866965, 0.9999730406223563, 0.999967106643941, 9370.974562215544, 9342.59712255098, 9358.060094939194, 229.10742365822261, 72.11843095944835, 73.56453867852588, 9368.992333078211, 9345.75901030891, 9366.314187477003, 286.88363893752995, 285.7510848938379, 286.4099819108784, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 723.9769, 4.55782, 3300.556, 727.7641, 7.553394, 5497.243, 714.4117, 7.697298, 5498.309, 727.1603, 4.535826, 3298.635, 724.2728, 7.593163, 5499.844, 714.131, 7.698585, 5497.875, 100.0, 99.94631, 99.96189, 99.96053, 99.99263, 99.96508
56565.728160000006, 60.02976159544251, 60.02394175339077, 60.02787318416756, 32.82790334736556, 32.818681482070275, 32.80989266663083, 0.9999725557108697, 0.9999738130010039, 0.9999691841201037, 9368.257245860968, 9336.987541533483, 9347.062614787668, 229.63915180781805, 67.3359746002443, 73.7852012543973, 9365.238711763857, 9333.65033149925, 9359.827135710582, 286.80386527740785, 285.68699624253554, 286.45162439616513, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 723.9966, 4.55889, 3300.169, 727.6085, 7.554315, 5497.312, 714.4117, 7.695273, 5498.206, 727.2574, 4.535275, 3298.401, 723.8913, 7.597728, 5499.523, 707.8685, 7.757, 5490.751, 100.0, 99.94971, 99.96597, 99.95875, 99.98993, 99.82932
56568.11168, 60.02710089739433, 60.02676768784311, 60.026855530326266, 32.82149267265446, 32.82278362978833, 32.82386490325707, 0.9999674054205061, 0.999978836631136, 0.9999666258641341, 9370.491385104344, 9346.489874694948, 9356.532767275095, 225.2339314765611, 61.97413292861438, 73.8869144786836, 9372.27161617956, 9345.148783574205, 9354.576084840812, 286.83256436307136, 285.6328509230481, 286.33444067844886, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 717.7076, 4.597261, 3300.202, 733.951, 7.479347, 5489.164, 708.064, 7.755097, 5491.358, 733.3743, 4.491148, 3293.617, 730.3195, 7.52413, 5495.635, 702.5204, 7.79985, 5484.039, 100.0, 99.80158, 99.8373, 99.82246, 99.90139, 99.70839
56570.424360000005, 60.02101121448968, 60.0252321388664, 60.02792223242681, 32.857342010928875, 32.836031983734486, 32.83642973929102, 0.9999693142225273, 0.9999730701008709, 0.9999693632025731, 9364.409154958978, 9344.310144683815, 9358.472020800044, 231.48450240946568, 71.52030653720476, 71.8581344528875, 9369.16935449002, 9333.093654899032, 9358.843718347825, 286.8275459284952, 285.6000188675241, 286.36035877432835, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 724.0558, 4.55782, 3300.283, 727.589, 7.553946, 5497.856, 713.8875, 7.700611, 5496.722, 727.3545, 4.535275, 3299.19, 723.4907, 7.601381, 5499.511, 707.8884, 7.756451, 5490.751, 100.0, 99.95961, 99.94687, 99.97404, 99.9933, 99.83141
56572.73700000001, 60.02816586388772, 60.02233210642353, 60.02354828922063, 32.81067992339586, 32.813393573855286, 32.78959822472708, 0.9999686508056363, 0.999974005834613, 0.9999696292074575, 9367.93077353338, 9341.161583494144, 9348.885743075569, 231.5824917537684, 65.98495798094586, 76.76960479861145, 9371.126466764761, 9332.386276162559, 9350.453131399967, 286.7822024780698, 285.76368127946404, 286.26294125950653, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 723.9966, 4.557641, 3299.65, 725.5462, 7.579918, 5500.007, 705.5793, 7.782708, 5485.836, 723.1601, 4.563406, 3300.291, 717.9781, 7.660552, 5500.018, 714.1708, 7.699317, 5497.765, 99.99579, 99.97484, 99.74107, 100.0, 99.99127, 99.9555
56575.07636000001, 60.02290223701735, 60.0267522002615, 60.021718233225016, 32.81868372278272, 32.81409624849183, 32.83889616135343, 0.9999681159582868, 0.9999730902914451, 0.9999717747069099, 9364.760151607963, 9336.358878757597, 9357.829490351825, 224.85514239552185, 68.19868074041597, 72.77915426870052, 9369.698170704813, 9345.357726623859, 9349.986210589164, 286.8969787954477, 285.8568212536351, 286.55183089601076, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 727.2299, 4.539973, 3299.572, 725.838, 7.568866, 5496.94, 707.9281, 7.756753, 5491.519, 727.2574, 4.535826, 3299.078, 724.5398, 7.590788, 5499.978, 707.8287, 7.756634, 5491.037, 99.96638, 99.98351, 99.84142, 99.97065, 99.99672, 99.83565
56577.44172, 60.018513157392746, 60.02076982902487, 60.02175708598283, 32.83393579299833, 32.83601207302646, 32.81575602316467, 0.999969916015648, 0.9999753834657774, 0.9999698323166623, 9370.866041205687, 9346.589711636345, 9355.310141246395, 229.31276298035527, 69.87543091102816, 71.93255196462451, 9371.478179409254, 9340.910945506463, 9358.223130977918, 286.8731233622685, 285.85967008372694, 286.3659807480797, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 724.0361, 4.558534, 3300.556, 727.6474, 7.554683, 5497.356, 708.0251, 7.754913, 5491.186, 727.3157, 4.534907, 3299.024, 723.9103, 7.597911, 5499.69, 714.2305, 7.697486, 5497.824, 100.0, 99.95052, 99.83834, 99.94676, 99.99872, 99.96728
56579.750640000006, 60.023583622385004, 60.02287226658727, 60.019831638084334, 32.82782955390783, 32.84173068091794, 32.826731851531214, 0.9999711883152088, 0.9999783267619985, 0.9999694885758721, 9363.989572776587, 9337.086416000317, 9346.863661731415, 230.76079348132316, 62.69268786684643, 75.17798717477945, 9376.858854002448, 9340.22272382463, 9351.547187558826, 286.7609092878797, 285.57842404105213, 286.37710817610895, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 717.7865, 4.597975, 3300.141, 733.912, 7.479347, 5489.39, 714.3728, 7.696377, 5498.256, 733.8986, 4.491883, 3293.834, 730.3385, 7.523765, 5494.543, 720.1749, 7.633394, 5500.325, 100.0, 99.80568, 99.96688, 99.81253, 99.89938, 100.0
56582.124, 60.02158698487551, 60.02124594473686, 60.02271778391945, 32.82707076806102, 32.829550216490894, 32.820878049195194, 0.9999703819027038, 0.9999731743171651, 0.999969765791485, 9378.069405975104, 9347.364669012302, 9356.71084498951, 232.30748060595306, 66.97680089075322, 73.82077427242848, 9376.190809678297, 9337.263855533365, 9353.22396031819, 286.8791929449696, 285.833554144534, 286.54158051821247, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 723.9966, 4.558177, 3300.111, 727.7057, 7.554315, 5497.987, 708.0834, 7.755097, 5491.237, 727.2574, 4.536562, 3298.507, 724.1392, 7.594989, 5499.753, 714.1112, 7.698402, 5497.938, 100.0, 99.94954, 99.83928, 99.97416, 99.98289, 99.95777
56584.432360000006, 60.01811314028532, 60.01905540869366, 60.023014283829404, 32.81435976888744, 32.847443727261016, 32.822366818173016, 0.9999704377793505, 0.999974415099317, 0.9999683294501417, 9360.672078873453, 9337.507106486082, 9352.354189091488, 231.7840605907495, 66.76238026875171, 73.67138719719514, 9369.732402083577, 9338.460603554626, 9350.365128971587, 286.8368323373324, 285.81397728587206, 286.4819111131627, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 724.0361, 4.558355, 3300.053, 727.5501, 7.556341, 5497.625, 708.064, 7.755649, 5491.519, 727.3545, 4.534907, 3298.574, 723.3762, 7.606677, 5500.292, 712.7195, 7.718728, 5495.404, 100.0, 99.96072, 99.8444, 99.97041, 99.98895, 99.92502
56586.7462, 60.017790599915855, 60.01805187593019, 60.020502236285616, 32.82736614517679, 32.86420292969173, 32.84653147480704, 0.9999674184986663, 0.9999729531762546, 0.9999699080312852, 9359.37777217142, 9338.681734506961, 9351.993185135485, 229.1566248005197, 69.91760747094031, 73.96659066622124, 9366.907003653063, 9346.753077324975, 9356.937526765403, 286.829802100348, 285.67844820673105, 286.4841060923242, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 730.2463, 4.515166, 3296.85, 721.1687, 7.62523, 5500.671, 702.1822, 7.801115, 5483.347, 723.063, 4.563957, 3299.896, 721.7549, 7.620556, 5500.371, 712.5604, 7.707924, 5497.761, 99.9149, 100.0, 99.68376, 99.99787, 100.0, 99.95788
56589.079920000004, 60.020696193524216, 60.01577592439667, 60.010018142976, 32.82249809257722, 32.836208545238684, 32.83101084914541, 0.9999709581257905, 0.9999743428116009, 0.9999700129575559, 9364.4465764194, 9339.029013841615, 9345.141360722067, 229.2394672242301, 72.20109440689293, 72.304710278735, 9365.8819796528, 9328.766472394333, 9355.366638482219, 286.8509118432521, 285.7636450365668, 286.36658968620463, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 723.8389, 4.558177, 3300.063, 727.8224, 7.554867, 5497.022, 708.064, 7.755649, 5491.414, 727.2769, 4.535643, 3298.624, 724.1774, 7.594258, 5499.525, 707.8685, 7.757184, 5490.926, 99.99703, 99.96498, 99.83727, 99.96039, 99.98996, 99.83673
56591.388000000006, 60.01967954850295, 60.021380104700484, 60.01562221421821, 32.79235397135205, 32.79239233940609, 32.81234664881158, 0.9999730605625055, 0.9999770723467853, 0.9999641215212142, 9364.606808487044, 9333.452587912558, 9346.853992690963, 222.60684006397423, 65.45580743116807, 77.86295498670916, 9360.603806953442, 9335.312733101151, 9337.625371714343, 286.9743390590548, 285.84101865870383, 286.5526174590486, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 720.3297, 4.581913, 3300.409, 732.2583, 7.49353, 5490.346, 714.3534, 7.696561, 5497.804, 733.4714, 4.489861, 3293.907, 730.3195, 7.523217, 5494.43, 701.586, 7.811021, 5480.172, 100.0, 99.8398, 99.95867, 99.82008, 99.89627, 99.63812
56593.64456000001, 60.01332155931303, 60.01609828797671, 60.01737194646734, 32.83371931339729, 32.81796987445799, 32.80159034562463, 0.9999672523707468, 0.9999735054748642, 0.9999694375871363, 9357.369509264363, 9332.784349939424, 9348.29662404266, 226.65776414277843, 64.562665134349, 80.24793700662985, 9368.899412694553, 9346.15795378798, 9351.67262289219, 286.80736307883615, 285.78491412150294, 286.5285193743477, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 724.0361, 4.558355, 3300.503, 727.3555, 7.555051, 5497.831, 708.064, 7.755465, 5491.299, 727.3351, 4.536194, 3298.467, 724.1011, 7.595171, 5499.896, 707.8486, 7.757184, 5490.75, 99.99689, 99.95043, 99.83725, 99.96888, 99.98854, 99.83456
56595.924680000004, 60.01634101024284, 60.01531177033124, 60.01889221094317, 32.83316195354699, 32.83271573480478, 32.8325486582074, 0.9999675610112121, 0.9999714400504742, 0.9999703384911941, 9366.64577015608, 9342.730541020772, 9359.074845739044, 224.878673675993, 70.39239474178794, 69.61313991129828, 9370.109659921183, 9337.953401905397, 9359.363581481206, 286.87633469215024, 285.8071216950603, 286.48704555443305, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 724.0361, 4.559069, 3300.336, 727.6279, 7.555236, 5496.916, 714.4311, 7.696009, 5497.978, 727.1992, 4.535826, 3298.731, 723.5098, 7.595902, 5500.098, 707.8088, 7.757367, 5490.858, 100.0, 99.94252, 99.96384, 99.95179, 100.0, 99.83346
56598.257000000005, 60.019482891997505, 60.0169267031458, 60.017515929693296, 32.84996052395613, 32.8460086568534, 32.83031203598362, 0.9999686517734167, 0.9999769194358258, 0.9999704468146808, 9372.998905838593, 9340.523317125604, 9350.509914921953, 228.28693100703777, 68.14337256364888, 72.36173771180052, 9375.066807801122, 9341.750212016086, 9362.294856522503, 286.91437265315733, 285.67918549804244, 286.48124160072507, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 0), 5500.0, 720.0, 730.2068, 4.51588, 3297.406, 721.6161, 7.622468, 5500.176, 720.8758, 7.632504, 5500.249, 720.9658, 4.577196, 3300.7, 717.8064, 7.661465, 5499.468, 714.0913, 7.699317, 5497.93, 99.9081, 100.0, 100.0, 100.0, 99.99068, 99.96095
