TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
56614.85656000001, 60.0236260886326, 60.02292554653783, 60.02039117217558, 30.308187767915502, 30.33429470570368, 30.341767847926974, 0.999973918149021, 0.9999764292857417, 0.9999765948806193, 8643.163086691693, 8627.320584464058, 8637.333321786722, 209.14605792766315, 56.63644696840325, 58.65700144003404, 8650.383801432608, 8624.408192093935, 8638.650115339688, 286.64658751879364, 285.64629566762756, 286.4249968691314, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 724.0755, 4.55782, 3300.278, 727.5696, 7.554499, 5497.464, 708.064, 7.755465, 5491.185, 727.3351, 4.536194, 3298.958, 724.1202, 7.594624, 5499.449, 715.145, 4.613194, 3299.406, 99.99877, 99.95362, 99.83832, 99.96564, 99.98096, 99.9806
56617.19032, 60.02220126180368, 60.01870506922077, 60.02049333223576, 30.32863746074501, 30.337572526255656, 30.3154801963452, 0.9999791837426765, 0.9999817976449848, 0.9999795894845456, 8655.175241609631, 8630.54621799892, 8637.215313174267, 208.80148089755494, 56.24639568024668, 53.617082083565265, 8656.871192189836, 8632.628387159199, 8629.162429189175, 286.85448417356946, 285.71213352687056, 286.39055973909495, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 717.6485, 4.597975, 3300.083, 733.951, 7.478978, 5489.161, 714.2563, 7.697114, 5497.511, 732.3645, 4.505489, 3295.958, 727.5918, 7.562847, 5498.197, 715.8806, 4.612096, 3298.819, 100.0, 99.8016, 99.95335, 99.88052, 99.9637, 99.97455
56619.50660000001, 60.02383345766442, 60.01737391780006, 60.018486062433226, 30.32124149970309, 30.331528012828947, 30.31188001195287, 0.9999786217955354, 0.9999796488735623, 0.9999772530332068, 8644.727131559259, 8622.334661482366, 8641.998127984998, 206.05753035934777, 55.67238346475915, 60.70420173630532, 8655.685932637516, 8628.465905857262, 8636.152848818514, 286.8427271423156, 285.6926233553692, 286.5637100843133, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 723.9375, 4.55782, 3300.054, 727.4723, 7.554315, 5497.615, 708.1028, 7.754913, 5491.408, 727.2769, 4.535459, 3298.677, 723.834, 7.597728, 5500.255, 720.2346, 4.58243, 3299.947, 100.0, 99.95257, 99.84451, 99.96203, 99.99585, 100.0
56621.83928000001, 60.021382626634924, 60.023559654700854, 60.02789380914656, 30.309861739368582, 30.31357900429472, 30.334538122217776, 0.9999804209503577, 0.9999846335149366, 0.9999747195871396, 8647.143438636522, 8621.334765815109, 8634.001520991978, 210.54555545679779, 50.40957205386621, 59.75908570964066, 8647.210569035835, 8628.233761179043, 8629.909984726311, 286.86836683795053, 285.8506617024803, 286.4677092045465, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 727.3284, 4.530514, 3298.525, 722.6667, 7.610311, 5499.886, 702.2404, 7.809398, 5480.51, 721.0046, 4.577747, 3300.588, 717.8255, 7.662743, 5499.832, 726.6563, 4.540679, 3298.668, 99.94997, 100.0, 99.64424, 100.0, 99.99554, 99.97043
56624.2102, 60.02011248495403, 60.02171749331765, 60.02452744571516, 30.331480253364756, 30.315542034015586, 30.336993885533904, 0.9999767004881919, 0.9999810821914698, 0.9999785432648188, 8646.878159420692, 8627.969113861776, 8632.282689176336, 205.38450550113066, 51.030897038677494, 55.51771866217223, 8651.566287006812, 8627.356189999762, 8639.577887017278, 286.83023519872813, 285.8317416362727, 286.503437840472, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 723.9966, 4.558534, 3300.551, 727.7446, 7.555051, 5497.48, 708.1028, 7.756385, 5491.244, 727.2769, 4.535275, 3298.966, 723.7386, 7.594258, 5499.418, 720.334, 4.582247, 3300.684, 99.99705, 99.95279, 99.8394, 99.95011, 99.99033, 100.0
56626.550160000006, 60.01532321684166, 60.02069033460593, 60.02052439573904, 30.322639927419736, 30.32140515714446, 30.335709581543092, 0.9999766443795322, 0.9999833228820371, 0.9999773633967639, 8649.647354398683, 8626.070541299629, 8635.503799325998, 203.9535078540357, 52.60642686215897, 55.61568570776444, 8653.600805409149, 8629.439215744913, 8632.679799886397, 286.85805995017836, 285.7686637330149, 286.55929527029923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 723.9966, 4.558534, 3300.331, 727.7057, 7.556157, 5497.556, 708.0834, 7.755097, 5491.241, 727.2186, 4.536194, 3298.512, 723.7386, 7.599372, 5500.172, 720.2545, 4.581698, 3300.741, 100.0, 99.95416, 99.84344, 99.9535, 99.98137, 100.0
56628.92656000001, 60.021021598833926, 60.019005728529194, 60.01989818142904, 30.309961876348094, 30.330561106683955, 30.31723249007718, 0.9999800264222095, 0.9999843269873457, 0.9999766076872938, 8649.169116393845, 8628.865475700984, 8632.46844524999, 206.3720926019182, 54.11697424987324, 55.486603057045926, 8648.846118028121, 8626.134085464113, 8639.947441990971, 286.95578251788703, 285.77302778876816, 286.45471081102016, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 717.7274, 4.598332, 3300.025, 733.951, 7.478978, 5489.448, 714.3923, 7.695089, 5497.755, 733.5102, 4.490228, 3293.499, 730.2813, 7.523034, 5494.15, 713.972, 4.61997, 3298.993, 100.0, 99.80265, 99.9651, 99.82886, 99.90017, 99.96331
56631.29308, 60.02009920142337, 60.01876337439762, 60.02026027757176, 30.322528944853225, 30.3194630603888, 30.315184830699536, 0.9999795042459398, 0.9999790179824439, 0.9999750014546674, 8653.14797872313, 8627.358738593959, 8633.079053939638, 212.7086589084172, 50.35462679367174, 55.71011521249238, 8654.274627997635, 8631.53119269986, 8630.616101466407, 286.77314046995616, 285.72822892362774, 286.4895113278331, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 723.9572, 4.558712, 3300.001, 727.5696, 7.555973, 5497.525, 708.064, 7.755097, 5491.185, 727.1797, 4.536746, 3299.19, 724.1392, 7.594076, 5499.855, 716.8349, 4.603306, 3299.47, 100.0, 99.95159, 99.84438, 99.95525, 99.98127, 99.9787
56633.661720000004, 60.014614791969066, 60.014657734068095, 60.015577342686434, 30.308122102450437, 30.307977400455663, 30.3094024869875, 0.9999786711493551, 0.9999751421040913, 0.9999787138397203, 8643.689512579343, 8616.935943993629, 8627.495724361812, 212.0559774547944, 56.20373343947722, 53.61255067179445, 8644.97281936589, 8617.628981258431, 8628.587818370248, 286.77070207704827, 285.7605779897648, 286.45254676846633, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 724.0164, 4.557998, 3300.174, 727.3167, 7.566103, 5498.436, 706.8993, 7.76927, 5487.925, 724.3058, 4.558442, 3299.998, 719.7521, 7.653429, 5499.575, 707.8486, 4.654946, 3294.472, 100.0, 99.96526, 99.77906, 99.99853, 100.0, 99.8311
56636.038440000004, 60.01266753434562, 60.01190713725983, 60.01426508480466, 30.352292041037874, 30.316199008158097, 30.347220290655827, 0.9999763479100389, 0.9999785138068085, 0.9999808651439498, 8649.648561425236, 8621.96643065989, 8640.160680875928, 210.74547615947722, 55.4343641401598, 62.24786907147518, 8650.114909701882, 8627.229283985274, 8634.54950804354, 286.6708015284153, 285.54509637490054, 286.37258888138746, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 727.5059, 4.534083, 3299.175, 725.4294, 7.578813, 5498.1, 707.1904, 7.759146, 5491.346, 727.2186, 4.535459, 3298.623, 723.9294, 7.601929, 5499.331, 713.9919, 4.619237, 3298.45, 99.97103, 99.96404, 99.82529, 99.95686, 99.9967, 99.95674
56638.378600000004, 60.01295382864916, 60.01522661102608, 60.00871884149639, 30.322446415311543, 30.32959545202694, 30.311699217611068, 0.9999778978090128, 0.9999805067986043, 0.9999761348041541, 8653.726188046545, 8632.589014947738, 8639.263316377352, 214.41515679283157, 60.56023569045351, 56.49604078569746, 8650.867810903326, 8631.674042335222, 8630.901943036059, 286.81210385642476, 285.84139930606796, 286.40889078224546, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 723.9178, 4.558177, 3300.111, 727.6863, 7.55542, 5497.181, 708.0057, 7.755281, 5491.41, 727.3934, 4.534907, 3298.73, 724.0439, 7.595537, 5499.693, 714.0118, 4.61997, 3298.735, 100.0, 99.95458, 99.83834, 99.95714, 99.99301, 99.95148
56640.71244, 60.01431470865209, 60.014561273125246, 60.00908296498265, 30.32478860135153, 30.32999025443031, 30.30033911760747, 0.9999789784855662, 0.999987116745978, 0.9999781518940172, 8652.55168683318, 8630.284624902883, 8635.904349765955, 202.38314218047435, 42.39157421549817, 59.703838531985184, 8652.867965322086, 8622.350808975847, 8641.919265080433, 286.782379856484, 285.648176058477, 286.48030613822954, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 717.8456, 4.597261, 3300.308, 733.9315, 7.479163, 5489.274, 714.4505, 7.695089, 5498.205, 733.5102, 4.488941, 3294.172, 730.2813, 7.523582, 5494.424, 720.2744, 4.581515, 3300.517, 99.99953, 99.80359, 99.95889, 99.80839, 99.89917, 100.0
56643.04780000001, 60.01395904427795, 60.01284011681092, 60.00785598088412, 30.32788001526079, 30.341243447866592, 30.320414588931314, 0.9999780212769493, 0.9999802993451291, 0.9999777177658092, 8651.110452075718, 8621.352106281904, 8637.353229443277, 209.0728341141089, 57.44411113449496, 57.51862654097033, 8651.089019079007, 8626.248808035401, 8638.469040536284, 286.74894657623304, 285.79922463863795, 286.37201162616464, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 723.9966, 4.558355, 3300.441, 727.6279, 7.554683, 5497.068, 708.0251, 7.755649, 5491.237, 727.2186, 4.535275, 3299.024, 724.0057, 7.595902, 5499.625, 713.9521, 4.620336, 3298.789, 100.0, 99.95347, 99.83928, 99.96903, 99.99448, 99.97043
56645.33092000001, 60.01270832924213, 60.01211789168027, 60.00955923653863, 30.31231114731782, 30.32704621744441, 30.318573281864815, 0.9999754362116166, 0.9999822904290557, 0.999976491162343, 8644.839350497854, 8621.32268179613, 8636.89865039352, 207.00877125558782, 58.06254357713715, 58.109842859863875, 8644.545850272416, 8622.875820653146, 8635.577727449088, 286.8803161926357, 285.7234996011611, 286.4463375025875, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 723.9375, 4.55889, 3300.164, 727.6474, 7.55542, 5497.746, 708.064, 7.755097, 5491.304, 727.2963, 4.535275, 3298.685, 724.4063, 7.595171, 5499.999, 721.169, 4.576571, 3300.557, 100.0, 99.94544, 99.84048, 99.96551, 99.99858, 100.0
56647.646960000005, 60.00969548633705, 60.010065879936796, 60.011337444002486, 30.324545777324158, 30.32873508895113, 30.330138897249974, 0.9999756813289026, 0.9999810858244995, 0.9999802697181092, 8648.997751985193, 8627.328478007808, 8641.131920729742, 203.7545112811738, 49.55967304794012, 59.48451310625978, 8655.30593911522, 8621.648251003793, 8627.92680817768, 286.83122936750175, 285.8679776081883, 286.43994401941603, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 730.3054, 4.515166, 3297.172, 721.6356, 7.624678, 5500.763, 701.7357, 7.807558, 5481.866, 722.228, 4.569657, 3300.332, 720.744, 7.631149, 5500.055, 722.4215, 4.57126, 3300.64, 99.91665, 99.99685, 99.65684, 99.99609, 100.0, 100.0
56649.98064, 60.009898827033176, 60.00958358144054, 60.01036009195473, 30.319939219106725, 30.33517448119994, 30.313384468408415, 0.9999766997015138, 0.9999806734745108, 0.9999782405648926, 8648.366367873226, 8627.663888077393, 8635.317643069284, 210.56023264896277, 49.62999236853375, 55.961490735861844, 8646.860024935719, 8626.584241706598, 8635.761737446803, 286.883709145783, 285.8304909508255, 286.40024791365823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 724.0558, 4.558177, 3300.446, 727.6085, 7.554683, 5497.626, 708.0834, 7.755097, 5491.299, 727.238, 4.535643, 3299.127, 724.1392, 7.596998, 5499.349, 720.334, 4.581698, 3300.283, 100.0, 99.95671, 99.8435, 99.97214, 99.98676, 100.0
56652.35688000001, 60.01134284932198, 60.01219949948891, 60.01160751834643, 30.30808505862857, 30.313540979090014, 30.311890254327835, 0.9999808582407214, 0.9999839816615198, 0.9999781804555442, 8643.600812723205, 8619.235986391583, 8635.215858581829, 207.2840913867185, 53.39819501831698, 56.291069423854424, 8647.701735614592, 8624.901749521932, 8633.33958206604, 286.8028338048905, 285.75207520780174, 286.4146979002279, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 721.1577, 4.580664, 3300.32, 732.0248, 7.503292, 5490.889, 713.5964, 7.698586, 5497.92, 733.6267, 4.492619, 3294.172, 730.2622, 7.523582, 5494.698, 714.0913, 4.619604, 3298.845, 100.0, 99.84741, 99.96078, 99.81253, 99.89322, 99.9636
56654.7266, 60.012522222808336, 60.00756217497436, 60.01313597672887, 30.33063511727286, 30.34064642300067, 30.331656640976377, 0.9999762038375, 0.9999821147760523, 0.9999778008205417, 8641.528770958346, 8627.300089769438, 8640.25794284894, 206.75967858944568, 51.459372884535014, 57.28828121096558, 8646.20692778757, 8625.324154258655, 8638.528996634122, 286.8474443951847, 285.6984836867928, 286.40602394007675, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 724.0361, 4.558355, 3300.389, 727.6279, 7.554683, 5497.35, 708.064, 7.755281, 5491.519, 727.238, 4.535643, 3299.024, 724.1392, 7.593163, 5499.808, 720.3738, 4.582797, 3300.283, 100.0, 99.95454, 99.8444, 99.97041, 99.9814, 100.0
56657.091640000006, 60.0131243396405, 60.01058765479396, 60.00798778895206, 30.313826826886267, 30.323261123016902, 30.314167574111565, 0.9999783965006735, 0.9999794190364064, 0.999977919768001, 8650.364798550701, 8623.677393040498, 8638.99501784774, 211.1842970114094, 53.84557615305653, 60.76758787252493, 8650.443829995385, 8626.65761158618, 8631.805811661523, 286.95301655581136, 285.85036163841005, 286.5020094396615, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 723.9966, 4.557998, 3300.106, 727.6668, 7.556157, 5497.467, 708.0057, 7.756201, 5491.572, 727.1992, 4.53601, 3298.735, 723.5098, 7.595902, 5499.511, 713.972, 4.61997, 3298.853, 100.0, 99.9544, 99.84347, 99.97214, 99.98971, 99.94981
56659.48728, 60.0129739049883, 60.015542032849524, 60.00843415659042, 30.300673156226807, 30.31484741284844, 30.301576627300097, 0.9999772759594827, 0.9999753617461283, 0.999977228052134, 8647.213544457549, 8625.25983430886, 8638.49914182586, 209.94847270171795, 59.80398060971402, 55.04345077511812, 8657.578754138398, 8627.878347319609, 8639.460647588307, 286.94628688725027, 285.8315175242529, 286.4595705835615, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 730.2463, 4.514452, 3297.229, 721.1298, 7.627625, 5500.574, 701.7357, 7.809582, 5480.273, 720.9852, 4.577563, 3300.08, 717.9209, 7.664569, 5499.974, 707.9281, 4.653664, 3295.405, 99.91463, 100.0, 99.64611, 100.0, 99.99761, 99.85976
56661.80576, 60.01446869514733, 60.01555447837121, 60.01329462245902, 30.305757084769713, 30.320105950296544, 30.310069284118413, 0.9999824196156403, 0.9999766063802279, 0.99997959196423, 8648.246193057133, 8624.32179110617, 8630.60979950976, 212.6283682954163, 56.592395939986545, 57.90383203398633, 8650.648738191954, 8624.257571967704, 8639.115646743274, 286.8666038531141, 285.73753343756596, 286.4355046242106, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 723.9769, 4.558355, 3300.063, 727.6085, 7.55542, 5497.463, 708.0251, 7.755649, 5491.185, 727.238, 4.535459, 3298.632, 723.7578, 7.599189, 5499.697, 713.972, 4.61997, 3298.733, 100.0, 99.95663, 99.84129, 99.95689, 99.99048, 99.95148
56664.131440000005, 60.01639908158987, 60.021676349048946, 60.018711333089726, 30.293560369089697, 30.311452137149082, 30.313281127854182, 0.9999795489138477, 0.9999822694539087, 0.9999784918640361, 8640.512247071738, 8623.193835935192, 8631.946010769992, 201.94969196981378, 48.888348821556974, 54.78973990475197, 8653.06303357401, 8618.05462852316, 8635.424127860166, 286.88712868576084, 285.788654946843, 286.5903149399873, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 724.0361, 4.55782, 3300.42, 728.4061, 7.545842, 5495.44, 709.9663, 7.733192, 5495.002, 730.578, 4.512475, 3295.927, 728.946, 7.539653, 5495.378, 720.2147, 4.581698, 3299.94, 100.0, 99.93318, 99.90772, 99.87244, 99.91456, 100.0
56666.458280000006, 60.01329286284232, 60.015776148441134, 60.02028506121359, 30.30057255332633, 30.328500705555694, 30.308499691681185, 0.9999741105429734, 0.9999801530566708, 0.9999810037112111, 8647.898076580852, 8622.739427603217, 8633.607166766753, 204.48332988217328, 57.54388789516588, 58.792183661390936, 8647.705183705704, 8625.12289414981, 8637.86950229942, 286.91012886731863, 285.83183372334025, 286.4762387832901, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 720.2509, 4.580307, 3300.348, 730.1182, 7.525764, 5496.015, 709.481, 7.74847, 5491.901, 727.2769, 4.535826, 3298.515, 724.5208, 7.590971, 5500.276, 713.9521, 4.620336, 3298.445, 100.0, 99.91446, 99.85598, 99.96215, 99.99077, 99.95148
56668.78920000001, 60.01493474238892, 60.016813085676446, 60.017987305637014, 30.326645134044732, 30.340635571510862, 30.324154700069457, 0.9999758835007384, 0.9999799504378394, 0.9999783475990824, 8643.998635157835, 8620.399698385965, 8631.745161790217, 206.7301842810357, 53.5660899347165, 59.30010852444411, 8654.116469258337, 8628.416626774699, 8636.253760642796, 286.89495122009987, 285.77315483495386, 286.50260660473685, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 724.0755, 4.558355, 3300.614, 727.6474, 7.554867, 5497.856, 708.0834, 7.755281, 5491.247, 727.3739, 4.53601, 3298.4, 724.0248, 7.594258, 5499.346, 720.3141, 4.582064, 3300.51, 99.99863, 99.95961, 99.83727, 99.95011, 99.99336, 100.0
56671.107840000004, 60.013457030041934, 60.01195258713351, 60.015371049729445, 30.301448181275816, 30.313752465574602, 30.302181237618722, 0.9999792259245196, 0.9999818478745398, 0.9999775913088262, 8646.962059536481, 8622.309105730237, 8637.61755835624, 201.2806355925827, 51.18047986375069, 55.22624967733009, 8644.213651075124, 8624.264017922875, 8626.385183460154, 286.9488605833588, 285.8416497343229, 286.4499269636863, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 730.3448, 4.514452, 3297.171, 721.3049, 7.622652, 5500.217, 701.7357, 7.809582, 5480.502, 720.9075, 4.577196, 3300.142, 717.5775, 7.663656, 5499.52, 726.6761, 4.540313, 3299.071, 99.91143, 100.0, 99.64409, 100.0, 99.98986, 99.97043
56673.44784000001, 60.01243557633468, 60.010006128525355, 60.01524887530165, 30.317827926467146, 30.345833049819387, 30.311471766798334, 0.9999796032471785, 0.9999817005410568, 0.9999815967312506, 8648.449444073993, 8630.395275301886, 8641.363868019482, 202.8923248561041, 54.69698862677933, 57.56352039831563, 8653.098050265886, 8623.698598357809, 8639.18507179964, 286.7700740436036, 285.8127665632128, 286.50055866286846, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 723.9966, 4.558712, 3300.613, 727.589, 7.557446, 5497.794, 708.0446, 7.755097, 5491.351, 727.3157, 4.534539, 3299.022, 724.0629, 7.596998, 5500.045, 720.3539, 4.581881, 3300.459, 100.0, 99.95563, 99.84134, 99.95327, 99.98881, 100.0
56675.75720000001, 60.01177528573541, 60.01615169506449, 60.01473236571662, 30.321813570790095, 30.313898592568172, 30.331375021630667, 0.9999764951515389, 0.9999801847008778, 0.9999826530387897, 8638.90670525211, 8626.449201271198, 8641.821855026825, 203.18792435196383, 51.977124290341635, 58.47757750053756, 8648.64111973709, 8622.75898966171, 8636.93434911655, 286.91775204108546, 285.829193315098, 286.551017472939, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 724.0952, 4.55782, 3300.341, 727.7057, 7.555604, 5497.464, 708.0834, 7.755465, 5491.635, 727.2769, 4.535643, 3299.127, 723.9103, 7.597546, 5500.185, 720.2744, 4.584261, 3300.319, 100.0, 99.95865, 99.8465, 99.9654, 99.97933, 100.0
56678.06036, 60.01657945823557, 60.01359085138876, 60.014907476773686, 30.309880875962516, 30.33908787209748, 30.318893466249083, 0.9999760393659054, 0.9999802760920427, 0.9999771157178611, 8650.285618309556, 8622.969709860627, 8634.21936509487, 203.52216908851096, 51.55654077832514, 58.41676073351687, 8653.470609905047, 8630.67089835208, 8640.823581297662, 287.0210034198086, 285.8247225125201, 286.3212527752734, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 717.6879, 4.598154, 3300.365, 733.9315, 7.479347, 5489.22, 714.4699, 7.695825, 5498.318, 733.2383, 4.497399, 3295.332, 728.412, 7.553167, 5497.469, 717.1927, 4.599644, 3300.015, 100.0, 99.80361, 99.96801, 99.85137, 99.95029, 99.99904
56680.400120000006, 60.01810337987532, 60.0173566357731, 60.02151346714721, 30.320648585154593, 30.31024535387001, 30.320391566648453, 0.9999804457054418, 0.9999796415156538, 0.999977079172977, 8641.688110006646, 8624.477719504863, 8629.413396160064, 205.84426584855802, 52.608904826018716, 59.1221035265944, 8654.203410697924, 8628.078555748281, 8631.9340909403, 286.9447207031529, 285.9110835645903, 286.60007432642504, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 723.9375, 4.558534, 3300.116, 727.6474, 7.554499, 5497.467, 708.0446, 7.755281, 5491.466, 727.3351, 4.535459, 3298.962, 723.9676, 7.596632, 5499.661, 713.9919, 4.61997, 3298.621, 100.0, 99.95255, 99.84251, 99.95864, 99.98672, 99.9601
56682.896960000005, 60.01861001924299, 60.018360919271345, 60.01615767892836, 30.293834666524774, 30.30449536905063, 30.299875213642277, 0.9999768615503672, 0.9999802939928759, 0.9999795132305855, 8646.436366298722, 8622.928292923092, 8626.76132886628, 208.98929198779933, 52.42170027734164, 62.66629824671418, 8648.764016009418, 8614.847246714575, 8632.204087588007, 286.85399436091274, 285.760136862548, 286.46790595318845, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 727.6439, 4.533727, 3298.234, 722.6279, 7.611416, 5500.881, 702.124, 7.809582, 5480.33, 721.0046, 4.577196, 3300.138, 717.8255, 7.664021, 5499.959, 707.6697, 4.655861, 3294.413, 99.95329, 99.99733, 99.64316, 100.0, 99.98965, 99.82928
56685.239400000006, 60.02119915975803, 60.01825710496299, 60.01286979806399, 30.331682226527366, 30.32729699597926, 30.29640236584756, 0.9999760674773439, 0.999980591093533, 0.9999735694329936, 8650.796204226008, 8623.059825192824, 8638.28851051117, 208.8522970499248, 58.05777455356849, 60.01202605953813, 8654.943690754719, 8623.198944147485, 8636.958753907327, 286.9195285720494, 285.8899803823599, 286.51416749526817, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 723.8784, 4.559247, 3300.446, 727.6085, 7.555604, 5497.634, 708.0834, 7.755465, 5491.524, 727.2574, 4.536746, 3299.073, 724.0057, 7.598824, 5500.147, 714.0317, 4.61997, 3298.387, 100.0, 99.95558, 99.8394, 99.95354, 100.0, 99.96718
56687.59820000001, 60.01440983663407, 60.01396223131589, 60.016198335895595, 30.311635594971776, 30.307421411220286, 30.29414358756951, 0.9999761283897194, 0.9999781646489816, 0.9999759971897973, 8649.454321320638, 8625.510350729088, 8637.336362041053, 209.22871866761216, 59.58593759205496, 62.007797078136036, 8654.737876417075, 8621.603239764048, 8633.132408882711, 286.801649302764, 285.8233681953753, 286.4577976920004, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 724.0361, 4.558355, 3300.494, 727.6279, 7.556157, 5497.403, 708.0251, 7.755097, 5491.355, 727.238, 4.535643, 3298.854, 723.8531, 7.593163, 5499.183, 713.9124, 4.620702, 3298.96, 99.9953, 99.95138, 99.84359, 99.95012, 99.99957, 99.95498
56689.88932, 60.01779319068274, 60.02071197980702, 60.019654617887085, 30.317362284764748, 30.32175574127368, 30.308985705520122, 0.999976523856119, 0.9999844000253854, 0.9999777664063428, 8651.665185941247, 8627.248516589101, 8640.344747121293, 196.11279614366185, 46.37903289996029, 55.70114317090065, 8652.436655729129, 8632.152872348483, 8638.347619287919, 286.9041448012527, 285.7510085000492, 286.45287207004105, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 717.7471, 4.597618, 3300.366, 733.9315, 7.478978, 5489.335, 714.3534, 7.694905, 5498.265, 733.4908, 4.490963, 3293.845, 730.2432, 7.523947, 5494.256, 720.4334, 4.582064, 3300.58, 100.0, 99.8047, 99.96405, 99.81208, 99.89417, 100.0
56692.25260000001, 60.017144198105385, 60.01460592970556, 60.0184112148894, 30.299499427560225, 30.312768202509506, 30.290647923240382, 0.9999781598508328, 0.9999800831070204, 0.9999775621449947, 8647.277561961595, 8629.78214992131, 8634.347559777993, 207.45292515279743, 54.0364036834153, 59.59776233511411, 8647.339956375032, 8623.658805659039, 8641.603275850672, 286.95479107380095, 285.798583158394, 286.5447651108192, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 723.9572, 4.559069, 3300.446, 727.7836, 7.55542, 5497.699, 708.0834, 7.754729, 5491.127, 727.3351, 4.535826, 3299.069, 724.0629, 7.594806, 5499.399, 717.1331, 4.599094, 3300.42, 100.0, 99.95565, 99.84347, 99.97039, 99.99396, 100.0
56694.55556000001, 60.019053782777576, 60.02287319740609, 60.015375254028825, 30.321487505230635, 30.32205738972835, 30.279315025994915, 0.9999795610158198, 0.9999832171138111, 0.9999786504379923, 8648.438910360097, 8629.420172726455, 8629.037287878768, 204.71513078583064, 54.97076892630639, 59.21281564951505, 8645.236509360475, 8617.716306956145, 8635.240554937207, 286.6857606125253, 285.7123205818988, 286.44530564155605, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 724.0164, 4.557998, 3300.001, 727.6279, 7.559104, 5498.575, 706.6663, 7.767614, 5487.577, 724.9078, 4.556051, 3300.356, 719.6948, 7.642289, 5499.574, 725.6821, 4.54599, 3299.183, 100.0, 99.9643, 99.79423, 99.99341, 99.99979, 99.97668
56696.90232, 60.019398796575246, 60.014927833590406, 60.01472926432962, 30.319483289361486, 30.300787317025325, 30.311373389829566, 0.9999800196669866, 0.9999817316535603, 0.9999779505355761, 8652.056033109533, 8625.639169195263, 8632.565818698982, 206.31654628157503, 49.21155911385972, 55.816193249524076, 8651.504873230007, 8626.850632118574, 8641.27507366413, 286.8404988005821, 285.7962231433874, 286.4929483554481, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 728.3536, 4.53212, 3298.828, 725.3905, 7.582129, 5499.02, 706.7245, 7.767246, 5490.502, 727.2574, 4.536378, 3298.91, 723.9103, 7.596267, 5499.907, 720.2943, 4.581698, 3300.516, 99.95211, 99.98548, 99.82591, 99.96556, 99.98815, 100.0
56699.29980000001, 60.008945755789, 60.015177701058214, 60.01901178931609, 30.304812228247805, 30.31638746552241, 30.318793277674203, 0.9999741177102534, 0.9999814792771051, 0.9999795398798932, 8644.275446505819, 8618.850536357239, 8641.672934586079, 203.9684654135949, 48.51766076928709, 62.06158637876024, 8649.085653996819, 8633.181506793891, 8641.634551497982, 286.92366333148493, 285.7431756754102, 286.45014280134876, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 723.9769, 4.558712, 3300.001, 727.589, 7.555973, 5497.463, 708.0251, 7.755465, 5491.127, 727.3351, 4.536194, 3298.512, 723.2046, 7.604486, 5500.117, 720.2147, 4.581881, 3300.119, 100.0, 99.94946, 99.83727, 99.97404, 100.0, 100.0
56701.60656000001, 60.01898169461455, 60.01495276586066, 60.01745900122935, 30.306233923473723, 30.317516666362003, 30.322124573015547, 0.9999764152008175, 0.9999801134158718, 0.9999762470209719, 8651.093678136285, 8620.811914547932, 8629.587167699809, 203.45748596604608, 53.38917869868692, 60.102891462220896, 8652.650089313554, 8623.117267695437, 8631.916128657329, 286.9062389244557, 285.7838109956498, 286.44377247557514, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 717.7668, 4.598154, 3300.145, 733.951, 7.478794, 5489.277, 714.5281, 7.696561, 5498.207, 733.6073, 4.490412, 3294.134, 730.3195, 7.524312, 5494.53, 714.0317, 4.619604, 3298.391, 100.0, 99.80363, 99.9525, 99.82084, 99.89906, 99.95501
56703.95264, 60.01685049519189, 60.0183296909601, 60.01983366034799, 30.317381239682277, 30.33375377394216, 30.329850078498996, 0.9999788377400963, 0.9999801410354298, 0.9999772232370343, 8644.034510507943, 8623.392057883953, 8645.185075444095, 200.82614597369366, 52.214202817242494, 59.58085850894989, 8644.850342034024, 8622.442730971921, 8639.601211799823, 287.0509943434732, 285.74387154803213, 286.32932278537413, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 723.9966, 4.557641, 3300.169, 727.8224, 7.553946, 5497.759, 708.0834, 7.755097, 5491.297, 727.2186, 4.535643, 3298.736, 724.2346, 7.593345, 5499.907, 720.2346, 4.581332, 3300.052, 100.0, 99.95475, 99.8414, 99.9603, 99.98452, 100.0
56706.291040000004, 60.01477838197891, 60.0189462181199, 60.02140412841932, 30.29950275455743, 30.309623117195336, 30.318371272980194, 0.9999740760282839, 0.9999746998324853, 0.9999749142088201, 8647.77842260049, 8620.423943466338, 8636.435080951745, 210.56237154905898, 53.313379107641595, 62.723011595272965, 8646.483717570338, 8623.72863034224, 8637.670212324507, 286.88632528850644, 285.7353849903713, 286.50931234354374, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 723.9769, 4.557641, 3300.111, 727.5501, 7.555789, 5497.121, 708.0446, 7.755465, 5491.244, 727.3545, 4.535091, 3298.627, 723.6624, 7.594076, 5500.05, 713.4949, 4.623083, 3297.982, 99.99862, 99.95445, 99.84142, 99.95698, 99.99235, 99.93348
56708.63276000001, 60.01209388250864, 60.01182267701144, 60.01469227538289, 30.305199284668493, 30.320251250506182, 30.318222174358297, 0.9999784294608869, 0.9999757077105614, 0.9999787888563848, 8642.837315026427, 8625.769690829193, 8634.287218111567, 206.47171309384305, 55.41079279205587, 55.5647365726104, 8648.18755203768, 8629.644551372498, 8637.932083534379, 286.991388882904, 285.9733328958016, 286.4972457553631, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 730.2857, 4.514274, 3296.798, 721.1298, 7.623757, 5500.074, 701.7745, 7.806085, 5482.103, 722.4028, 4.565244, 3300.046, 720.6677, 7.629688, 5500.443, 711.8646, 4.629858, 3298.081, 99.91142, 99.99966, 99.66233, 100.0, 100.0, 99.94268
56710.997480000005, 60.01533102109418, 60.019646610806305, 60.02208069863149, 30.30488609520317, 30.327011076149788, 30.29315012097249, 0.9999785847469344, 0.9999790126406669, 0.9999766370806831, 8649.45106675089, 8628.138355837433, 8637.758343610418, 210.27159670228002, 53.25856703363638, 60.71772918975148, 8649.684249465381, 8622.896478988094, 8639.007731783599, 287.03770599829636, 286.019418857465, 286.62974825892564, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 723.9966, 4.558534, 3300.283, 727.589, 7.555973, 5497.64, 708.064, 7.755649, 5491.358, 727.238, 4.535643, 3298.62, 724.1011, 7.600102, 5499.347, 713.8925, 4.619604, 3298.793, 100.0, 99.95946, 99.84147, 99.95862, 99.98429, 99.9654
56713.36772, 60.019339266306275, 60.015553596145374, 60.01831230238081, 30.284243280728347, 30.29997222634733, 30.291429225974014, 0.9999795373890031, 0.9999871791025572, 0.999978849067983, 8652.031790354717, 8629.24791563684, 8634.244339146508, 199.5364317919457, 47.99459921190362, 56.64069139969024, 8652.2768791937, 8624.746725165774, 8637.491230708232, 286.862736957214, 285.8180856965967, 286.491083196118, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 720.9803, 4.582448, 3300.386, 732.2194, 7.495924, 5490.685, 714.1981, 7.698402, 5498.368, 733.3937, 4.492067, 3294.188, 730.3385, 7.523399, 5494.646, 720.334, 4.581332, 3300.745, 100.0, 99.84362, 99.95991, 99.80671, 99.89411, 100.0
56715.6808, 60.02233720353969, 60.018724611916, 60.01815840811828, 30.32804285566004, 30.317274513978916, 30.31672710754685, 0.999978247210731, 0.9999786581183787, 0.9999784315685848, 8649.072340106188, 8630.473730246533, 8645.043683734984, 208.13139136000382, 51.33339630977434, 62.011661382947295, 8654.517522704202, 8623.435212732922, 8639.80931355377, 286.99591368580684, 285.9160346307072, 286.5402890981628, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 724.0755, 4.557641, 3300.336, 727.6279, 7.556893, 5497.476, 708.0834, 7.755465, 5491.579, 727.2963, 4.535826, 3298.903, 723.5098, 7.601198, 5499.337, 713.9521, 4.620153, 3298.789, 100.0, 99.96047, 99.84548, 99.97054, 99.98655, 99.9532
56718.01696000001, 60.0230972824349, 60.020981948995164, 60.01841149489389, 30.315520357297988, 30.329881693862095, 30.30746055035241, 0.9999804484356026, 0.999981054729937, 0.999977610213371, 8652.875851556815, 8627.876228060988, 8634.53731841785, 209.50459094974076, 52.962578396324716, 60.65455523801256, 8652.015141915315, 8615.981447303371, 8636.186653282231, 286.99716567258196, 285.7524906160041, 286.5512840547083, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 724.0952, 4.55782, 3300.001, 727.6474, 7.554315, 5497.463, 708.0251, 7.755281, 5491.246, 727.2963, 4.53601, 3299.131, 724.1202, 7.594076, 5499.503, 720.4135, 4.582247, 3300.399, 100.0, 99.95373, 99.84033, 99.95696, 99.99417, 100.0
56720.485360000006, 60.027323079140174, 60.02518869293988, 60.01718338711043, 30.311179326477777, 30.317815113103492, 30.305098925435974, 0.9999793147296274, 0.9999827517720169, 0.9999748711812754, 8646.54983072996, 8625.543902322144, 8639.289781096631, 206.34864158566666, 53.49165974413245, 57.11939341818015, 8659.367887906765, 8625.090813423403, 8637.017340497032, 286.86476196769615, 285.8771571789789, 286.5488594494421, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 730.266, 4.51356, 3297.061, 721.0714, 7.627994, 5500.442, 701.7163, 7.809582, 5480.441, 721.0046, 4.577012, 3300.642, 717.6538, 7.66256, 5500.07, 725.8013, 4.54544, 3299.248, 99.90114, 100.0, 99.64299, 100.0, 99.99496, 99.98247
56722.82388, 60.02572774851934, 60.02719951832608, 60.02818224115627, 30.307426625349155, 30.34455886513103, 30.32737823728467, 0.999979700514659, 0.9999841261762595, 0.9999763278286417, 8646.458252881177, 8620.936142895063, 8626.169761096397, 207.14609593655496, 49.82849610123304, 58.52641695757211, 8651.119472503302, 8625.768608780048, 8635.49879510349, 286.92196041530315, 285.9520409060473, 286.47039346357724, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 724.0558, 4.55782, 3300.164, 727.6085, 7.553762, 5496.9, 708.0251, 7.755649, 5491.299, 727.2574, 4.535275, 3298.735, 723.567, 7.601016, 5499.567, 724.4295, 4.554413, 3298.992, 100.0, 99.94224, 99.83521, 99.96367, 100.0, 99.99477
56725.16904000001, 60.020369564441815, 60.02145560935718, 60.02034212888068, 30.28884703968113, 30.292169969899657, 30.305372587397912, 0.9999769495110892, 0.9999823353134246, 0.999978128059486, 8646.031677109484, 8615.546212128045, 8634.865462240368, 201.68594262711576, 49.82026134892112, 59.085989098994105, 8643.972214251038, 8623.508392607546, 8642.582565366383, 286.96084148148543, 285.7491790479346, 286.44061632519157, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 723.9375, 4.559069, 3300.682, 728.6396, 7.535711, 5495.726, 710.6458, 7.731719, 5495.644, 731.0246, 4.505672, 3295.393, 729.1177, 7.537279, 5494.671, 732.6802, 4.495082, 3294.907, 100.0, 99.92089, 99.90494, 99.859, 99.91308, 99.83039
56727.50048, 60.02318814972001, 60.02027089754082, 60.01569476796906, 30.322437363290266, 30.321036618890933, 30.31694175680779, 0.9999782177858157, 0.9999834627393962, 0.9999757078222857, 8652.771298033182, 8629.391360085618, 8638.082814744257, 202.3686879706661, 51.935317190092064, 62.491051665495206, 8656.251118895314, 8626.187708656003, 8635.129056095582, 286.90513542315296, 285.8074054877099, 286.5806965848534, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 720.4677, 4.579057, 3300.889, 729.9042, 7.536448, 5496.729, 708.724, 7.749391, 5491.528, 727.2769, 4.535275, 3299.012, 724.1202, 7.597363, 5499.332, 726.2785, 4.542327, 3298.89, 100.0, 99.92011, 99.85, 99.96866, 99.98645, 99.97544
56729.84508000001, 60.01717271126044, 60.0211915071317, 60.02225615218027, 30.330714698904433, 30.326734351772306, 30.32407202016232, 0.9999746384452747, 0.9999832691347923, 0.9999797367340264, 8649.77233006143, 8626.148077596208, 8638.649460177729, 206.5528915835385, 46.16988218569122, 61.45485398479468, 8648.028542740189, 8624.053747886714, 8641.398071850525, 287.06013618358105, 285.7759636525084, 286.4671480207488, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 0 1 0 1), 5500.0, 720.0, 723.9769, 4.558712, 3299.944, 727.6863, 7.556709, 5497.676, 708.0446, 7.755281, 5491.415, 727.3351, 4.535275, 3298.517, 723.7768, 7.596815, 5499.404, 726.5369, 4.541595, 3299.069, 99.99689, 99.95532, 99.84653, 99.96367, 99.98955, 99.96889
