TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
57271.92020000001, 60.01621133834723, 60.018059321869394, 60.01639190906884, 30.282949048612238, 30.310103560132806, 30.310682198004674, 0.9999763701702467, 0.9999841369647113, 0.9999721408260633, 8665.306340059135, 8627.425729908213, 8635.548177148288, 209.17733447923638, 47.9650389894141, 60.99303933028273, 8663.41794320215, 8634.240016264832, 8635.245161530598, 287.17311961768104, 285.8327779143547, 286.7133195825363, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.8641, 4.553001, 3300.113, 728.2116, 7.548789, 5496.828, 716.3334, 4.606711, 3300.46, 723.6456, 7.600094, 5499.917, 731.1015, 4.507329, 3295.802, 719.6382, 7.644015, 5500.834, 100.0, 99.94618, 99.98783, 99.99311, 99.88286, 99.97869
57274.29108, 60.01523068760727, 60.01601077370777, 60.01521929021513, 30.307103060034805, 30.326991272302436, 30.306457453092623, 0.9999721166586782, 0.999983816963927, 0.9999743426831066, 8658.70705770165, 8618.008630823013, 8634.434184572128, 204.6136936943917, 44.013564071969085, 62.40590399305211, 8655.782945332576, 8625.18322729721, 8640.857475339588, 287.22481745201867, 285.70537182594916, 286.5311929788199, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 726.737, 4.539616, 3298.466, 731.1494, 7.508081, 5491.836, 725.457, 4.545783, 3298.864, 717.7229, 7.664262, 5499.61, 724.7687, 4.552803, 3299.292, 712.5207, 7.71415, 5496.52, 99.97455, 99.85016, 99.99547, 99.99767, 99.97713, 99.929
57276.71396000001, 60.01467266426614, 60.01576940617109, 60.018213478656804, 30.323746413778657, 30.316052059114384, 30.325990287790873, 0.9999815638191374, 0.9999817719845762, 0.9999795134679235, 8651.042918876206, 8631.746005068708, 8637.186950493562, 208.434987885498, 49.23234200783645, 54.800572962301885, 8660.55784742082, 8635.813785015069, 8643.978691901395, 287.362803588213, 285.93358832013155, 286.56044612968003, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 725.495, 4.551217, 3299.994, 728.2116, 7.549342, 5497.284, 720.8564, 4.578179, 3300.44, 723.5873, 7.600461, 5499.63, 731.1206, 4.508608, 3296.567, 719.2803, 7.646579, 5499.324, 99.9984, 99.9358, 100.0, 99.99016, 99.87463, 99.9863
57279.02940000001, 60.01253916505066, 60.01659159889771, 60.02096602887564, 30.330786026684397, 30.276763558565467, 30.313800680629306, 0.9999772963011165, 0.9999839142842849, 0.9999790833258748, 8662.863228843282, 8633.406157171465, 8644.049843990697, 208.46979696817573, 51.2940938465631, 56.544287959955, 8663.154887588482, 8632.523710264475, 8636.88255527827, 287.0458571320612, 285.93125313360673, 286.50341637057403, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.805, 4.552823, 3299.894, 728.3283, 7.548236, 5496.956, 720.7982, 4.5791, 3300.61, 723.898, 7.597888, 5499.449, 724.845, 4.55262, 3299.781, 712.5008, 7.713418, 5496.225, 99.99538, 99.94527, 100.0, 99.99289, 99.99194, 99.93221
57281.30892, 60.018374680309066, 60.018648094297944, 60.0183430849941, 30.350423055049898, 30.32640051176661, 30.331684297246422, 0.9999674056746323, 0.9999840755477435, 0.9999695464967044, 8655.213465220177, 8619.606844701873, 8635.859100321975, 203.80550694500698, 47.519457290067294, 69.12423929202305, 8657.474887756667, 8622.2457171608, 8638.356814932906, 286.7756709254167, 285.47599595368274, 286.2536589209577, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 718.5948, 4.592621, 3300.205, 721.908, 7.619152, 5500.598, 714.3923, 4.617571, 3298.892, 730.1119, 7.526181, 5494.991, 718.5504, 4.592798, 3300.025, 706.2183, 7.771467, 5488.301, 100.0, 100.0, 99.96849, 99.90752, 100.0, 99.78589
57283.64228000001, 60.017442409896766, 60.01933772060642, 60.01285600307587, 30.35953414097814, 30.364855333498237, 30.35152665066167, 0.9999738021544091, 0.9999819428746411, 0.999978767252011, 8657.097490851818, 8621.368654201548, 8644.930255072992, 205.2511129324671, 49.730227375574145, 59.80233327978749, 8662.114012914637, 8622.913260031362, 8646.01752463662, 286.94165920133884, 285.3540697680852, 286.22890964423124, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.805, 4.552823, 3299.726, 728.1532, 7.548789, 5496.781, 720.5847, 4.58002, 3300.563, 723.7815, 7.597703, 5499.633, 724.2155, 4.55609, 3300.029, 712.5406, 7.713967, 5496.296, 99.99029, 99.94422, 100.0, 99.988, 99.99948, 99.93741
57285.958280000006, 60.01373659636545, 60.011119574201466, 60.010973809674304, 30.352552802820185, 30.318881891868458, 30.347895956792883, 0.9999712759649927, 0.9999823846198056, 0.9999704485625637, 8659.353953418447, 8624.093237237517, 8643.16337488852, 206.49947436093498, 49.83898335648519, 64.33077131165464, 8658.172266789566, 8626.452205142674, 8642.539406391788, 286.8659710429371, 285.55782818745445, 286.36679669489985, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.943, 4.551752, 3299.836, 722.0247, 7.618599, 5500.374, 720.7205, 4.579468, 3300.711, 722.8688, 7.608367, 5500.44, 716.5093, 4.608322, 3299.404, 716.0198, 7.672582, 5499.561, 99.99696, 100.0, 100.0, 100.0, 99.98194, 99.99061
57288.29192, 60.00681196350379, 60.013894234024484, 60.01125061653873, 30.35362143878867, 30.36721394525215, 30.368141403702552, 0.9999739572366811, 0.9999837852712193, 0.9999707502361227, 8659.744337024562, 8622.896903453475, 8635.9622497745, 209.35702828314334, 46.461581023793315, 60.63637058424981, 8665.128466886019, 8627.636290663724, 8642.340546578069, 286.96951302816694, 285.51044899947976, 286.26652472495033, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 731.0349, 4.512489, 3297.171, 717.083, 7.669806, 5500.194, 723.9429, 4.561981, 3300.023, 721.8785, 7.614803, 5500.125, 718.0162, 4.592433, 3300.139, 712.5406, 7.713418, 5496.295, 99.91287, 99.99096, 100.0, 100.0, 99.99763, 99.93743
57290.634600000005, 60.01240915687628, 60.010458335349654, 60.01009576569412, 30.315831519932363, 30.339385686711843, 30.339511739859894, 0.9999760564981599, 0.9999826338738733, 0.9999736469551497, 8654.417671339503, 8623.602062886042, 8646.350035243484, 207.31064521012968, 55.753750274504455, 60.788012990749166, 8653.92725665998, 8634.494449744423, 8643.4618310048, 287.02623487316043, 285.8533645669414, 286.5361642831104, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.805, 4.553358, 3299.712, 722.0052, 7.620625, 5500.381, 720.7982, 4.578547, 3300.334, 724.1893, 7.599542, 5499.894, 712.3129, 4.629689, 3297.418, 712.5604, 7.713967, 5496.572, 99.98987, 100.0, 100.0, 99.99666, 99.93344, 99.93111
57293.1142, 60.00909636798261, 60.00773441581157, 60.007503601420524, 30.302303300078613, 30.31625077303967, 30.30596692924049, 0.9999760641449823, 0.9999845967954052, 0.9999757146919678, 8648.356244479462, 8616.220272871966, 8632.609531895898, 206.30908856736028, 56.28815519140244, 61.27497230568497, 8650.55796160924, 8622.327844300728, 8627.2451617494, 287.02396429675946, 285.77667666488924, 286.45224813390456, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 718.5356, 4.592978, 3300.43, 728.1338, 7.548236, 5496.672, 714.3923, 4.617019, 3298.888, 730.1508, 7.525997, 5494.991, 706.0182, 4.66384, 3292.821, 706.1786, 7.771833, 5488.355, 100.0, 99.94527, 99.97873, 99.90752, 99.78106, 99.79224
57295.49540000001, 60.00926559139515, 60.014898146537064, 60.009954209198945, 30.322300344253787, 30.334488201175752, 30.322983605181975, 0.9999703880026919, 0.9999796148219909, 0.9999740295052748, 8650.799624907198, 8628.602059868645, 8640.040830770768, 206.35638528738383, 59.32140999660214, 65.3960430002353, 8662.352584716275, 8627.731730331887, 8641.109054061224, 287.13318569553616, 285.83702057961597, 286.63822091342865, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.7458, 4.553358, 3299.994, 722.0052, 7.620257, 5500.03, 720.6623, 4.580204, 3300.841, 723.9757, 7.596049, 5499.796, 712.3129, 4.629871, 3297.635, 712.5008, 7.714334, 5496.628, 100.0, 99.99914, 100.0, 99.99489, 99.92694, 99.93521
57297.831920000004, 60.00668176581851, 60.00847444713166, 60.013370095487645, 30.33078307158495, 30.315356336299118, 30.33262556074743, 0.9999702991379747, 0.999982243476971, 0.9999734490393424, 8660.238651533076, 8621.617303801268, 8641.111268938304, 203.24961001929364, 50.08641224871462, 64.07675467593344, 8662.957709442537, 8613.659956188741, 8643.974909155515, 287.15009466904013, 285.89138011766977, 286.55038386598596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.8641, 4.553001, 3300.338, 728.1727, 7.548052, 5496.943, 720.8952, 4.578732, 3300.781, 723.6068, 7.595314, 5499.429, 712.1984, 4.630785, 3298.175, 712.8785, 7.710305, 5497.619, 100.0, 99.94302, 100.0, 99.98822, 99.92839, 99.95466
57300.18116000001, 60.01169602313246, 60.009644611725975, 60.01301443498193, 30.342477403467168, 30.323425978420897, 30.339934585040435, 0.9999730544436698, 0.9999845895696142, 0.999977890270923, 8651.939101977789, 8634.551027728403, 8642.459696041951, 205.04014484571462, 48.51026384143893, 64.34021868970922, 8653.993661423237, 8633.122853477262, 8636.873309102217, 287.00777698573427, 285.71096713386777, 286.48756156004293, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 731.1334, 4.508563, 3296.235, 734.5541, 7.471611, 5488.31, 726.5247, 4.544678, 3299.388, 719.49, 7.637602, 5500.502, 715.5938, 4.611061, 3299.042, 714.6479, 7.696754, 5497.431, 99.89772, 99.78501, 99.98005, 100.0, 99.96956, 99.95592
57302.58232, 60.009611445279624, 60.00482479300117, 60.00550530994815, 30.322823037446664, 30.338847321156223, 30.32693576692112, 0.99997574798955, 0.9999791323053774, 0.999973344782321, 8656.197745964679, 8626.032774477442, 8638.920017158478, 207.5715959176723, 51.22948946658714, 60.618465062719224, 8657.706074917223, 8620.799436220419, 8640.938294554539, 287.1441647249719, 285.74089300106215, 286.43237475230325, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.8444, 4.552644, 3299.893, 728.1727, 7.548789, 5496.623, 720.6817, 4.580204, 3300.908, 723.8397, 7.600461, 5499.213, 712.2175, 4.630785, 3298.226, 712.5008, 7.713051, 5496.169, 99.99536, 99.9372, 100.0, 99.97949, 99.93348, 99.92907
57304.97024, 60.01442709988812, 60.011389327270656, 60.0067725659162, 30.27453628760976, 30.29176776062145, 30.32925229136911, 0.9999737019551064, 0.9999824851113444, 0.9999721457402412, 8647.448361031107, 8611.697370969445, 8633.217545324978, 208.42579956497684, 52.74507178585327, 64.18096941380645, 8650.910922548099, 8618.023391989236, 8635.969687739185, 287.05353510715923, 285.82011160192434, 286.51118836850554, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 721.1774, 4.579414, 3300.32, 723.5422, 7.606258, 5500.717, 714.6834, 4.617571, 3298.84, 730.0731, 7.525261, 5494.646, 706.1327, 4.664753, 3292.876, 706.1786, 7.77165, 5488.417, 100.0, 100.0, 99.96345, 99.90124, 99.7893, 99.78799
57307.34044000001, 60.013409719419236, 60.006102258036925, 60.00856408365027, 30.306518674903682, 30.332164980267486, 30.34929826752399, 0.9999737133109976, 0.9999793839551996, 0.9999761195052067, 8648.865192144978, 8621.3529802161, 8637.452613461872, 209.7072811964763, 52.2757085256726, 64.63187885392472, 8659.216770716857, 8629.532317462897, 8628.342731069033, 287.1522402033501, 285.76454970596393, 286.43991665171325, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.8641, 4.55318, 3299.721, 728.2116, 7.549894, 5497.069, 720.837, 4.579284, 3300.339, 723.6844, 7.59899, 5499.045, 712.3129, 4.629871, 3297.796, 712.5008, 7.714334, 5496.39, 100.0, 99.95124, 100.0, 99.9866, 99.93512, 99.92585
57309.650680000006, 60.01317027820149, 60.01290463616056, 60.015029360909594, 30.331267247154823, 30.3467624359353, 30.289437108432818, 0.9999745027052417, 0.9999792640799838, 0.9999696336735518, 8654.690171250433, 8619.891194186812, 8638.828013055954, 208.10053081047317, 53.579029444944354, 63.60291180159095, 8662.060288368612, 8623.87250946782, 8641.509148734, 287.0646152530529, 285.78651389169744, 286.55549701216586, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.8247, 4.552823, 3299.831, 721.6551, 7.622652, 5501.245, 720.7011, 4.579836, 3300.166, 723.5096, 7.595865, 5499.622, 712.2748, 4.630054, 3297.905, 712.5207, 7.713784, 5496.346, 99.99347, 100.0, 100.0, 99.98627, 99.93348, 99.929
57312.02724, 60.010490227169406, 60.013445851716355, 60.01114916190511, 30.33132994431187, 30.333394427104793, 30.3452998221247, 0.9999728339864894, 0.9999817215189378, 0.9999733643176999, 8660.007476771107, 8629.677244046215, 8643.204443879724, 207.74243039102134, 43.55130696121523, 57.14269208855421, 8663.899546550008, 8628.888691893573, 8635.419218337554, 287.11634049666014, 285.8165033203147, 286.3503127594444, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 731.1729, 4.508206, 3296.288, 715.6823, 7.683621, 5499.112, 727.107, 4.537131, 3298.84, 717.587, 7.664446, 5500.108, 718.5122, 4.59225, 3300.246, 718.9821, 7.661046, 5499.168, 99.88133, 99.98245, 99.96164, 99.99454, 99.99444, 100.0
57314.36056000001, 60.016132203650024, 60.01469927798534, 60.01618563827061, 30.306795030728974, 30.33055975071808, 30.327713850085146, 0.9999723561974847, 0.9999797860064731, 0.9999726330799854, 8658.14550389572, 8630.059073090952, 8637.29197956079, 208.69613193017847, 46.55156521341269, 63.951683318498, 8665.700805865452, 8633.50871732921, 8640.506573984509, 287.0869216547047, 285.8571906703534, 286.6304560531727, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.9036, 4.552644, 3299.674, 721.7524, 7.616941, 5500.381, 720.6429, 4.5791, 3300.448, 723.4708, 7.593475, 5499.595, 712.3511, 4.630054, 3297.794, 712.5008, 7.713784, 5496.234, 99.99362, 100.0, 100.0, 99.99124, 99.9384, 99.93012
57316.700840000005, 60.02627673521104, 60.02161510567365, 60.02057978738557, 30.271833369916667, 30.278413666321487, 30.291402883290644, 0.9999748448852651, 0.9999823765647672, 0.9999747481951766, 8649.059793137287, 8625.946227230674, 8634.675238316097, 203.51613017358432, 53.61624416164523, 56.966588485823195, 8647.422076013187, 8628.425854415564, 8632.54803101304, 287.09050141250185, 285.8332619699402, 286.4984820460506, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.7853, 4.552644, 3299.888, 722.4528, 7.606627, 5500.346, 718.7988, 4.595482, 3300.006, 727.471, 7.556702, 5496.296, 707.6014, 4.657813, 3292.548, 706.3774, 7.771467, 5488.186, 99.99521, 100.0, 99.99669, 99.94578, 99.80046, 99.79006
57319.02048000001, 60.02183361420657, 60.02153085324569, 60.02709532945504, 30.324693584446834, 30.35061778067455, 30.31524086634027, 0.9999758400279094, 0.9999833610004896, 0.9999758827663586, 8655.524352790962, 8627.680465707203, 8636.872570661513, 207.92188814765996, 51.66177770659442, 65.15278821562652, 8661.556721743198, 8622.957589766607, 8637.120481168338, 287.2400319533708, 285.850724757932, 286.5875868803784, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 721.2169, 4.574239, 3300.57, 723.9897, 7.596496, 5500.343, 720.3711, 4.581493, 3300.849, 723.4514, 7.599726, 5499.174, 712.3511, 4.629689, 3298.013, 712.5207, 7.714334, 5496.574, 100.0, 99.99403, 100.0, 99.98358, 99.92358, 99.93641
57321.31968000001, 60.02623209043414, 60.01833819596082, 60.02518981413407, 30.302761620015403, 30.334948893748123, 30.335512638186927, 0.9999744040250249, 0.9999792731197581, 0.9999756357296793, 8646.794390143194, 8627.624793622097, 8636.754003162872, 209.0037359424864, 51.90098217142395, 63.17049876722515, 8654.51885887937, 8630.940602388871, 8631.19476174889, 287.1148671150408, 285.835976409555, 286.5200898082166, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.7656, 4.553001, 3299.836, 728.1532, 7.5475, 5496.774, 720.7011, 4.579836, 3300.897, 723.898, 7.599359, 5499.979, 712.332, 4.629689, 3298.064, 712.4809, 7.714334, 5496.519, 100.0, 99.9392, 100.0, 99.98982, 99.93185, 99.93531
57323.62004, 60.02167952099232, 60.021593385628655, 60.02065414208276, 30.30755407991472, 30.32920160991635, 30.309290947105847, 0.9999753526342375, 0.9999857666255572, 0.999978911372316, 8653.017242088596, 8623.729225551055, 8633.451878243377, 205.4541763449024, 45.51464284106987, 63.21720162988413, 8651.84323622746, 8622.238810641764, 8639.03040953704, 287.27614556189474, 285.8795238315411, 286.604504683898, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 731.1729, 4.508384, 3296.341, 734.5346, 7.472163, 5488.139, 727.1458, 4.536763, 3299.006, 717.5287, 7.664814, 5499.944, 718.5122, 4.592798, 3299.974, 719.658, 7.643649, 5498.963, 99.89613, 99.78294, 99.97508, 99.98939, 100.0, 99.9834
57325.951400000005, 60.0208229945981, 60.02827158073656, 60.024849341954514, 30.311765561104178, 30.330133421724227, 30.323529210691273, 0.9999739868413747, 0.9999785463451816, 0.9999742178994496, 8661.525591001298, 8618.753806367738, 8633.176332470746, 204.9061365619341, 52.16800152860151, 61.125873912792485, 8654.703414564112, 8623.006372985643, 8638.363966743924, 287.2727653107766, 285.9812305467023, 286.63538151808615, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.7853, 4.553358, 3300.224, 728.1532, 7.549157, 5496.943, 720.6623, 4.581493, 3300.665, 723.8592, 7.597152, 5500.038, 712.332, 4.629506, 3297.685, 712.5207, 7.713967, 5496.576, 99.99362, 99.94653, 100.0, 99.99928, 99.93334, 99.93635
57328.23040000001, 60.02376529809537, 60.02024379875069, 60.020829849932234, 30.299818419275926, 30.309732627882646, 30.322286375471744, 0.9999741035028968, 0.9999797263655354, 0.9999725729690523, 8646.781239361404, 8629.782842933051, 8636.372805798703, 207.9299851488986, 51.24646694001092, 61.68487665613202, 8656.274869643954, 8618.862510280875, 8625.232061219198, 287.16666868951154, 286.0356144905001, 286.5277431297148, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.8839, 4.553536, 3299.721, 728.2116, 7.548236, 5496.891, 720.7982, 4.578547, 3300.504, 723.8786, 7.598255, 5499.699, 712.3511, 4.629689, 3297.739, 712.5406, 7.715432, 5495.664, 99.99015, 99.95043, 100.0, 99.99726, 99.93007, 99.92976
57330.68544, 60.01843328977316, 60.026260054216976, 60.021740145986904, 30.30262799356506, 30.32743684468475, 30.3480435986349, 0.9999755048235719, 0.9999818122230176, 0.9999764687475312, 8650.895445670178, 8625.493171838763, 8634.63235612174, 209.1908242452232, 53.59783079613453, 62.92944839857478, 8657.96239024242, 8635.52892051374, 8639.702530653814, 286.9725430277481, 285.89268277502407, 286.45783864111525, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 718.5159, 4.592799, 3300.531, 722.0247, 7.617494, 5500.736, 714.5087, 4.613706, 3299.693, 729.1799, 7.545302, 5497.052, 708.765, 4.647038, 3296.332, 710.3735, 7.733561, 5494.98, 100.0, 100.0, 99.97295, 99.94499, 99.8565, 99.90533
57332.971560000005, 60.02376094115632, 60.021191101264705, 60.025097230467054, 30.310809616758267, 30.307546948314197, 30.292239816775623, 0.9999744162203676, 0.9999820203861131, 0.9999753981770926, 8656.095343030742, 8629.522629661124, 8635.481821843132, 202.09233015771542, 51.08177400837212, 63.39009109305971, 8658.061174621043, 8623.093487330223, 8642.04673359894, 287.29199748380967, 285.9004743774257, 286.62582217005826, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.8444, 4.552465, 3299.779, 728.2894, 7.548789, 5496.891, 720.7593, 4.579652, 3300.955, 723.8009, 7.598807, 5499.859, 712.2748, 4.630237, 3297.462, 712.5406, 7.7147, 5496.233, 100.0, 99.94206, 100.0, 99.99604, 99.9217, 99.93517
57335.33212000001, 60.02124470931964, 60.02221781834095, 60.02308987069419, 30.313454037823213, 30.32376046296948, 30.330656466305918, 0.9999757197047856, 0.9999823546351054, 0.9999743964323082, 8657.932180106218, 8630.117054169732, 8636.543545390821, 205.37667144446596, 48.63622851528362, 58.594251146000715, 8660.241207504454, 8627.861351444233, 8644.2896231353, 287.09158217746375, 285.71145490061434, 286.6339452905648, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 727.5256, 4.531228, 3298.578, 732.414, 7.493161, 5490.132, 726.7576, 4.53934, 3299.002, 717.6064, 7.665365, 5500.005, 718.6266, 4.592616, 3300.293, 717.8886, 7.639803, 5499.996, 99.95552, 99.83878, 99.96834, 99.99043, 100.0, 99.98428
57337.63184, 60.02184051189548, 60.025247055036, 60.025143300508105, 30.336364542185187, 30.31289291372979, 30.302414887809707, 0.9999719170571096, 0.9999807279821107, 0.9999738982211756, 8650.373391444247, 8620.558558924782, 8637.881106387878, 209.77723024073384, 51.952570905462196, 64.47507934282339, 8656.699754014651, 8625.238322628806, 8644.196228656498, 287.2970679542813, 285.90340573022576, 286.5295302665725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.9036, 4.552109, 3299.888, 728.1727, 7.549342, 5497.223, 720.7011, 4.578179, 3300.391, 723.8203, 7.599542, 5499.811, 712.2175, 4.630602, 3297.956, 712.5008, 7.714334, 5496.234, 99.99521, 99.93784, 100.0, 99.98778, 99.92521, 99.93203
57339.95468, 60.02547012599687, 60.023492985550966, 60.02305601441992, 30.314833551230205, 30.33165418706151, 30.338683698864717, 0.9999736174942648, 0.9999810929593225, 0.9999724024973801, 8651.694282681668, 8626.985943688722, 8637.353748804846, 207.99146193106753, 51.05403005997914, 66.19741739395681, 8658.242952114959, 8620.668594086927, 8635.28504144296, 287.2091118419092, 286.03220837637883, 286.60615019072503, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.7458, 4.552465, 3299.721, 728.1532, 7.549157, 5497.06, 720.7011, 4.578916, 3300.447, 723.9174, 7.599359, 5500.137, 712.2938, 4.629689, 3297.691, 712.4213, 7.713601, 5496.285, 99.99681, 99.95124, 100.0, 99.98779, 99.93507, 99.93105
57342.29608000001, 60.02773172557342, 60.029667929938725, 60.02455632969335, 30.269184611215344, 30.29925504349375, 30.28586554856013, 0.999972780325613, 0.9999845799839372, 0.9999740999605119, 8653.242546310981, 8629.060587863038, 8636.205830247945, 209.4669268470484, 52.405055581789384, 58.331705417782814, 8652.22954520911, 8635.940555487852, 8631.242205529641, 287.28231687502245, 285.8405375189095, 286.6223406196261, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 718.5751, 4.592799, 3300.138, 721.8885, 7.615468, 5500.06, 714.5087, 4.617571, 3298.779, 730.1119, 7.525997, 5494.649, 706.0182, 4.664388, 3292.878, 706.1984, 7.771467, 5488.353, 100.0, 100.0, 99.97855, 99.90131, 99.78919, 99.7848
57344.75060000001, 60.0289987504124, 60.02968201618031, 60.02753321499272, 30.322224315670457, 30.329224507596418, 30.302895821212886, 0.9999718227064474, 0.9999776540212384, 0.9999734580257424, 8655.81637463038, 8634.627966826843, 8633.318588482874, 203.64545816623854, 59.09634272167523, 61.709986950445455, 8657.618418008367, 8621.532965706187, 8637.336251670704, 287.13829942392437, 285.8939251825733, 286.5554171386788, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.7656, 4.553536, 3300.281, 728.1532, 7.549342, 5496.88, 720.7982, 4.58002, 3300.169, 723.7815, 7.598439, 5499.759, 712.2175, 4.630237, 3297.743, 712.5604, 7.713418, 5496.69, 99.98509, 99.94187, 100.0, 99.99421, 99.93329, 99.93229
57347.18836000001, 60.03114440328885, 60.0290016961142, 60.02968500840112, 30.29606120485724, 30.30023337937642, 30.309668300541677, 0.9999704675430128, 0.9999821083875094, 0.9999739547633857, 8641.704316199732, 8628.84248185621, 8633.438752788596, 204.16085590709918, 48.647573579102755, 62.418808794068354, 8666.068590450042, 8622.59315384152, 8636.363552331119, 287.2483999541418, 285.8084153267822, 286.77898510590063, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.7261, 4.55193, 3300.124, 729.3594, 7.53479, 5495.18, 722.8752, 4.561245, 3300.252, 719.1793, 7.647715, 5500.065, 717.2342, 4.599738, 3300.091, 718.664, 7.654636, 5501.199, 100.0, 99.91096, 100.0, 99.99979, 100.0, 99.98469
57349.61308, 60.03107470482164, 60.03125712866319, 60.029029496085144, 30.302800964321644, 30.289180717995187, 30.299003863189245, 0.9999756151796343, 0.9999831237341319, 0.9999709663676276, 8656.493963768055, 8628.859156314338, 8643.565050620937, 209.3689016958224, 48.302023167652806, 60.99617873594684, 8666.977645886405, 8625.477866000345, 8636.877555324501, 287.20526549604904, 285.8922087273214, 286.6894824980505, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 727.3087, 4.538723, 3299.299, 729.126, 7.543632, 5496.621, 720.7205, 4.579284, 3300.284, 723.7233, 7.598071, 5499.587, 712.3129, 4.629506, 3297.845, 712.5008, 7.713601, 5496.112, 99.97736, 99.93975, 100.0, 99.99213, 99.9335, 99.9279
57351.983640000006, 60.030660581572306, 60.02521741525556, 60.0292822387962, 30.319133121285045, 30.30948459482718, 30.295103665646852, 0.9999728576825343, 0.9999835224759983, 0.9999798008575757, 8660.866483164215, 8632.928959010598, 8641.280555642576, 205.35468072111394, 50.704992986629804, 59.35548837776605, 8655.643945977881, 8625.067025483138, 8640.843227439982, 287.30281310465216, 285.94164715870613, 286.5629846533418, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.805, 4.552823, 3300.003, 728.2116, 7.549342, 5497.014, 720.7399, 4.579836, 3300.285, 723.898, 7.597336, 5499.818, 712.3129, 4.630237, 3297.578, 712.4412, 7.713418, 5496.285, 99.99696, 99.94431, 100.0, 100.0, 99.92521, 99.93004
57354.41468, 60.03531692449545, 60.02996609833957, 60.02623369481042, 30.31406178088797, 30.316881219588517, 30.316880128428178, 0.9999761180622416, 0.9999819128586174, 0.9999731273751181, 8645.917541727169, 8614.422672216138, 8636.240691979661, 206.18426382973848, 48.60610975019307, 61.90658896906007, 8652.81104455821, 8619.73744553687, 8639.410302036664, 287.1147454456269, 285.7739610613233, 286.5042087585321, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 718.5356, 4.592978, 3300.31, 721.9274, 7.620625, 5500.441, 714.4505, 4.617203, 3298.888, 730.0537, 7.526181, 5494.82, 705.9801, 4.664022, 3292.546, 706.2382, 7.771101, 5488.361, 100.0, 100.0, 99.96338, 99.90138, 99.7892, 99.78699
57356.75516000001, 60.02785404788965, 60.02757967553281, 60.027093139179826, 30.308796435166506, 30.344442585545778, 30.325457772560227, 0.9999744711847113, 0.9999810831980234, 0.9999721628014594, 8653.859254408311, 8626.267914520766, 8630.638481664344, 210.73187141255175, 53.0906844345659, 63.168472438818156, 8657.432876602415, 8634.292027101736, 8641.084608747911, 286.9163465436231, 285.77848731989934, 286.51506130714137, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.805, 4.55318, 3300.214, 728.27, 7.549526, 5496.893, 720.7982, 4.578916, 3300.502, 723.8203, 7.594945, 5500.237, 712.332, 4.629323, 3298.171, 712.5008, 7.713418, 5496.635, 99.99536, 99.94211, 100.0, 100.0, 99.94316, 99.93741
57359.064080000004, 60.0274012033669, 60.02064901004553, 60.02698254676506, 30.330712981847636, 30.321334854067317, 30.343621264497926, 0.9999722685236474, 0.9999804461958662, 0.9999732522138153, 8660.472832495225, 8628.012593763768, 8635.88671033478, 204.96406201123227, 51.41672167880006, 65.39056361274879, 8664.99409360284, 8623.941530062904, 8635.133214183967, 287.1428542940347, 285.7790055059076, 286.5383403748279, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.7656, 4.553358, 3299.883, 722.0637, 7.618047, 5499.921, 720.7205, 4.579284, 3300.433, 723.665, 7.61039, 5499.72, 714.1441, 4.619279, 3299.359, 715.8011, 7.68247, 5499.326, 99.99506, 99.99716, 100.0, 100.0, 99.9681, 99.98634
57361.390880000006, 60.02601569687462, 60.028190298452394, 60.02779205706484, 30.335377159219114, 30.35046308875487, 30.332303428534086, 0.999972124615082, 0.999981526535177, 0.9999774002196996, 8658.148110196349, 8622.00652223845, 8637.747522304971, 204.7569800705228, 52.38416645959501, 62.9004062539434, 8649.7733363143, 8634.0097377285, 8645.03768591943, 286.95466764156413, 285.8116898716019, 286.41083199539725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 731.094, 4.509634, 3296.903, 716.8495, 7.671464, 5499.897, 724.5835, 4.557931, 3300.265, 721.5483, 7.622709, 5500.115, 713.1904, 4.62421, 3297.948, 712.6201, 7.713418, 5496.112, 99.89337, 100.0, 99.99453, 100.0, 99.93641, 99.9279
57363.72052, 60.02716728257325, 60.02550468636995, 60.02432259065028, 30.33483380783897, 30.329971734825193, 30.338474088056007, 0.9999725090810369, 0.999979190031793, 0.9999704875372082, 8658.534101567973, 8613.815312655124, 8648.311707978284, 203.17728750434162, 51.202411828920276, 66.85065890704618, 8657.297577289557, 8628.56669276876, 8641.785499171685, 286.9919741634824, 285.619243972843, 286.4777931474694, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.8444, 4.55318, 3300.003, 721.9858, 7.619152, 5500.788, 720.7399, 4.579284, 3300.726, 723.6844, 7.592739, 5499.074, 712.2366, 4.630054, 3297.854, 712.5406, 7.713601, 5496.286, 99.99376, 100.0, 100.0, 99.98175, 99.93176, 99.93314
57366.02412, 60.02415609527674, 60.0241589601953, 60.02557483072426, 30.309111877724646, 30.31246424948167, 30.299054499252446, 0.9999740478232534, 0.9999811125801076, 0.9999743553803995, 8648.773525757792, 8621.45622070218, 8626.093368444243, 205.6419701289692, 51.26722894962268, 59.725897271619374, 8650.486566981092, 8616.267212293784, 8635.2932481521, 287.026098912201, 285.75689036154336, 286.58032171144674, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 719.5017, 4.590836, 3300.359, 728.2505, 7.548789, 5497.068, 714.5281, 4.617387, 3298.727, 730.1119, 7.526181, 5494.704, 705.9801, 4.66457, 3292.875, 706.2382, 7.771284, 5488.306, 100.0, 99.9423, 99.97341, 99.9075, 99.78268, 99.78382
57368.33924, 60.01983895127546, 60.02217184841093, 60.018967210398586, 30.339804997424928, 30.349927990767476, 30.317068301397445, 0.9999755405660975, 0.9999812396075104, 0.9999742991285837, 8653.632700363438, 8630.573494705886, 8636.102060753958, 210.21012997348828, 51.220041714807394, 63.949793873807266, 8656.624338731111, 8625.629361847308, 8638.594483861712, 286.9910832325823, 285.7114797345385, 286.50955849325817, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.9233, 4.552823, 3299.607, 721.9858, 7.620994, 5500.611, 720.6817, 4.578732, 3300.108, 724.1893, 7.592923, 5499.719, 712.2938, 4.629141, 3298.013, 712.5207, 7.713601, 5496.634, 99.98668, 100.0, 100.0, 99.99349, 99.92203, 99.9301
57370.7038, 60.023790543875556, 60.01860157593668, 60.01823776029083, 30.325564557911118, 30.343112417332904, 30.319028760847008, 0.9999736982381435, 0.9999803370308814, 0.9999740918664768, 8659.94555170499, 8624.627019334275, 8638.415458042478, 204.7026346895118, 52.818837485229324, 63.51490128479054, 8663.076817801379, 8623.549637738553, 8645.759549718767, 287.06591248679706, 285.77657194568724, 286.5787246753568, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.8444, 4.552465, 3299.951, 728.27, 7.548789, 5497.067, 720.7205, 4.579652, 3300.788, 723.6844, 7.599359, 5500.14, 712.2748, 4.629323, 3297.958, 712.4611, 7.714334, 5496.459, 99.9971, 99.9391, 100.0, 100.0, 99.9318, 99.93422
57373.165680000006, 60.018698453177215, 60.02221129282414, 60.01834919954415, 30.324569378749185, 30.310225133480593, 30.33450732223403, 0.9999758969665535, 0.9999842078879642, 0.9999732374389794, 8664.425086977146, 8627.586995007208, 8630.677265294487, 205.80379903919948, 47.541156180826306, 61.2322981074858, 8660.760100586436, 8629.824627369431, 8634.83892902292, 286.9167189836708, 285.6211120207293, 286.4282687599749, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 731.1334, 4.508027, 3296.011, 734.4957, 7.471979, 5487.971, 727.4564, 4.534922, 3298.957, 717.5676, 7.665549, 5499.916, 718.3596, 4.598277, 3299.79, 716.8747, 7.676061, 5498.497, 99.89641, 99.77988, 99.9636, 99.99985, 99.99224, 99.97126
57375.53332, 60.01430768058691, 60.0226724473039, 60.017894018530484, 30.309175977634595, 30.318844721120673, 30.319639105077755, 0.9999709127023588, 0.9999801833618549, 0.9999720544955104, 8655.470084492648, 8628.557014682845, 8644.038244575728, 206.08521111917798, 57.79097753966107, 64.12552207253225, 8659.689631631103, 8626.240683598997, 8638.917328495056, 286.9183731700513, 285.60978133978614, 286.6315116026211, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.8839, 4.554072, 3299.999, 728.2116, 7.547868, 5497.286, 720.7787, 4.579652, 3300.5, 723.7233, 7.599359, 5500.334, 712.2748, 4.629689, 3297.791, 712.4809, 7.714334, 5496.288, 99.99912, 99.94925, 100.0, 100.0, 99.93185, 99.93429
57377.87008000001, 60.02320543398821, 60.02333337578482, 60.02114016301779, 30.30924377206511, 30.323881288690266, 30.306997566655784, 0.9999735566550515, 0.9999794036141348, 0.999973411051623, 8651.691905165153, 8624.292621369841, 8631.81807051057, 209.5675496899887, 53.17890826151415, 62.1240769246574, 8654.903233173498, 8618.102556440715, 8629.674041106036, 287.06604972453545, 285.82919581748666, 286.6690699639232, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 723.5629, 4.565137, 3300.332, 725.3905, 7.580839, 5499.339, 716.8187, 4.605607, 3299.082, 729.8013, 7.530042, 5495.042, 705.9801, 4.664205, 3292.872, 706.1984, 7.771467, 5488.356, 100.0, 99.98658, 99.98921, 99.90329, 99.78259, 99.78589
57380.166880000004, 60.019742162798686, 60.01778013113369, 60.0185395828417, 30.318468904755093, 30.331748666325122, 30.321416398839805, 0.999973060986837, 0.9999778981812846, 0.999971438659569, 8656.451175438342, 8630.112804385402, 8641.118785097755, 206.42597005102016, 55.51882660965839, 60.00908647015649, 8654.468896035058, 8630.841923807991, 8637.38439855999, 286.973297930536, 285.75950410511524, 286.5627139890448, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 723.4644, 4.562282, 3300.02, 727.9587, 7.54842, 5496.891, 720.8564, 4.5791, 3300.28, 723.8786, 7.598071, 5500.299, 712.2748, 4.629323, 3297.852, 712.5207, 7.713967, 5496.636, 99.9992, 99.94206, 100.0, 99.9833, 99.92848, 99.93316
57382.5258, 60.019351243733205, 60.01580054453039, 60.02110874918059, 30.33029058292224, 30.342099839273498, 30.32871545573556, 0.9999699410406908, 0.9999803200346126, 0.99997145660087, 8651.587265250886, 8621.119256685832, 8646.257211590402, 207.24353715761617, 53.328177374181905, 64.0551540255342, 8658.230595567115, 8625.765586493533, 8642.629699772153, 287.0097877149334, 285.70932748647647, 286.52823849265684, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.7853, 4.55318, 3300.166, 728.1532, 7.549157, 5496.891, 720.837, 4.580573, 3300.169, 723.7427, 7.59991, 5500.234, 712.332, 4.629871, 3297.843, 712.4611, 7.7147, 5496.574, 99.98696, 99.94206, 100.0, 100.0, 99.93324, 99.92792
57384.866160000005, 60.024186625691485, 60.021514525623616, 60.02258592477241, 30.329041075100346, 30.308192178057315, 30.340229687643284, 0.9999730138083696, 0.9999799481403059, 0.9999757855632453, 8655.660234725594, 8618.061987413901, 8633.6569978766, 203.84663463000015, 50.77124626957175, 61.90402697372201, 8662.044574916028, 8629.572701007266, 8639.80986396806, 286.9502930411853, 285.59874082095394, 286.5566824319386, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 731.2714, 4.508206, 3296.791, 734.4568, 7.471979, 5488.086, 726.777, 4.53842, 3298.884, 717.5093, 7.664262, 5499.884, 718.6266, 4.59225, 3300.08, 719.1213, 7.647677, 5500.197, 99.88075, 99.78706, 99.96479, 99.99649, 100.0, 100.0
57387.15028, 60.02041576924842, 60.024072765351555, 60.02247366903756, 30.3305841433558, 30.31860285211925, 30.30502612108421, 0.9999751511617683, 0.9999790843174833, 0.9999741591334992, 8658.616296906352, 8621.506663339133, 8645.656827970284, 208.086656733557, 53.3276582533158, 63.677611960186965, 8660.262279651513, 8631.01512014158, 8646.671772115988, 287.0542991657775, 285.7380020346124, 286.65933737885103, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 720.0, 724.8444, 4.553715, 3300.219, 728.27, 7.550078, 5496.88, 720.7011, 4.579468, 3300.338, 723.6068, 7.597152, 5498.887, 712.2557, 4.629871, 3298.228, 712.6002, 7.714883, 5496.52, 99.99666, 99.94398, 100.0, 99.97835, 99.93671, 99.93532
