TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
57665.277120000006, 60.01851709776307, 60.01968789484573, 60.01981979467276, 27.80687538075207, 27.853892115233958, 27.838369061488347, 0.9999771217076328, 0.9999863997545005, 0.9999811071671985, 7926.771940696323, 7921.012034107026, 7929.079779837002, 178.16097942294437, 40.194860404106294, 54.33059033017935, 7927.1152896781205, 7922.035546362898, 7932.327623882767, 286.6198332662339, 285.71630618675266, 286.52299485123655, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 716.4854, 4.605471, 3300.232, 729.4178, 7.533869, 5495.653, 712.7422, 4.627143, 3297.836, 727.7429, 4.531046, 3298.375, 717.7301, 7.661099, 5499.866, 724.6085, 4.554047, 3300.002, 100.0, 99.91951, 99.93303, 99.94565, 99.98911, 99.99846
57667.64456000001, 60.00832320705218, 60.01089307905831, 60.0099020660939, 27.839709192611586, 27.8634451814934, 27.832244936474094, 0.9999781645046995, 0.9999861849007791, 0.9999794886420483, 7925.650761009452, 7918.538482189997, 7929.88679289458, 174.82257825004376, 44.0899102199819, 47.56628548150684, 7926.5437391763235, 7922.546006031525, 7932.688049673881, 286.6526476256195, 285.76384237007596, 286.6012673482406, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.7152, 4.566565, 3300.256, 723.3088, 7.603495, 5499.936, 719.0123, 4.590144, 3300.574, 721.4901, 4.573334, 3299.94, 723.9294, 7.594989, 5499.208, 718.5646, 4.592868, 3300.295, 100.0, 99.99357, 100.0, 99.99677, 99.99591, 99.99358
57669.990840000006, 60.01133709954964, 60.011160712932416, 60.01212988825243, 27.820795766847834, 27.82969068623904, 27.81964479784418, 0.9999791711830391, 0.9999857799747642, 0.9999804857462576, 7925.881628229852, 7920.418030473974, 7922.36370293513, 174.87354739127886, 41.07286813049791, 47.066410011025255, 7923.157882160422, 7917.673190446262, 7925.644473108785, 286.6518115327246, 285.8806087742653, 286.4892480839913, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.7152, 4.5671, 3300.256, 722.9197, 7.606995, 5499.412, 718.9734, 4.590512, 3300.579, 727.8594, 4.531229, 3298.061, 724.9404, 7.585492, 5498.683, 716.139, 4.610814, 3298.926, 100.0, 99.99658, 100.0, 99.94605, 99.98436, 99.976
57672.415080000006, 60.01239108393321, 60.012656779520654, 60.015206799577705, 27.830194167693612, 27.828279222257038, 27.826924877537163, 0.9999795359741885, 0.999984676969177, 0.9999826790489518, 7929.957093393844, 7923.563359963171, 7926.053124255951, 178.85192366028605, 40.81175080664576, 48.246044490762415, 7927.917616441101, 7921.798516002635, 7925.117701083944, 286.7352058033166, 285.9346098206585, 286.5538524125771, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 728.9845, 4.524981, 3298.438, 718.3865, 7.651755, 5500.804, 722.817, 4.568792, 3300.37, 730.0148, 4.519646, 3297.615, 724.9022, 7.585857, 5499.587, 718.5646, 4.592136, 3300.235, 99.95128, 100.0, 100.0, 99.92634, 99.99545, 100.0
57674.85428000001, 60.01141141950995, 60.01105352612727, 60.01284074217424, 27.812760397410006, 27.86361793230156, 27.845576256929036, 0.9999779813601268, 0.9999884219292599, 0.9999826411564723, 7932.203995443522, 7927.456381866418, 7926.506976931725, 180.20507034512366, 36.89135655499922, 51.452226447026305, 7931.217646833005, 7923.185105856901, 7921.53969527159, 286.6709018290928, 285.80676883079076, 286.5016012097097, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.7744, 4.566743, 3300.313, 722.978, 7.610863, 5500.152, 725.2629, 4.549464, 3299.98, 727.7623, 4.532701, 3298.702, 723.9103, 7.596998, 5499.412, 718.4055, 4.593051, 3299.777, 100.0, 99.99957, 99.98779, 99.94551, 99.99423, 99.99183
57677.2424, 60.00884341132247, 60.00745076356389, 60.0032675483634, 27.830815756507132, 27.863194600672074, 27.836141929229104, 0.9999844763544438, 0.9999921420994904, 0.9999811923391115, 7925.971974388172, 7917.133318005946, 7919.754083725823, 175.26728344168396, 36.43809659092494, 42.74791832001807, 7925.5120932199325, 7919.220166980381, 7929.204541553339, 286.8390981112255, 285.888047741633, 286.4946792867418, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 716.5445, 4.605292, 3299.624, 729.3984, 7.533685, 5495.598, 731.4164, 4.507127, 3296.342, 721.4901, 4.575173, 3300.332, 717.9018, 7.662195, 5499.593, 724.6681, 4.553314, 3299.655, 99.99533, 99.91947, 99.88775, 100.0, 99.99597, 99.98461
57679.55756, 60.0156903651134, 60.01487516861782, 60.01076998057549, 27.830547124543873, 27.85395102404365, 27.81676859727457, 0.9999837783602532, 0.9999914633545243, 0.9999859030684192, 7927.32835182827, 7921.327959413526, 7929.042649008406, 177.88592106045053, 37.02230788689758, 42.465058647673686, 7927.339070678486, 7924.747604777158, 7925.455261017851, 286.7617431670546, 286.0262198466931, 286.6225502385268, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.7744, 4.566029, 3300.26, 722.7251, 7.607179, 5500.509, 725.1464, 4.5502, 3299.643, 727.8011, 4.531781, 3298.817, 724.2346, 7.593528, 5499.485, 718.5845, 4.592868, 3299.888, 100.0, 99.99501, 99.99292, 99.9525, 99.99008, 99.99519
57681.933000000005, 60.01790012013468, 60.01826393732289, 60.0190057955668, 27.837422019500693, 27.83696510351748, 27.83587447284305, 0.9999845223578493, 0.9999863496944541, 0.9999833588968917, 7928.174597015598, 7915.670018285009, 7921.363297550439, 176.88077261040155, 38.966939918220305, 48.32898839433119, 7925.651891183813, 7916.238887999851, 7921.447994715254, 286.71578370932383, 285.94207800030125, 286.52912876585015, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.7152, 4.566565, 3300.366, 722.8808, 7.611047, 5500.337, 725.127, 4.549832, 3299.538, 727.8594, 4.531965, 3298.366, 723.9103, 7.595537, 5499.736, 718.485, 4.593967, 3299.691, 100.0, 100.0, 99.98461, 99.94909, 99.99006, 99.99035
57684.295640000004, 60.020192193120074, 60.017934863688836, 60.020236712221, 27.831319281857837, 27.85264273925437, 27.81609793493363, 0.9999830552501208, 0.9999849916970927, 0.9999801611816793, 7928.758983507239, 7922.341484297768, 7926.121662052241, 176.18162160760244, 38.56542250796565, 47.56313126114583, 7933.4258046204, 7920.9112795778055, 7920.702179592566, 286.70667818938205, 285.8147637773725, 286.5120989656436, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 729.1422, 4.523554, 3297.599, 717.1803, 7.668149, 5499.394, 718.954, 4.590144, 3300.07, 733.549, 4.490412, 3295.032, 728.412, 7.546045, 5497.687, 715.2444, 4.610631, 3299.903, 99.92584, 99.9994, 100.0, 99.83336, 99.93896, 99.98188
57686.6456, 60.01433586632492, 60.01388286227129, 60.011430051788885, 27.830682910583175, 27.871435271578598, 27.84715166248796, 0.9999799487206663, 0.9999856193990567, 0.9999832225728801, 7933.262652580989, 7924.844320547254, 7928.4353030527045, 172.88312984416007, 43.98681374238676, 44.16213533923201, 7932.950859838007, 7921.746358843027, 7930.884275685516, 286.5356332878631, 285.6448272234044, 286.4979284121729, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.7546, 4.566922, 3300.251, 723.1143, 7.606074, 5499.861, 722.3317, 4.568792, 3300.252, 727.704, 4.532333, 3298.31, 723.9485, 7.596267, 5499.419, 718.6242, 4.592685, 3300.406, 100.0, 100.0, 100.0, 99.9611, 99.98911, 100.0
57688.941880000006, 60.00766285896563, 60.00966459369673, 60.01215871590061, 27.82914600073598, 27.846457314443676, 27.829194199371443, 0.9999814743459254, 0.9999878140442103, 0.9999851587024443, 7928.480131846727, 7919.074228498298, 7928.331580901088, 176.41137385507682, 39.84880843671954, 47.6384193533313, 7926.51278468277, 7921.544962802423, 7929.263590560241, 286.5589328489769, 285.77095079087024, 286.61304516489025, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 720.2509, 4.584947, 3300.49, 726.4995, 7.560761, 5497.568, 714.004, 4.623829, 3298.672, 721.6843, 4.573334, 3300.5, 717.7301, 7.662195, 5499.977, 725.0458, 4.5513, 3300.001, 100.0, 99.95438, 99.93913, 99.99667, 99.98999, 99.98669
57691.28908, 60.01001946399789, 60.00875362495699, 60.0050804217176, 27.83406956486778, 27.86214055141383, 27.82920647189852, 0.9999828733452208, 0.9999867899195978, 0.9999840017076473, 7923.688524258141, 7922.399692944451, 7923.07415428405, 175.2444005235334, 38.12951730514442, 46.721268572388226, 7932.598381798604, 7921.415684119325, 7921.644475620243, 286.7119371316772, 285.8062581027843, 286.5421903811701, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.0646, 4.567992, 3300.424, 723.017, 7.605153, 5499.814, 718.9734, 4.589776, 3300.178, 727.8011, 4.531598, 3298.592, 723.9485, 7.596815, 5499.415, 718.5646, 4.592868, 3300.002, 100.0, 100.0, 100.0, 99.95594, 99.98796, 100.0
57693.60156, 60.01015265017025, 60.00235394132758, 60.00799431328755, 27.855062692817654, 27.868096733820668, 27.85293276921733, 0.9999769363956688, 0.9999855465917222, 0.9999805729197395, 7924.736792069649, 7919.523143090167, 7927.124010914827, 173.40584747868252, 36.369212251306635, 48.230587902031274, 7933.817318992043, 7921.503192003075, 7926.814153622358, 286.8165924850966, 285.7911843084779, 286.5113526336928, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.7152, 4.566743, 3300.366, 723.2893, 7.605522, 5500.628, 719.0511, 4.590144, 3300.567, 721.5095, 4.573886, 3300.266, 723.8913, 7.593528, 5500.068, 718.5447, 4.592685, 3300.173, 100.0, 100.0, 100.0, 100.0, 99.98749, 100.0
57695.90864, 59.99923009772774, 60.00007576151849, 59.999973617272126, 27.811042163445542, 27.85564575652621, 27.82503089806674, 0.999982375910288, 0.9999869166533569, 0.9999815910419719, 7925.329324630082, 7921.288726050239, 7931.332439986292, 174.21200862461455, 41.06963241019457, 47.409400613214075, 7930.693117176517, 7921.998099633162, 7929.284868869056, 286.67160313444134, 285.6284180150767, 286.53764303678355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 729.0042, 4.522126, 3297.982, 717.1608, 7.669622, 5499.824, 725.1658, 4.548912, 3299.873, 715.2179, 4.612497, 3299.579, 730.3958, 7.523034, 5494.318, 712.2026, 4.630042, 3297.809, 99.93744, 99.9738, 99.98282, 99.97056, 99.90027, 99.93221
57698.22036000001, 60.00690808490667, 60.00668821021008, 60.003076723241534, 27.84970265795629, 27.86298784994348, 27.8233801396575, 0.9999797343242611, 0.9999857911757704, 0.9999823897413422, 7926.576508633307, 7921.936855455593, 7930.557088787195, 175.453957935199, 36.91742408262553, 48.32839649344737, 7932.972178309074, 7921.018189320216, 7919.530438927661, 286.7540967893077, 285.76195493105246, 286.4572969138152, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.8138, 4.565672, 3300.313, 722.9197, 7.610863, 5500.443, 719.0123, 4.58996, 3300.121, 721.5872, 4.573518, 3300.056, 723.8531, 7.597363, 5499.896, 718.5049, 4.592685, 3299.892, 100.0, 100.0, 100.0, 100.0, 99.99585, 100.0
57700.620480000005, 60.00185184803855, 60.00056834442253, 60.00179967436169, 27.824300250408402, 27.864461744643325, 27.837022996283494, 0.9999862782181582, 0.9999897243788204, 0.9999848192420706, 7928.87402321933, 7918.19825128809, 7921.356766703285, 179.48800355452363, 32.43274585216932, 43.175714974300945, 7930.673707331018, 7917.329867847146, 7927.250364727976, 286.7182359404984, 285.713569681769, 286.33042930518883, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.7941, 4.566565, 3300.634, 723.1726, 7.607363, 5499.691, 725.3599, 4.549648, 3299.741, 722.364, 4.568922, 3300.549, 721.774, 7.620556, 5499.638, 722.0239, 4.56833, 3300.097, 100.0, 99.99298, 99.99074, 99.99571, 99.99201, 100.0
57702.926960000004, 60.00032844826769, 60.00133036120274, 59.99831070035844, 27.84575103704271, 27.886166424564273, 27.852861275157856, 0.9999853533522597, 0.9999890062370992, 0.9999909742908091, 7931.999366537466, 7921.646607989064, 7922.388845194805, 183.1299128288806, 39.21398942623364, 37.64240409283411, 7938.272632880806, 7917.517129051696, 7924.419551905111, 286.61590833922054, 285.64857849696864, 286.20540678007416, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 716.8994, 4.602972, 3300.122, 727.4723, 7.557262, 5498.09, 728.4464, 4.531977, 3298.655, 723.1795, 4.563038, 3299.948, 723.2046, 7.598094, 5499.627, 718.485, 4.592685, 3299.945, 100.0, 99.96387, 99.95782, 100.0, 99.99181, 100.0
57705.26728000001, 60.00437780857993, 60.006935997333194, 60.0036977654654, 27.839073944474833, 27.82462806620166, 27.83866533419074, 0.9999841364818887, 0.999985154736615, 0.9999844094301178, 7931.702683408109, 7919.8890718397, 7924.903595859592, 184.37960485357974, 43.739005602327325, 45.79894087957655, 7939.903690014845, 7914.215731595525, 7922.263639311691, 286.5044265524943, 285.55756759140866, 286.25765537869717, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.7744, 4.566922, 3300.313, 723.0948, 7.603311, 5499.015, 725.3211, 4.550385, 3299.416, 727.8011, 4.531598, 3298.139, 723.9676, 7.596632, 5499.93, 718.6441, 4.593601, 3300.29, 100.0, 100.0, 99.99811, 99.96263, 99.98499, 99.99355
57707.58344, 60.007799105053195, 60.00848361903986, 60.009360982514764, 27.8379526765903, 27.836632302087295, 27.82661567602368, 0.999984823899193, 0.9999874169506877, 0.999982230045027, 7926.544383649677, 7910.341186666599, 7919.617226153668, 179.80642912524468, 43.092259753298094, 43.502031056595115, 7923.305137718951, 7914.261207347757, 7920.844815286805, 286.6416129393875, 285.73443477019, 286.2664746536881, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 728.4916, 4.525695, 3297.929, 716.8107, 7.673121, 5499.381, 718.9929, 4.589776, 3300.404, 734.0539, 4.487287, 3292.96, 730.3576, 7.522851, 5494.269, 712.302, 4.630042, 3297.991, 99.93104, 99.98735, 99.99901, 99.78528, 99.89439, 99.92541
57709.89072, 60.00958359373984, 60.00464081357394, 60.00998058490593, 27.834573954831267, 27.838320926912797, 27.836178898199563, 0.9999826369425595, 0.9999850307263558, 0.9999849907293409, 7936.900589648155, 7919.56707988821, 7926.020459140919, 185.8884616023488, 38.42091277350528, 42.22280736854782, 7936.700881737181, 7913.567634739721, 7926.797193609293, 286.84834355193044, 285.91478531464116, 286.4136250696697, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.7941, 4.566565, 3300.141, 723.1531, 7.605522, 5500.217, 725.3211, 4.550016, 3299.702, 727.8983, 4.532517, 3298.759, 723.834, 7.593528, 5499.123, 718.5248, 4.592868, 3300.058, 100.0, 100.0, 99.98472, 99.9525, 99.99649, 99.99878
57712.19544, 60.018194456212164, 60.014260989859714, 60.01408197999818, 27.80624926169016, 27.83813606367587, 27.839206541606945, 0.9999836668637752, 0.9999856958757009, 0.9999840464427533, 7932.722454806328, 7918.152666649013, 7926.24879413287, 186.14258120407612, 45.48036857674833, 42.22991626878138, 7933.093594902219, 7919.708496283419, 7924.745179999302, 286.74862709814266, 285.9335024694949, 286.5336227260505, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.6758, 4.566922, 3300.136, 723.0948, 7.607548, 5500.647, 718.9929, 4.590512, 3300.294, 727.8011, 4.532149, 3298.595, 723.9485, 7.59718, 5499.691, 718.5248, 4.592685, 3299.657, 100.0, 100.0, 100.0, 99.95762, 99.97909, 100.0
57714.53596000001, 60.018293120788414, 60.02149378915076, 60.01862969980358, 27.809754485265156, 27.845011252277516, 27.84031244051763, 0.9999839549030488, 0.9999843771365086, 0.9999852170757717, 7928.606441728773, 7920.683661801984, 7930.836681468079, 182.07119384060843, 43.330324623392016, 43.74143576842516, 7933.652442367706, 7923.626072284731, 7925.626181297329, 286.9529604227169, 285.97394186965147, 286.573496234206, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 716.4459, 4.605827, 3299.672, 729.4373, 7.533685, 5495.878, 712.5869, 4.628063, 3297.891, 721.5483, 4.57407, 3300.389, 717.6157, 7.661465, 5500.185, 723.7337, 4.560639, 3300.083, 100.0, 99.92366, 99.93991, 100.0, 100.0, 99.9916
57716.84524, 60.019430338250075, 60.022366375339125, 60.02048966172994, 27.806949243737293, 27.810540979485083, 27.808250796473544, 0.9999845331059131, 0.9999874924861529, 0.9999811247413498, 7929.679211508082, 7917.557841662354, 7920.873274972238, 180.0754929214686, 41.7202386441395, 51.60402372127032, 7937.593513553507, 7921.098956917081, 7924.236903071415, 286.98077028429964, 286.1800012083012, 286.82277079330805, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.6955, 4.566922, 3300.204, 723.0753, 7.606442, 5499.774, 718.9734, 4.590328, 3299.955, 727.8011, 4.531965, 3298.486, 723.6624, 7.598459, 5499.497, 718.6242, 4.592502, 3299.665, 100.0, 99.99449, 100.0, 99.94773, 99.99553, 100.0
57719.139, 60.02103970383991, 60.02231621044179, 60.02318352518213, 27.794728001603346, 27.831777302436745, 27.797286300768352, 0.9999800423333739, 0.9999886547253437, 0.9999821542012381, 7927.544415552424, 7915.324366766539, 7920.8275403730795, 171.44246658350676, 39.425733192694224, 48.52082893818806, 7930.424242520207, 7920.692839226576, 7919.520816341437, 286.9276311129049, 285.9983201677834, 286.75484009493385, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.6955, 4.5671, 3300.554, 721.4216, 7.624678, 5500.638, 720.9146, 4.573946, 3300.618, 731.5684, 4.505305, 3295.144, 729.0605, 7.538192, 5495.648, 712.4014, 4.629858, 3297.646, 100.0, 99.99908, 100.0, 99.85444, 99.91947, 99.92726
57721.46392, 60.02406346883848, 60.02223087389578, 60.02663675040657, 27.833961267309814, 27.848958700272917, 27.82673363310345, 0.999980344061944, 0.9999871258646785, 0.999979625846174, 7930.365728271588, 7920.698884672768, 7928.681998670065, 176.044170456894, 40.13712821909712, 45.343819431810516, 7926.288339843742, 7926.971968666902, 7930.119500183769, 286.8436923427505, 285.98710427187876, 286.61518853052206, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 726.4807, 4.544078, 3299.742, 720.8768, 7.62431, 5500.292, 719.5752, 4.586463, 3300.456, 727.8788, 4.532517, 3298.756, 724.2537, 7.593163, 5499.452, 718.5248, 4.592319, 3300.348, 99.97255, 100.0, 100.0, 99.94093, 99.99994, 100.0
57723.78044, 60.02761428736449, 60.02173778801383, 60.02502088746604, 27.819450626986537, 27.847697384381586, 27.818962152773842, 0.9999837913252317, 0.9999859952596191, 0.9999840535846805, 7923.804469204368, 7920.673273672111, 7923.946415180493, 178.48928551973586, 46.40283807150782, 42.21448763385024, 7930.359377924666, 7920.703828628506, 7923.525903723197, 286.9138041661958, 285.96388107922104, 286.62374067133845, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.7152, 4.566565, 3300.476, 723.2504, 7.607916, 5500.551, 725.2629, 4.550753, 3300.09, 727.9177, 4.531414, 3298.706, 723.9485, 7.596085, 5500.023, 718.6242, 4.592319, 3299.891, 100.0, 100.0, 99.99152, 99.94738, 99.995, 100.0
57726.080760000004, 60.019336333536096, 60.0218239284299, 60.01872868520236, 27.833518436250863, 27.842877260331456, 27.79548119496954, 0.9999842209820137, 0.9999878046576054, 0.9999844540782026, 7928.828003691609, 7922.651322255543, 7928.417579061543, 173.7426930241204, 33.16954530509338, 43.48345417674341, 7934.46566865489, 7922.056505732436, 7924.91938021586, 286.75899848022397, 285.9345861067588, 286.70596549404377, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 716.3671, 4.605827, 3299.844, 729.3984, 7.534606, 5495.701, 731.5911, 4.506759, 3296.066, 721.4901, 4.57407, 3300.39, 717.7111, 7.662926, 5499.686, 724.6681, 4.553314, 3299.489, 99.99866, 99.92361, 99.88279, 100.0, 99.99727, 99.98997
57728.399000000005, 60.01973804161837, 60.02005707623574, 60.01984437051669, 27.825665534997942, 27.84356938570057, 27.807715883155215, 0.9999829605606335, 0.9999842926648824, 0.9999838499915701, 7927.715519003668, 7921.79880350723, 7929.313026764486, 176.46751388828397, 42.35965939690641, 48.01486262137155, 7931.258266664829, 7925.507964183808, 7931.070054339093, 286.8541379835255, 285.9737291741516, 286.62013382239167, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.6561, 4.566743, 3300.308, 723.3866, 7.607363, 5500.479, 725.2823, 4.549464, 3299.48, 727.704, 4.532517, 3298.485, 723.9676, 7.596085, 5499.773, 718.6838, 4.592502, 3299.773, 100.0, 100.0, 99.98956, 99.9644, 99.99448, 100.0
57730.73404, 60.02108859947464, 60.018663285442074, 60.01881890456238, 27.812737035277035, 27.852759887937, 27.798894321564116, 0.9999840821265191, 0.9999839923558025, 0.9999822347074339, 7928.190864383119, 7918.749341561641, 7924.505598458348, 176.64005945721806, 41.8825869164757, 45.946277964906585, 7928.545701521879, 7923.4262359337135, 7922.062122154233, 286.7342615905308, 285.9912251013323, 286.7059602052031, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.7941, 4.566565, 3300.151, 723.231, 7.604784, 5500.045, 725.2241, 4.549464, 3299.193, 721.4707, 4.57407, 3300.109, 724.0248, 7.594989, 5499.354, 718.5049, 4.592685, 3299.587, 100.0, 100.0, 99.97413, 100.0, 99.98684, 100.0
57733.04204000001, 60.02279437117246, 60.024434092467686, 60.0242629694459, 27.824284674081568, 27.84711962035825, 27.830167093589218, 0.9999842877028525, 0.9999854075928736, 0.9999865489509997, 7934.052145580974, 7926.94693140308, 7927.050405190187, 180.48487204297135, 42.20428546028779, 43.346401254610555, 7929.215980257596, 7925.308613070966, 7930.352348664643, 286.7886349193897, 285.9900976614194, 286.74043369050486, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 729.0042, 4.524089, 3298.048, 716.8885, 7.671832, 5499.504, 718.954, 4.589776, 3300.123, 715.7617, 4.609556, 3299.661, 728.9651, 7.546045, 5496.918, 715.4034, 4.61173, 3299.734, 99.94438, 99.99388, 100.0, 99.99119, 99.9295, 99.98777
57735.388640000005, 60.022197830033704, 60.02275715757201, 60.021943140958875, 27.821418095885686, 27.835665086135386, 27.8006846292373, 0.9999832604494117, 0.9999835483563198, 0.9999831703314435, 7926.6596635026035, 7925.4542528656375, 7932.288702707137, 177.68491029112874, 36.97209723940955, 49.978040873957525, 7933.704277595963, 7917.174418106381, 7932.492943728273, 286.6825449523441, 285.746019831294, 286.6168852837329, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.6955, 4.566386, 3300.203, 723.0364, 7.609021, 5500.121, 722.6035, 4.567135, 3300.303, 721.5095, 4.573886, 3300.172, 723.9485, 7.596998, 5499.205, 718.5248, 4.593051, 3299.895, 100.0, 99.99782, 100.0, 100.0, 99.98414, 100.0
57737.783200000005, 60.02037891589864, 60.022489439320665, 60.0203337978127, 27.818743053282002, 27.83371906985221, 27.81011102092263, 0.9999830898933325, 0.9999849496829896, 0.999982524253097, 7928.740159667435, 7914.983233275716, 7920.997875344346, 177.73226580634082, 42.70768062124853, 39.73089664277593, 7930.562939221719, 7917.64100033893, 7919.746921984293, 286.7545496572199, 285.9432518552504, 286.4772150056741, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 720.0734, 4.583341, 3300.278, 727.1999, 7.559841, 5497.808, 713.8293, 4.625854, 3298.061, 727.8594, 4.531046, 3298.14, 717.8446, 7.662013, 5500.127, 724.847, 4.552032, 3299.531, 100.0, 99.95874, 99.96314, 99.93709, 99.99605, 99.99006
57740.09220000001, 60.01572114439306, 60.015165889611275, 60.02212265106512, 27.816831811286022, 27.856939361229855, 27.806287813771853, 0.9999859455796004, 0.9999855588167322, 0.9999832277973804, 7934.7926672154135, 7927.8800546401235, 7930.106027621819, 182.296456429945, 47.147563837547295, 47.12489725155956, 7939.945621373548, 7926.4877306540775, 7926.6339101850745, 286.5993176419533, 286.02071833093606, 286.50310131211916, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.5378, 4.566565, 3300.481, 723.0558, 7.605337, 5500.081, 718.9152, 4.589776, 3300.574, 721.5872, 4.574438, 3300.155, 723.9676, 7.597363, 5499.855, 718.485, 4.593051, 3300.232, 100.0, 100.0, 100.0, 100.0, 99.98677, 99.99353
57742.384840000006, 60.02034096368008, 60.014171804247376, 60.01233031298988, 27.83602343387278, 27.862540907592315, 27.820440894636455, 0.9999862957658678, 0.9999841376895479, 0.9999850502543756, 7924.250219130693, 7923.14400886688, 7925.03776070368, 181.54722295521748, 43.40153954423249, 47.96938045334991, 7924.184623253052, 7923.745627803906, 7926.92179260312, 286.39369246553844, 285.7672234498386, 286.35402771488583, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.6955, 4.566565, 3300.265, 723.2115, 7.604784, 5500.423, 712.6258, 4.627879, 3298.004, 721.5289, 4.57407, 3300.608, 724.0057, 7.596632, 5499.479, 718.5447, 4.592868, 3299.895, 100.0, 100.0, 99.94987, 100.0, 99.99293, 99.99886
57744.656760000005, 60.009868343843166, 60.01074793119889, 60.012193764318695, 27.79840031599322, 27.837120779381024, 27.80277289175857, 0.9999867402347674, 0.9999856627527295, 0.999986990293056, 7922.935004080799, 7913.578843833541, 7914.860868578364, 182.98671827230464, 46.649812137354274, 41.3325410933744, 7924.681091647836, 7920.43130242651, 7918.550309933098, 286.6844289252165, 285.98040089443145, 286.5359824587862, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 728.9056, 4.524089, 3297.484, 717.0441, 7.676621, 5499.725, 706.3945, 4.662301, 3293.286, 715.1403, 4.612681, 3299.583, 730.3767, 7.522486, 5494.538, 712.302, 4.629858, 3297.533, 99.92944, 99.9936, 99.79522, 99.98595, 99.89638, 99.92384
57746.99652000001, 60.01782418551579, 60.01413598430434, 60.01373813435332, 27.80666481108651, 27.827073067172957, 27.799985526637727, 0.9999824146410958, 0.9999855664445222, 0.9999830557126913, 7931.304146495947, 7920.212320630068, 7920.07813066514, 182.20909831984818, 44.332823635802015, 45.158526615699884, 7931.50858078087, 7928.241535428321, 7928.009175826718, 286.8759519274507, 286.0505951897721, 286.641821446265, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.7744, 4.566743, 3300.313, 723.0364, 7.606995, 5500.149, 712.6646, 4.628247, 3297.889, 721.5289, 4.573702, 3300.216, 724.0057, 7.596267, 5499.683, 718.485, 4.592685, 3300.005, 100.0, 100.0, 99.93462, 100.0, 99.98996, 99.99875
57749.3066, 60.013410704391156, 60.006537862082006, 60.00991811574854, 27.808107723099283, 27.82012954015434, 27.824729162309303, 0.9999809525821919, 0.9999875451928687, 0.9999823821252921, 7927.698431049681, 7923.973157382614, 7918.33766534336, 182.03319984139853, 39.34478326732824, 40.50650763914882, 7924.965894670116, 7915.679512978136, 7923.3875590621665, 286.8681356568711, 285.9862690343758, 286.60203940071233, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.6955, 4.566565, 3300.758, 723.3088, 7.605522, 5500.327, 712.6646, 4.627695, 3298.171, 721.5677, 4.570209, 3300.326, 722.4606, 7.618547, 5499.546, 721.0298, 4.572908, 3300.39, 100.0, 99.99841, 99.93984, 100.0, 99.99999, 100.0
57751.645880000004, 60.00356004052412, 60.01028786880042, 60.008905039544004, 27.799730795883598, 27.845129781630526, 27.795501789248558, 0.9999842605142908, 0.9999845761481914, 0.9999825391864184, 7929.8782659505005, 7924.044139784148, 7927.4014280962465, 179.03615235097823, 40.647866056739076, 50.164608538462744, 7930.034380889008, 7920.403504864745, 7927.582373365507, 286.93997982335367, 285.9704300726135, 286.48843857770277, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 716.3868, 4.606363, 3300.301, 728.4256, 7.546026, 5497.096, 716.877, 4.606711, 3299.793, 724.0339, 4.560096, 3300.02, 722.0983, 7.60759, 5499.51, 718.664, 4.592685, 3300.01, 100.0, 99.94579, 99.98011, 100.0, 99.99194, 100.0
57753.98672000001, 60.01049169046319, 60.00587036780705, 60.00617200337001, 27.79619726541681, 27.839005192834, 27.817279913914355, 0.9999808423154966, 0.9999826863689674, 0.9999819140574678, 7926.3078078508515, 7923.547871898986, 7927.978433203625, 177.2604608743468, 44.253909427114195, 50.89393123751533, 7938.609236227229, 7917.545253340099, 7926.110887076284, 286.8274188506013, 285.9406937217582, 286.7288771335018, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.6561, 4.566922, 3300.423, 723.1337, 7.605522, 5499.81, 718.4493, 4.591249, 3299.901, 727.8206, 4.532333, 3298.755, 724.0057, 7.594441, 5499.353, 718.5447, 4.592502, 3300.29, 100.0, 100.0, 100.0, 99.95101, 99.99532, 100.0
57756.32632000001, 60.00965229015779, 60.01112474680697, 60.01003977650759, 27.79912653065826, 27.825576788715562, 27.800732893296722, 0.9999786006226702, 0.9999901745924744, 0.999982019254273, 7922.494410944821, 7920.447230725609, 7924.931314574149, 167.5455330750633, 34.39037628366168, 49.17024692143832, 7927.858273293196, 7921.614193853741, 7920.95145393722, 286.7506174947248, 286.0302930007574, 286.6444333089397, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 727.8805, 4.528372, 3298.0, 717.0052, 7.669991, 5499.827, 725.2241, 4.548912, 3299.989, 734.1704, 4.485816, 3293.519, 730.3576, 7.522669, 5494.592, 712.302, 4.630042, 3298.101, 99.95579, 99.99545, 99.97772, 99.80556, 99.90027, 99.92536
57758.6664, 60.00702198646828, 60.011326581460715, 60.0115155577643, 27.815986690670385, 27.8456366041135, 27.819777857167278, 0.9999829354764819, 0.9999837844561631, 0.9999831766329522, 7924.957385856992, 7924.740802735211, 7926.193969569771, 182.61277172417454, 36.40836846976708, 47.170737738147636, 7927.684611033237, 7925.452237283695, 7919.013131253525, 286.8898628722951, 286.0867512387003, 286.5790763894513, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.7941, 4.5671, 3300.591, 722.9002, 7.609205, 5500.7, 718.9734, 4.590144, 3300.291, 727.7234, 4.532149, 3298.532, 724.0057, 7.595354, 5499.237, 718.6043, 4.592319, 3300.403, 100.0, 99.99216, 100.0, 99.95412, 99.99999, 100.0
57760.94516, 60.01545913347033, 60.00873421057276, 60.008888651345245, 27.80195611762885, 27.83231111084624, 27.78890817056163, 0.9999836002509849, 0.9999862771990233, 0.9999838886521024, 7934.241308369439, 7914.810300509727, 7929.880078706363, 177.54644459091105, 42.535966732633824, 42.60843057429065, 7936.048214471953, 7924.3239239758, 7924.89711458588, 286.8382050098478, 286.04265874554955, 286.71624272468955, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.7152, 4.566386, 3300.696, 722.5695, 7.610863, 5499.997, 725.1658, 4.549648, 3299.706, 727.7429, 4.530862, 3298.534, 724.0439, 7.595537, 5499.479, 718.5646, 4.592685, 3300.344, 100.0, 100.0, 99.99134, 99.94405, 99.99928, 100.0
57763.32284000001, 60.00715560868563, 60.00989585286631, 60.00898133709788, 27.813552721331217, 27.812404225216667, 27.805789421907473, 0.9999854914757464, 0.9999904408960855, 0.999987731000666, 7923.086362988932, 7923.5628815950195, 7926.144363611904, 176.61288047013113, 36.60804918058693, 44.054710220188554, 7932.030509926601, 7920.854334634697, 7920.964071353641, 286.99504061145603, 285.9055967449598, 286.5636926124907, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 716.4459, 4.606006, 3299.849, 729.34, 7.534421, 5495.936, 731.7076, 4.506023, 3296.288, 721.5872, 4.573518, 3300.27, 718.0735, 7.660552, 5500.032, 724.35, 4.559357, 3300.316, 99.99215, 99.91943, 99.88279, 100.0, 99.99733, 99.99888
57765.6554, 60.00600336734963, 60.00820045246876, 60.008037088293555, 27.80506824469599, 27.85193468463143, 27.82905887994446, 0.9999824577546376, 0.9999856332191355, 0.9999837655555098, 7927.918257191947, 7924.139783674529, 7924.725595941658, 177.20393865150982, 38.91777240781812, 44.4970067082354, 7931.732006622881, 7922.3470737191765, 7931.478385283951, 286.8852330794946, 285.9441973793009, 286.56207970907656, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.7152, 4.567457, 3300.203, 723.3477, 7.602758, 5500.451, 725.2435, 4.549464, 3299.485, 726.1117, 4.543365, 3299.384, 724.1583, 7.594441, 5499.297, 718.5845, 4.592868, 3300.067, 100.0, 100.0, 99.98793, 99.99045, 99.98582, 100.0
57767.97432, 60.00782591070897, 60.00903522908652, 60.00813361819013, 27.798294613307853, 27.8271674313257, 27.799551915319995, 0.9999859382663379, 0.9999849879774807, 0.9999852540034494, 7922.377013556319, 7919.51395896246, 7918.692900694214, 177.25852037271852, 38.679158586049255, 44.559797557757065, 7927.328393895665, 7916.5641528212645, 7919.485355333819, 286.7935565703508, 286.0543177382327, 286.58077994545107, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.6955, 4.566743, 3300.324, 721.4995, 7.62302, 5500.394, 722.5064, 4.570448, 3300.364, 717.3539, 4.603856, 3299.91, 729.175, 7.531252, 5494.68, 712.2622, 4.629492, 3297.992, 100.0, 100.0, 100.0, 99.98686, 99.90186, 99.92384
57770.280280000006, 60.00924482614508, 60.0133437556892, 60.01178290477715, 27.814893686499218, 27.837264129198662, 27.8237191647707, 0.9999826406158313, 0.9999854461796792, 0.9999838633299514, 7929.463013386992, 7924.307424891455, 7919.764810783047, 179.48522877538107, 39.71124647028978, 44.15800838338873, 7933.380535363637, 7922.856368616658, 7927.390053020388, 286.85631096493483, 286.07183443941784, 286.53159557500175, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 725.8893, 4.54961, 3299.726, 721.1881, 7.620994, 5499.819, 724.9329, 4.550753, 3299.654, 721.4513, 4.574254, 3300.217, 724.082, 7.596267, 5499.675, 718.4254, 4.593784, 3300.353, 99.99265, 99.9953, 99.98812, 100.0, 99.99402, 99.99862
57772.59936000001, 60.006900870647584, 60.00790500842892, 60.00615689524346, 27.810872116024868, 27.830084915369124, 27.816215478590852, 0.9999836911557094, 0.9999870005141073, 0.9999841391941274, 7926.354763019182, 7929.899747907506, 7923.787324829, 182.53835229243577, 42.32902457086993, 47.20015542547185, 7939.180902206352, 7923.841081437984, 7918.695581723818, 286.76295517089284, 286.0079101922452, 286.5071403252752, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.6561, 4.566565, 3300.203, 723.1143, 7.610311, 5501.037, 718.954, 4.590512, 3300.347, 721.4901, 4.574438, 3300.329, 724.0439, 7.596998, 5499.862, 718.4651, 4.593418, 3299.889, 100.0, 100.0, 100.0, 100.0, 99.98793, 99.99522
57774.926640000005, 60.00864407035673, 60.006487633312666, 60.00543982393411, 27.806200131019843, 27.827061195323793, 27.812691492321562, 0.9999827400124951, 0.9999825875360666, 0.9999845616805638, 7929.668761557526, 7916.755739039728, 7922.78006852909, 176.56223986472833, 41.694351461729184, 45.248872625448996, 7927.879839368685, 7925.425203393232, 7923.082717028803, 286.7606095776629, 285.9127840960563, 286.6181637813403, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 716.4656, 4.606184, 3299.729, 729.4567, 7.533685, 5495.708, 712.5869, 4.628247, 3298.01, 727.7429, 4.532701, 3298.537, 717.8446, 7.66183, 5500.091, 724.7874, 4.552765, 3299.771, 99.9904, 99.91947, 99.94329, 99.95252, 99.99005, 99.98311
57777.29492000001, 60.009089054954124, 60.006870944608835, 60.004748314448804, 27.835248379738356, 27.84414580253285, 27.829081489450534, 0.999984006616454, 0.9999852733762989, 0.9999820977734573, 7927.988942478427, 7922.920363861461, 7924.634242443734, 180.30136961320113, 40.05322831104559, 44.323677980009165, 7929.2651598619905, 7923.261778126132, 7923.801061729605, 286.9241739650561, 285.97757477640425, 286.51175595675323, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.7546, 4.566386, 3300.365, 723.4061, 7.602758, 5500.158, 718.9734, 4.590328, 3300.12, 721.5289, 4.574438, 3300.112, 724.4254, 7.592067, 5500.111, 718.6242, 4.593051, 3299.885, 100.0, 99.99126, 100.0, 100.0, 99.98705, 100.0
57779.64144000001, 60.010827745344926, 60.00678847358323, 60.008539680038744, 27.80556599836146, 27.83809422358509, 27.792921748493526, 0.9999782634722479, 0.9999902766302982, 0.9999843386405324, 7931.759563774124, 7916.6817024691345, 7919.392026612384, 175.08139814822835, 36.086732314430265, 44.38848613354412, 7927.041738857063, 7915.6174884004195, 7920.234092667011, 286.986358471231, 286.0468983978647, 286.59346345207706, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 720.0, 722.6758, 4.5671, 3300.203, 722.9586, 7.608653, 5499.614, 712.6063, 4.628431, 3298.452, 727.9371, 4.532701, 3298.758, 724.1583, 7.594441, 5499.201, 725.8809, 4.54013, 3298.946, 100.0, 99.99157, 99.93821, 99.96097, 99.9757, 99.96523
