TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
57927.35276, 59.99839672034914, 59.99810321569398, 59.99707375116639, 25.315870440345385, 25.318925510001574, 25.312462082587206, 0.9999898879281209, 0.9999960033797537, 0.9999879170388684, 7210.23770613508, 7203.598193700168, 7206.211554716602, 157.2313630219296, 25.64591978178953, 37.86551893511569, 7212.490617664223, 7201.858076899145, 7199.716371807115, 286.7082072551864, 285.8553587951186, 286.449804812082, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 716.3276, 4.607077, 3300.236, 730.7408, 7.518396, 5494.075, 713.0334, 4.626959, 3298.438, 719.5094, 4.58694, 3300.225, 723.071, 4.563943, 3300.163, 724.9465, 4.5513, 3299.647, 99.99445, 99.89086, 99.95127, 100.0, 100.0, 99.98279
57929.64448, 59.998081508794044, 59.99929970039954, 60.00149936583388, 25.31807424838953, 25.344718156142267, 25.306579542075276, 0.9999867679314736, 0.9999932866922825, 0.9999852898400539, 7210.08699766226, 7202.895565067199, 7212.1103586863765, 148.49854533154712, 26.95110182753922, 39.79544341311521, 7218.4293880743335, 7203.847455086734, 7205.646034001252, 286.88116937124545, 286.0116022864388, 286.4979623652193, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5969, 4.568171, 3300.93, 724.3983, 7.591707, 5499.706, 719.2646, 4.588672, 3300.282, 725.7039, 4.546307, 3299.224, 716.8718, 4.603391, 3300.293, 718.6838, 4.591953, 3300.335, 100.0, 99.99022, 100.0, 99.98559, 99.9877, 100.0
57931.92356, 59.99838939971072, 59.99587227650647, 59.996801750217536, 25.311589745649904, 25.33728954825773, 25.3197745625321, 0.9999841596025506, 0.9999933104619391, 0.9999853097579559, 7213.380818151882, 7201.046597481201, 7203.9105057143515, 149.00071065979228, 22.739886473987667, 36.986431023120986, 7206.91273475404, 7203.051214883787, 7205.507102153494, 286.82063416588267, 285.93384737277046, 286.4515986276272, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5181, 4.567992, 3300.93, 724.4178, 7.591707, 5499.66, 719.2841, 4.588672, 3300.336, 725.7233, 4.546123, 3299.287, 716.7955, 4.603756, 3299.691, 718.7236, 4.592319, 3300.193, 100.0, 99.99038, 100.0, 99.98708, 99.98924, 99.99701
57934.22692000001, 59.9958963744162, 59.99362864489043, 59.993275386468795, 25.337267891028194, 25.347375015483404, 25.291513096224268, 0.9999873699108415, 0.9999902288969365, 0.9999848004400902, 7209.293982188726, 7207.96783169281, 7204.879347150655, 152.29468968997526, 28.711561856611524, 39.63092035246427, 7213.33627765693, 7207.855524985407, 7200.3547787886155, 286.79126110729, 285.9528907511032, 286.48046133313693, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 728.9648, 4.525695, 3298.392, 718.3282, 7.656912, 5499.915, 725.6317, 4.548359, 3299.515, 732.015, 4.502179, 3296.419, 711.4927, 4.63115, 3297.954, 715.0456, 4.613927, 3299.805, 99.94654, 99.99704, 99.98934, 99.87716, 99.93659, 99.97578
57936.633480000004, 59.99264263440145, 59.99435571192707, 59.99665359600904, 25.334885932703408, 25.342801174483643, 25.31047075579401, 0.9999823694973483, 0.9999937696627677, 0.9999839523951248, 7213.877509295766, 7205.89190527861, 7202.016262155546, 149.34971267832816, 27.585899672744148, 41.627674379255495, 7224.243147923781, 7208.055093748458, 7207.994624481123, 286.7857185008156, 285.9049352894379, 286.45585909428024, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5575, 4.567814, 3300.662, 724.4567, 7.591891, 5499.484, 719.2646, 4.588304, 3300.224, 725.7428, 4.546123, 3299.571, 716.7955, 4.603756, 3299.912, 718.7236, 4.591403, 3300.06, 100.0, 99.99431, 100.0, 99.98559, 100.0, 100.0
57939.233360000006, 59.985731116197044, 59.98631404124329, 59.98903133106317, 25.31347943106506, 25.3238041237883, 25.313161373328455, 0.9999884961602993, 0.9999952937304558, 0.9999902814619273, 7211.034839085827, 7200.732185459861, 7199.433001854148, 158.3525924242267, 22.015020284045363, 26.90193915104146, 7206.233913471402, 7200.034325627657, 7205.579273659454, 286.8520047813763, 285.9830820241654, 286.5238003656317, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 719.5017, 4.590122, 3299.916, 729.4373, 7.534053, 5494.608, 713.0334, 4.626775, 3298.165, 719.4512, 4.58694, 3300.34, 723.1283, 4.563943, 3300.433, 724.8073, 4.550018, 3299.421, 100.0, 99.90824, 99.94298, 100.0, 100.0, 99.99157
57941.54168, 59.987450328060035, 59.993039533497466, 59.990593807415344, 25.31129758239483, 25.321494402985774, 25.31664681022362, 0.9999894187303264, 0.9999937621885826, 0.9999861436793319, 7215.838240590382, 7205.243409389346, 7202.8237847713535, 147.3606932884377, 26.92567394717753, 35.109393300318516, 7214.481056527293, 7206.245923434775, 7203.679946925134, 286.80782075058755, 285.89753058568925, 286.51663073858174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5181, 4.567636, 3300.481, 724.4178, 7.591338, 5499.763, 719.187, 4.588672, 3300.285, 725.7233, 4.546307, 3299.45, 716.7764, 4.603756, 3299.963, 718.7037, 4.592136, 3299.877, 100.0, 99.99429, 100.0, 99.9767, 100.0, 100.0
57943.85480000001, 59.98583997943665, 59.98816035911912, 59.990063376290486, 25.321639106552787, 25.333438663606163, 25.319356254686898, 0.9999839127973585, 0.9999942162844567, 0.999987458720987, 7208.814525265154, 7203.405811121435, 7207.88390164654, 152.07581196840465, 24.96857365524238, 36.01413683237979, 7216.466572451587, 7205.2198107607, 7201.594382594984, 286.6109443076304, 285.7762743066751, 286.38672128081737, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.6364, 4.567814, 3300.265, 724.4178, 7.591523, 5499.546, 719.3035, 4.589408, 3300.227, 725.7622, 4.545203, 3299.67, 716.9099, 4.60266, 3299.745, 718.7037, 4.591403, 3300.056, 100.0, 99.99227, 100.0, 99.97674, 100.0, 100.0
57946.13412, 59.98861010782022, 59.990299080439804, 59.98697542393727, 25.319153944285343, 25.341572128798724, 25.299951904613028, 0.9999855390883226, 0.9999946612649095, 0.9999845500253952, 7210.646054549037, 7207.116804959645, 7205.139051982311, 149.05215863295746, 24.345784911969986, 41.603842036614424, 7212.844149710241, 7206.305967811707, 7208.390426262856, 286.7103153827909, 285.8483271396564, 286.5021058050129, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 728.8071, 4.524981, 3297.78, 718.2504, 7.657833, 5500.248, 725.457, 4.547807, 3299.85, 732.0732, 4.502179, 3295.839, 710.5771, 4.639003, 3297.019, 712.4809, 4.629126, 3298.537, 99.93132, 99.99694, 99.99404, 99.85932, 99.90827, 99.93057
57948.480840000004, 59.99097157131428, 59.99037523081356, 59.99065270196531, 25.32092944826301, 25.328767167669014, 25.32129931270379, 0.9999854443222956, 0.9999941552068606, 0.9999865934179362, 7209.313549808122, 7208.388422058953, 7209.389663806902, 150.81649908994342, 29.715582903009363, 38.58837990113307, 7211.131748628463, 7205.228567133565, 7198.626505685047, 286.85818432161295, 285.9927170766525, 286.64045841340084, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.3801, 4.567636, 3300.375, 724.4372, 7.591707, 5499.766, 719.2841, 4.588304, 3300.619, 725.801, 4.546858, 3299.894, 715.2886, 4.612157, 3298.559, 718.7037, 4.591037, 3299.994, 100.0, 99.98912, 100.0, 99.9838, 99.97453, 100.0
57950.8444, 59.99227953761366, 59.99589137970798, 59.99627269053052, 25.31715474775513, 25.331062151299186, 25.29351959512398, 0.9999864556266439, 0.9999912326801516, 0.9999864298058313, 7211.234133187957, 7204.333018629986, 7201.222002332682, 153.72454287730676, 29.2495732338607, 33.11861842004282, 7206.79986289647, 7196.513827741456, 7203.384458703647, 286.85920402571213, 285.8378222217763, 286.3742636942129, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5772, 4.568171, 3300.604, 724.3399, 7.585444, 5498.953, 717.6729, 4.601005, 3300.041, 722.6164, 4.569473, 3300.605, 705.9229, 4.664205, 3292.505, 724.6483, 4.552399, 3299.882, 100.0, 99.99124, 99.99982, 100.0, 99.77147, 99.98651
57953.224120000006, 59.996454958093906, 59.99447431407955, 59.99450517030814, 25.324092974123165, 25.348582405598375, 25.30552886407412, 0.9999846952804609, 0.9999922765198768, 0.9999851854030222, 7214.115728819271, 7206.240906347548, 7207.514673599391, 153.77128611361394, 31.154064739210753, 36.912407587921734, 7213.84002556327, 7202.611509060499, 7207.2761857381, 286.9407695101234, 285.84195140899584, 286.5596076711209, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 718.3385, 4.591015, 3300.763, 727.1804, 7.564261, 5498.74, 718.1581, 4.592721, 3300.166, 725.801, 4.54649, 3299.794, 710.558, 4.639551, 3296.748, 718.7236, 4.59177, 3300.228, 100.0, 99.97569, 100.0, 99.99031, 99.89349, 99.99686
57955.530880000006, 59.99088319389631, 59.99692082259474, 59.99793592983041, 25.312403996603425, 25.341327781966196, 25.32189594827214, 0.9999861131653812, 0.9999928608795107, 0.9999822721307146, 7210.462812132247, 7200.554850315977, 7202.3717218290485, 149.5230516625994, 27.798819098368767, 40.30488679950895, 7218.502174960741, 7199.970709291695, 7201.04014247339, 286.99820212887664, 285.8791624499262, 286.73657716632283, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5378, 4.568171, 3300.375, 724.3983, 7.591891, 5499.485, 719.2064, 4.587751, 3300.338, 725.8593, 4.545571, 3299.555, 710.6343, 4.639551, 3296.744, 718.6242, 4.592319, 3300.169, 100.0, 99.99841, 100.0, 99.98883, 99.89994, 100.0
57957.80928, 59.99884500231258, 59.99722656015962, 59.99630074984875, 25.326999644012847, 25.33389731528887, 25.319719053386038, 0.9999833826534603, 0.9999890535266855, 0.9999843724372558, 7220.830158614924, 7199.239292449825, 7200.336033110752, 154.24851661455716, 30.898365592226128, 44.479778685996735, 7215.505768693912, 7198.6928271543, 7201.074781536023, 286.8761415147198, 285.9158836323634, 286.54333132464194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 729.0042, 4.524625, 3298.282, 718.4449, 7.655992, 5500.26, 725.7094, 4.547071, 3299.357, 732.1121, 4.501076, 3295.687, 716.8145, 4.603208, 3299.639, 712.4809, 4.62876, 3297.928, 99.93306, 100.0, 99.97391, 99.86789, 99.99578, 99.93582
57960.18000000001, 59.99912223734844, 59.99563827426066, 59.99984071544446, 25.303262685179963, 25.328857337747003, 25.28369416857365, 0.9999845303302696, 0.9999937694657931, 0.9999852920367935, 7216.894056832692, 7196.8494073118345, 7206.572795154965, 161.8531832370703, 25.719699317524373, 40.951852994093315, 7227.8261946296125, 7196.508724445363, 7202.12216997092, 286.9889423752321, 285.8663143411406, 286.3644657403735, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5969, 4.567636, 3300.768, 724.4372, 7.591891, 5499.777, 719.2452, 4.58812, 3299.998, 725.9175, 4.547042, 3299.675, 710.6152, 4.639733, 3296.746, 718.7236, 4.592319, 3300.057, 100.0, 99.99318, 100.0, 99.98346, 99.89831, 100.0
57962.60564, 59.99644725424356, 60.001612521954755, 59.99829945108557, 25.313600480917724, 25.32787844839708, 25.305486343178405, 0.9999839646028789, 0.9999945574420489, 0.9999820260802134, 7217.708653023953, 7195.906557990676, 7197.682749276143, 154.3750621820251, 18.949111099050697, 42.35817964104808, 7221.129353444898, 7192.465680659559, 7203.617548081098, 287.1102222165434, 285.8066839430944, 286.52572662125584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5575, 4.567457, 3300.27, 724.5928, 7.589681, 5499.563, 719.187, 4.58904, 3300.113, 725.937, 4.545939, 3299.682, 717.0053, 4.602112, 3299.938, 719.7972, 4.582247, 3300.382, 100.0, 99.99902, 100.0, 99.98521, 100.0, 100.0
57964.947400000005, 59.99611611888745, 59.99589581299484, 60.00024312497391, 25.310467355848886, 25.32572106067314, 25.330218277454573, 0.9999872929263113, 0.9999936549896687, 0.9999883116867354, 7218.536069275061, 7193.744331583523, 7207.79043572618, 157.67248961653604, 24.27174989257992, 37.79135340800667, 7219.148879754619, 7197.008002403749, 7207.209433872486, 287.1165464665574, 285.71653559616345, 286.52113318267544, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 716.2093, 4.607077, 3300.078, 730.7214, 7.518765, 5494.016, 713.5576, 4.619044, 3299.119, 721.5677, 4.57407, 3300.432, 719.5994, 4.586406, 3300.297, 720.2545, 4.585727, 3300.264, 99.98907, 99.8898, 99.97189, 100.0, 99.99567, 100.0
57967.321840000004, 59.996385276106565, 59.99563063529682, 59.9928847443229, 25.30510187648906, 25.31273689865589, 25.31680130617211, 0.9999834791202206, 0.9999936879256877, 0.999985200805504, 7223.0629780081, 7191.60055979808, 7207.8273729869525, 157.80218177172776, 26.187484661676535, 42.46063770273804, 7222.516706268583, 7198.908655496685, 7203.112208155682, 287.0391117985804, 285.68458212808446, 286.4845589875649, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5575, 4.568171, 3300.27, 724.4956, 7.59097, 5499.523, 719.1481, 4.588856, 3300.282, 725.7622, 4.545755, 3299.678, 716.8336, 4.604304, 3299.69, 724.9465, 4.551666, 3299.645, 100.0, 99.99351, 100.0, 99.97845, 99.99767, 99.99163
57969.59248000001, 59.98892961669599, 59.99006665399475, 59.98802377489957, 25.315172628310073, 25.316137220297893, 25.30333149837372, 0.9999868226845898, 0.9999948922655559, 0.9999864533873073, 7218.516918327245, 7192.760443277169, 7198.99492634112, 158.95606005204445, 21.816125674160503, 38.03569774964103, 7216.636027710699, 7194.054677252605, 7202.740900947109, 287.1413507584708, 285.81641603310896, 286.6258570063107, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 726.737, 4.539794, 3298.833, 719.2815, 7.651755, 5500.613, 725.5541, 4.547623, 3299.182, 732.1703, 4.500709, 3295.521, 710.6152, 4.640099, 3296.693, 731.2488, 4.506985, 3296.485, 99.96324, 100.0, 99.97912, 99.86286, 99.91005, 99.89207
57971.94096000001, 59.9929868914147, 59.99064023369797, 59.9922825844771, 25.32381463599998, 25.3176570601586, 25.344305780833682, 0.9999854557502833, 0.999994063104536, 0.9999829142881237, 7222.831833694459, 7193.9162230503425, 7207.304642847175, 156.19225147662678, 22.82338401770403, 35.112584175845086, 7218.990282098909, 7195.836774784653, 7206.74044410534, 287.1506236313191, 285.75098437042095, 286.424872809035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5772, 4.567814, 3300.542, 724.0092, 7.591891, 5499.564, 719.2452, 4.587567, 3300.117, 725.7816, 4.546123, 3299.174, 716.7192, 4.603756, 3299.536, 724.9862, 4.5513, 3299.651, 100.0, 99.99067, 100.0, 99.99051, 99.98452, 99.99821
57974.250720000004, 59.99430076689948, 59.99891755330442, 59.99510638036285, 25.331081793175095, 25.309951256544373, 25.321558241079327, 0.9999872308563225, 0.9999901760906424, 0.9999874675470947, 7224.780061058787, 7198.488195361709, 7201.605140603126, 162.06629009812332, 27.632806780575265, 36.02582149498858, 7220.214162467802, 7191.655468827677, 7202.994001948814, 287.1464211989006, 285.7365354634745, 286.58433437884344, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5181, 4.567992, 3300.542, 725.0403, 7.592812, 5499.21, 719.2646, 4.587383, 3300.222, 725.8787, 4.546858, 3299.108, 710.6534, 4.639185, 3297.022, 724.9266, 4.551666, 3299.707, 100.0, 99.98424, 100.0, 99.97158, 99.89339, 99.9897
57976.56036, 59.997131659432505, 59.99753711679296, 60.000039300396566, 25.319280184329337, 25.28357607852632, 25.314729795436964, 0.9999868128228081, 0.9999931075366983, 0.9999834497435534, 7218.382394652796, 7192.863366262844, 7201.6732172004495, 156.93287883187259, 25.806028679515748, 40.79871744974753, 7221.683210526645, 7192.8787176581, 7203.98024429321, 287.2678969861137, 285.6262074451259, 286.4607027674852, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 716.2685, 4.607434, 3299.853, 730.7408, 7.518396, 5494.075, 712.9752, 4.626039, 3298.328, 719.4706, 4.587492, 3299.899, 704.3015, 4.673154, 3291.382, 718.6838, 4.592319, 3300.165, 99.99415, 99.89086, 99.94121, 99.99555, 99.72282, 100.0
57978.89648, 60.001438800625635, 60.00743883180729, 60.0056398571476, 25.307984947257204, 25.3033226118537, 25.28787882193959, 0.9999850668330779, 0.9999932082158081, 0.9999864732962823, 7224.228936221069, 7196.193098114716, 7199.8192798734735, 165.75167391802643, 33.052491941679364, 36.27633187468382, 7227.435440572928, 7191.532179714869, 7205.917270062767, 287.2022820820369, 285.7083628599157, 286.4910819977465, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.4589, 4.568528, 3300.552, 724.0092, 7.592996, 5499.553, 719.3035, 4.588488, 3300.229, 725.801, 4.545939, 3299.554, 710.6343, 4.639368, 3297.016, 722.7993, 4.566133, 3300.573, 100.0, 99.99047, 99.99882, 99.97533, 99.8919, 100.0
57981.233680000005, 60.00838522685246, 60.00673753520284, 60.010642052034505, 25.319195683021288, 25.301369215408922, 25.325352002180118, 0.9999844998313864, 0.9999938808051845, 0.99998571686206, 7210.227095972887, 7191.017994761698, 7204.82637253846, 155.4636288089282, 25.03561749277651, 42.67058903569523, 7221.1997794422205, 7194.634646554656, 7207.40843372197, 287.23213345414007, 285.77553456276235, 286.6085123210219, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.4984, 4.568171, 3300.547, 724.3983, 7.588391, 5499.456, 719.3617, 4.58499, 3300.411, 727.238, 4.531229, 3298.688, 713.0759, 4.621105, 3298.984, 714.0118, 4.619787, 3298.248, 100.0, 99.98661, 100.0, 99.94578, 99.96993, 99.95549
57983.604680000004, 60.01089576457369, 60.01147377526419, 60.009737337773636, 25.308350858775444, 25.31718363522615, 25.30398956919225, 0.99998485158854, 0.9999916950552602, 0.9999834101746632, 7226.3719445425395, 7195.687294986812, 7209.564227248045, 155.79356187464066, 26.797833606924087, 40.84247709425199, 7223.218248655209, 7191.3530196529955, 7209.140175055203, 287.176328688761, 285.73151740427056, 286.58772644361466, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 727.1904, 4.536225, 3299.2, 720.9158, 7.62873, 5500.591, 721.4582, 4.577811, 3300.241, 726.3836, 4.542262, 3299.732, 710.6343, 4.639368, 3296.802, 718.6838, 4.59177, 3300.231, 99.97437, 100.0, 100.0, 99.97651, 99.8984, 100.0
57985.98072000001, 60.0112039236696, 60.01395877027618, 60.016067982194016, 25.33008280887953, 25.323248709158918, 25.335029942210806, 0.9999841126168872, 0.9999925305089737, 0.9999840778240607, 7219.028152027179, 7195.126934046194, 7204.767063914314, 158.0430458525309, 22.50130806306902, 45.26410221588185, 7227.040846335699, 7196.40287776138, 7202.647690875482, 287.14117121049026, 285.7008326925895, 286.5237752027023, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.4984, 4.567814, 3300.82, 724.5345, 7.592628, 5499.619, 719.3229, 4.589224, 3300.452, 725.7816, 4.546123, 3299.563, 716.7764, 4.603573, 3299.531, 718.7037, 4.591587, 3299.891, 100.0, 99.99423, 100.0, 99.98876, 99.98438, 100.0
57988.28600000001, 60.01124696761643, 60.01274369839431, 60.01509076378503, 25.306948927325994, 25.296208931893865, 25.30045521231444, 0.9999895766022974, 0.9999974949452917, 0.9999878349762422, 7217.523385893584, 7188.761851172663, 7205.840895884672, 160.24128951905413, 18.096900557530205, 33.61754243110909, 7215.524416458539, 7192.187925083893, 7204.197317899309, 287.14094363675093, 285.8000264869181, 286.66025568942246, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 716.1699, 4.607612, 3299.911, 730.7408, 7.518212, 5494.132, 712.9946, 4.626407, 3298.615, 719.4318, 4.58694, 3300.617, 723.0901, 4.564309, 3299.999, 724.8669, 4.551849, 3299.476, 99.98748, 99.89191, 99.95645, 100.0, 100.0, 99.99671
57990.57400000001, 60.016035531544425, 60.0146634161594, 60.00916514332743, 25.301196833029284, 25.308823406804294, 25.33468738121931, 0.999982457285423, 0.9999939132450935, 0.9999821657048646, 7221.095070282087, 7196.586347361299, 7206.043211146901, 156.7947581646281, 27.915464182413643, 38.695702237364, 7225.038318791269, 7196.02185491322, 7202.515758280024, 287.0692398605624, 285.87235966352586, 286.53364788811507, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5575, 4.567278, 3300.657, 724.3594, 7.591891, 5499.588, 719.2646, 4.588304, 3300.618, 725.7039, 4.546307, 3299.344, 716.7382, 4.603391, 3300.076, 718.7236, 4.591037, 3300.403, 100.0, 99.98934, 100.0, 99.98723, 100.0, 99.99498
57992.88152, 60.01843317593347, 60.015751867828264, 60.01623439137721, 25.332936337668954, 25.303163201641404, 25.32419071610791, 0.9999846447695069, 0.9999936792281285, 0.9999847189413154, 7219.199764800635, 7192.686111674813, 7200.273394582932, 158.31992246518257, 28.04270435471608, 36.59466973940501, 7221.117938666518, 7191.33971774441, 7208.452283214847, 287.0877441229816, 285.6970716903849, 286.3957973139903, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.4984, 4.567814, 3300.212, 724.3205, 7.593549, 5499.784, 719.2646, 4.588488, 3300.504, 725.7428, 4.546307, 3299.509, 716.8909, 4.603208, 3300.292, 724.8868, 4.551666, 3299.65, 100.0, 99.99466, 100.0, 99.9787, 100.0, 99.98287
57995.195040000006, 60.01905389479055, 60.02398410150989, 60.01914996069562, 25.318250930013594, 25.32225947852599, 25.3388901735877, 0.9999877556477775, 0.9999942531641711, 0.999989255265936, 7222.607253685384, 7191.401409418858, 7219.375841697238, 160.76397647900535, 25.35315759961304, 37.68354867743801, 7225.29386235359, 7192.550222667542, 7202.936789337899, 287.1764982521663, 285.63895317069574, 286.41146840837195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 728.7479, 4.524981, 3297.665, 718.0363, 7.659307, 5499.857, 725.5929, 4.547807, 3299.472, 731.9761, 4.50126, 3295.88, 711.7216, 4.633524, 3297.638, 729.1016, 4.527128, 3298.103, 99.92784, 99.99717, 99.9826, 99.85911, 99.92701, 99.94111
57997.528360000004, 60.01856663223301, 60.0231570129223, 60.025073412691164, 25.32274349775358, 25.332178325711414, 25.32493482792688, 0.9999853110592882, 0.9999940550474722, 0.9999854199798284, 7221.908653888431, 7194.232046309811, 7202.339615514026, 163.15903414115053, 28.78968880495586, 29.593321827907403, 7222.86134830431, 7193.076786593379, 7210.890865865214, 287.28917739671255, 285.72070618908674, 286.44529355604527, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5772, 4.567814, 3300.547, 724.301, 7.595575, 5499.209, 719.2841, 4.588304, 3300.283, 725.7428, 4.546858, 3299.335, 712.599, 4.630237, 3297.594, 725.0259, 4.550385, 3300.113, 100.0, 99.98421, 100.0, 99.97717, 99.9257, 99.98265
57999.83928000001, 60.02189409646583, 60.021961192323566, 60.020416124945555, 25.29047116942565, 25.29058146754046, 25.280658624826575, 0.9999854383209255, 0.9999937514887607, 0.9999847691768361, 7217.4795806035845, 7186.786303456766, 7185.530994901772, 158.05208667439229, 28.202190663515466, 37.935750918105896, 7209.426874730945, 7192.586778261732, 7202.163050104739, 287.20179774377857, 285.8231161495398, 286.6044094510492, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 721.4534, 4.579414, 3300.35, 726.5579, 7.561683, 5496.77, 715.6928, 4.61389, 3298.885, 720.4609, 4.580505, 3300.107, 704.3588, 4.672789, 3291.281, 718.6242, 4.592502, 3300.004, 100.0, 99.96158, 99.96482, 100.0, 99.73091, 99.99873
58002.147600000004, 60.01986718181478, 60.02350933966672, 60.02188269415771, 25.318811044899547, 25.317323207509165, 25.331753949108613, 0.9999825167491091, 0.9999906022745622, 0.9999850563934378, 7214.747005370169, 7194.851604440965, 7202.445913321184, 164.0331600515351, 36.85938223289622, 35.723991814997134, 7218.714854662292, 7196.805963957179, 7205.149377437874, 287.23907236772584, 285.90322090167916, 286.4903876404725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 720.4283, 4.577451, 3300.73, 724.9236, 7.590786, 5499.066, 719.4781, 4.587935, 3300.73, 725.7622, 4.546123, 3299.344, 710.5008, 4.639916, 3296.854, 724.9663, 4.5513, 3299.656, 100.0, 99.98625, 100.0, 99.99374, 99.90331, 99.99321
58004.47092000001, 60.02200492854003, 60.01874551435862, 60.02281874437905, 25.33292072943354, 25.29423582813678, 25.31985351807982, 0.9999834776388246, 0.9999904227965402, 0.9999849243874259, 7214.931668776205, 7190.414778897903, 7217.302903640018, 160.0283100250722, 29.182485444871872, 32.88981504065646, 7221.856807635851, 7195.048624651127, 7207.671015991938, 287.06062713948955, 285.75457395562375, 286.46016853623195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5772, 4.567636, 3300.432, 724.3399, 7.587655, 5499.881, 719.2064, 4.588672, 3300.559, 725.6845, 4.546123, 3299.794, 710.5771, 4.639551, 3296.749, 718.7435, 4.591587, 3300.224, 100.0, 99.99294, 100.0, 99.98196, 99.90008, 100.0
58006.832480000005, 60.02213365967033, 60.020311888352666, 60.016810671325764, 25.31530964234334, 25.277099871707975, 25.33073893171982, 0.9999786821487052, 0.9999903346096438, 0.9999858690273897, 7223.558057583698, 7194.483513419154, 7200.90989140005, 154.37678180755154, 28.095431365494278, 41.04151393252687, 7220.399760182711, 7203.082262537052, 7200.230568822818, 287.02469025718017, 285.7896224057852, 286.45321474993096, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 728.7676, 4.52516, 3298.277, 718.0558, 7.656176, 5500.539, 725.6123, 4.547623, 3299.854, 732.1315, 4.50126, 3295.631, 716.8336, 4.603025, 3299.474, 712.302, 4.629675, 3297.81, 99.9332, 100.0, 99.98589, 99.86762, 100.0, 99.93923
58009.22812000001, 60.02048869858084, 60.01643746734622, 60.01695530130288, 25.31720557449676, 25.314046362160717, 25.315978650079895, 0.9999854497681944, 0.9999927238985483, 0.9999846846647313, 7226.16490465842, 7196.506610036882, 7205.351847393639, 158.04419025248308, 30.970695108489053, 40.20575837400429, 7219.510491507308, 7200.948106655239, 7206.916774865956, 287.0103401620834, 285.75108399273176, 286.48830216178675, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5772, 4.566922, 3300.102, 724.515, 7.591891, 5499.4, 719.2452, 4.58904, 3300.286, 725.801, 4.545755, 3299.674, 710.5389, 4.639916, 3297.184, 718.7037, 4.591587, 3300.114, 100.0, 99.9918, 100.0, 99.98872, 99.90518, 100.0
58011.629440000004, 60.015670569318736, 60.020537837468076, 60.016234242198976, 25.325922471353557, 25.323180841574114, 25.314081822525637, 0.9999845674012678, 0.9999938706454311, 0.9999854608708303, 7219.0477516474075, 7190.581204902258, 7203.229202272417, 154.92664504485492, 20.65557434799382, 39.473243740823364, 7219.290867054749, 7189.137209020501, 7200.677975716543, 287.036480901127, 285.83991254643433, 286.5192890764039, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5772, 4.568528, 3300.543, 724.9431, 7.589128, 5499.134, 719.3229, 4.587751, 3300.14, 724.9855, 4.554029, 3299.721, 719.1035, 4.586771, 3300.795, 722.2426, 4.564668, 3300.569, 100.0, 99.98285, 100.0, 99.99013, 100.0, 100.0
58013.97456, 60.01736400193869, 60.01554693382801, 60.01483096507936, 25.33030380088487, 25.29829826026867, 25.306528031561744, 0.999988488199996, 0.9999959286015867, 0.999989471047341, 7224.835083795966, 7194.452379818215, 7205.903371823327, 153.10877610814077, 22.519837370571167, 39.24697045663697, 7220.105395835164, 7197.000381413718, 7208.236793902926, 287.0161568416968, 285.7112729519992, 286.43399048365126, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 716.2882, 4.60315, 3300.225, 729.2233, 7.541974, 5496.772, 716.2558, 4.607079, 3299.705, 723.6068, 4.556235, 3299.91, 717.3295, 4.602478, 3299.745, 718.7435, 4.592685, 3300.398, 100.0, 99.93175, 99.98964, 99.99339, 99.99092, 100.0
58016.24844, 60.015922303843794, 60.01683807995138, 60.01409745968481, 25.324902374770424, 25.3368708150145, 25.320032835595594, 0.9999865490540297, 0.9999924256098546, 0.9999839232598849, 7219.047095402188, 7190.038784613847, 7201.598642905391, 161.1752024337684, 25.590837415713395, 39.82238919237602, 7225.630953144363, 7195.891153361443, 7200.379538910781, 287.0400801262377, 285.86680214306955, 286.3888923142642, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5575, 4.568349, 3300.322, 724.5345, 7.588759, 5499.05, 719.2841, 4.58812, 3300.285, 725.7428, 4.545755, 3299.281, 716.8527, 4.603391, 3299.533, 724.8669, 4.552399, 3299.657, 100.0, 99.99076, 100.0, 99.98508, 99.98444, 100.0
58018.56476, 60.01339330611895, 60.007541780807784, 60.01329933220502, 25.30501764582068, 25.317571317436297, 25.32300972865862, 0.9999890360366462, 0.9999943561456852, 0.999990114906087, 7216.816847215237, 7188.996508786473, 7203.306957444923, 158.15117355773305, 23.86552529336268, 30.449085117062623, 7217.746708359536, 7190.345365590388, 7205.13710657551, 286.9766188012831, 285.8601470878456, 286.4110820256515, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 727.7819, 4.528016, 3298.0, 718.1725, 7.659307, 5499.625, 725.5153, 4.547255, 3299.187, 732.1315, 4.501076, 3295.625, 710.5962, 4.639916, 3296.746, 731.209, 4.50845, 3296.593, 99.93682, 100.0, 99.98245, 99.85269, 99.89999, 99.88337
58020.92788, 60.002427050880485, 60.00355753864358, 60.00403787292013, 25.323077490782467, 25.31109314117157, 25.34176370254727, 0.9999873778017617, 0.9999926663348384, 0.999987596183882, 7218.769853993724, 7199.040379737067, 7205.112599478133, 158.71030667967761, 25.998553338687998, 42.05517386004294, 7222.377612507728, 7196.404677895494, 7205.6276555513605, 286.9116255374297, 285.73545608153285, 286.43003564140304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5181, 4.567814, 3300.6, 724.2621, 7.59668, 5500.086, 719.4005, 4.588488, 3300.221, 725.801, 4.546123, 3299.835, 716.8527, 4.603208, 3299.805, 724.9067, 4.551666, 3299.482, 100.0, 99.98589, 100.0, 99.99359, 99.98587, 99.99323
58023.24452000001, 60.00062324958184, 60.001458689928185, 60.002771765792815, 25.327095574433564, 25.331550731822087, 25.34316623935008, 0.9999903716384376, 0.9999895146610778, 0.9999914110876644, 7215.3745535765265, 7199.2787137947225, 7203.074965788264, 162.14025082836451, 34.3211893685243, 32.371064916035266, 7218.0427936940705, 7199.180295800155, 7202.2607585220185, 286.88393183747166, 285.8138690768047, 286.4584027395453, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5181, 4.567457, 3300.653, 724.6318, 7.592628, 5499.421, 719.2841, 4.587935, 3300.622, 725.7622, 4.546674, 3299.278, 710.6152, 4.639003, 3296.584, 724.9067, 4.551666, 3299.652, 100.0, 99.98975, 100.0, 99.99222, 99.90018, 99.98806
58025.54744, 59.998059276765886, 59.9982236486682, 60.00260796213395, 25.316532838066717, 25.352127271688808, 25.316246241161128, 0.999983160021577, 0.9999916336789629, 0.9999806772474741, 7217.72384340111, 7197.450955813149, 7200.326362037571, 154.65080849008487, 27.559347447061555, 43.04520220094901, 7219.3542446389865, 7202.247867649202, 7197.284422986888, 286.891019286639, 285.8194609594544, 286.5236806419917, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 716.1304, 4.606898, 3299.753, 730.7214, 7.517844, 5494.24, 713.0917, 4.62567, 3298.61, 719.5482, 4.587492, 3300.337, 704.3778, 4.672241, 3291.7, 719.2604, 4.584994, 3300.394, 99.99938, 99.88888, 99.95312, 100.0, 99.73917, 100.0
58027.8864, 59.999809160104206, 59.99801393426981, 59.9955971199026, 25.291430455269506, 25.32609860399405, 25.324849180453125, 0.9999861890135472, 0.9999945895335415, 0.9999872598591405, 7213.293836687787, 7201.2928963991435, 7205.243347224567, 156.45487458386532, 29.39950762003855, 38.20698774167022, 7220.707287238005, 7203.374129372313, 7204.258309289302, 286.9278227599851, 285.9430496427699, 286.5775120920327, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5772, 4.567278, 3300.652, 724.4761, 7.591338, 5499.828, 719.2841, 4.588304, 3300.672, 725.8593, 4.545203, 3299.286, 710.5199, 4.63882, 3296.646, 721.1889, 4.58005, 3300.14, 100.0, 99.99052, 100.0, 99.9902, 99.89696, 100.0
58030.23356000001, 59.99699172992281, 59.99570611340929, 59.99629983679273, 25.295994428137288, 25.32285433495708, 25.30617495384592, 0.9999846446353109, 0.9999922818916914, 0.9999836123296525, 7212.698454208248, 7201.926200392945, 7203.9181218569865, 151.11032979138287, 30.255155137833754, 42.69905417628161, 7215.558538954723, 7204.162413640917, 7208.289936819992, 286.953147267113, 286.0396025921911, 286.7037930695716, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 722.5575, 4.567992, 3300.219, 723.231, 7.612889, 5500.723, 721.5164, 4.572105, 3300.807, 729.8983, 4.516888, 3296.156, 715.8417, 4.605947, 3299.699, 712.4611, 4.62876, 3297.698, 100.0, 99.99408, 100.0, 99.88213, 99.9798, 99.93593
58032.630320000004, 60.001057530946774, 59.997510381157774, 59.99614157134079, 25.3042848642745, 25.321901014993262, 25.309343918323094, 0.9999851498536039, 0.9999907026031738, 0.9999834761020047, 7208.755946122144, 7198.971365382201, 7201.638083576959, 151.0294335617476, 28.598284312582564, 43.184223010273854, 7215.8814404668965, 7203.945452736982, 7203.288564145479, 287.01692169758786, 285.8545335816832, 286.58541315922645, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 724.9036, 4.551752, 3300.011, 723.017, 7.600916, 5499.647, 719.2841, 4.589224, 3300.609, 725.801, 4.546307, 3299.223, 710.5199, 4.639185, 3296.803, 718.664, 4.59177, 3300.059, 100.0, 99.99667, 100.0, 99.97506, 99.89339, 100.0
58034.998680000004, 60.00437019950535, 59.99896323078191, 60.00352689533339, 25.330838342254022, 25.32202875075822, 25.298603826403337, 0.9999829561566268, 0.9999930625189388, 0.999984619581341, 7217.215583906341, 7203.690279674933, 7202.288399746785, 146.86244586260096, 25.07681551087353, 43.60181398344048, 7215.8802889022145, 7203.440519012357, 7207.415846870635, 287.0185791940154, 286.07650959897046, 286.657470507567, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 728.9056, 4.524981, 3298.287, 724.4567, 7.591154, 5499.762, 719.3423, 4.58812, 3300.451, 725.7233, 4.546307, 3299.227, 716.7764, 4.603391, 3299.583, 718.6441, 4.592502, 3300.17, 99.94668, 99.99427, 100.0, 99.9767, 99.98597, 100.0
58037.34508000001, 60.00121202502184, 60.00093871279028, 60.00035394827589, 25.298153158133978, 25.318960221975605, 25.292448649711098, 0.9999894263132443, 0.9999945089320764, 0.9999902889818051, 7210.570190796311, 7199.181070052821, 7203.672447937006, 152.8638012253523, 26.134926912319315, 35.70965626675479, 7210.963146160927, 7202.03219172313, 7204.12126748837, 287.0858389787071, 286.0085894155137, 286.66828741310366, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 735.2341, 4.480365, 3292.852, 730.7603, 7.518028, 5494.074, 713.014, 4.626775, 3298.664, 719.4706, 4.587676, 3300.056, 722.9757, 4.563761, 3300.001, 725.0856, 4.551849, 3299.592, 99.77867, 99.89492, 99.95297, 100.0, 99.99863, 99.98623
58039.654800000004, 60.00805010425541, 60.00678488394219, 60.009102156254414, 25.2897344399206, 25.325951437080153, 25.318601296806726, 0.9999865828565624, 0.9999922959488959, 0.9999858122509951, 7214.487236283607, 7209.2058122755125, 7206.17824516747, 153.38075396903605, 25.94791214741508, 39.887589911154464, 7222.933437596577, 7205.5544162732185, 7206.450827597715, 287.01384362118546, 286.1137143330418, 286.74411196263344, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 728.7479, 4.525339, 3298.225, 724.4761, 7.592075, 5499.889, 719.2646, 4.588856, 3300.615, 725.8593, 4.546123, 3299.57, 716.8336, 4.603025, 3299.587, 718.6043, 4.592136, 3300.346, 99.94481, 99.99658, 100.0, 99.98557, 99.98933, 100.0
58041.96768, 60.008062788031765, 60.012185244140774, 60.0156785226004, 25.30714774942991, 25.336339682704928, 25.311037657140588, 0.9999868617369216, 0.9999929327791602, 0.9999847787427186, 7210.982100467176, 7206.268265044649, 7206.572958996467, 153.55832014557518, 28.13668298626635, 37.65545647342469, 7211.642680653851, 7203.40943599543, 7206.607060890537, 287.02793059197376, 285.9789010514913, 286.63501929278135, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 720.0, 728.9845, 4.523732, 3297.895, 724.4567, 7.592628, 5500.052, 719.2646, 4.58812, 3300.795, 725.8787, 4.54502, 3298.949, 716.1851, 4.611061, 3299.084, 716.3577, 4.605687, 3298.974, 99.93827, 99.99955, 100.0, 99.98687, 99.97085, 99.98944
