TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
58058.487160000004, 60.0179898605905, 60.01742343054501, 60.011085217445384, 32.78473516571288, 32.81182411723898, 32.75599406485752, 0.9999759755120123, 0.9999830951075757, 0.9999737742640995, 9361.559533386986, 9348.378438092492, 9351.06541899961, 221.70324868879516, 56.90769521078073, 65.26383112563904, 9370.503754528228, 9357.261678517654, 9355.546526070391, 287.24196974084936, 286.2740287190631, 286.94452787088085, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.5969, 4.567278, 3300.27, 723.9119, 4.561117, 3300.613, 712.2181, 7.71681, 5495.196, 726.6749, 7.56516, 5497.904, 711.2256, 7.726845, 5495.367, 713.6141, 7.703163, 5496.537, 100.0, 99.99135, 99.92058, 99.97745, 99.91435, 99.9456
58060.82720000001, 60.01536264501427, 60.01959094055599, 60.0160068207342, 32.76710627104072, 32.765486203937954, 32.70314566460771, 0.9999764017750243, 0.9999783523138902, 0.9999700129646777, 9360.21831867615, 9344.43012672225, 9343.457161299446, 223.82505605928236, 59.0398566703916, 73.68346432392264, 9354.704264749842, 9333.223497741325, 9346.724133128655, 287.29539613098837, 286.32257635925555, 286.84712313173054, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 721.7097, 4.574417, 3300.724, 715.1764, 4.613245, 3299.015, 703.444, 7.795409, 5481.636, 721.2183, 7.630983, 5500.085, 705.0073, 7.781998, 5486.235, 706.2979, 7.770734, 5488.54, 100.0, 99.97672, 99.68392, 100.0, 99.7514, 99.79226
58063.22724000001, 60.01749381141846, 60.016182208466695, 60.01530292307545, 32.76309612240151, 32.815229888163366, 32.763072810829065, 0.999975035744113, 0.9999811094382233, 0.9999711606548702, 9372.06651714005, 9347.494620325142, 9359.496861258838, 221.1007480422711, 58.50692814740296, 71.87163599868381, 9363.558904345282, 9354.293124310476, 9350.745822571203, 287.20323272548654, 286.29864508401175, 286.97565344975277, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 720.586, 4.576559, 3300.508, 717.2971, 4.599431, 3299.857, 707.0934, 7.763748, 5489.861, 726.4224, 7.569205, 5498.578, 711.1494, 7.726845, 5495.256, 712.64, 7.712868, 5496.586, 100.0, 99.99427, 99.81425, 99.97456, 99.91226, 99.93746
58065.59536000001, 60.00781284919006, 60.02109287897606, 60.01590518755151, 32.78148416166431, 32.839383597273645, 32.80603516107345, 0.9999686844814011, 0.9999777531333881, 0.9999722538983524, 9356.722055489821, 9345.36171635872, 9358.886413482525, 216.70177102303933, 59.183343139563476, 68.06710786215535, 9369.272749196925, 9353.27173075485, 9357.39922715547, 287.1524970606137, 286.17393149247005, 286.959725528104, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.4786, 4.566922, 3300.054, 711.3242, 4.635349, 3297.364, 707.1128, 7.763748, 5489.912, 719.9366, 7.639992, 5500.283, 711.1302, 7.726845, 5494.759, 712.5803, 7.713234, 5496.525, 100.0, 99.91871, 99.81722, 99.99869, 99.90331, 99.93856
58067.91100000001, 60.01401695569647, 60.014077292367844, 60.018182520387114, 32.7627297733579, 32.8130795495759, 32.7984943199129, 0.9999704187530976, 0.9999751291104221, 0.9999675668103647, 9368.508211273816, 9351.340003301106, 9358.791341293003, 224.1348142077868, 67.13344443303174, 61.98962407987483, 9367.182945162775, 9348.123934495343, 9365.979509822868, 287.42804361553317, 286.2257508247304, 286.9268078865303, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 728.7676, 4.525874, 3298.34, 704.9233, 4.669978, 3292.101, 713.4799, 7.704661, 5497.157, 713.6644, 7.702322, 5497.425, 717.4249, 7.66603, 5499.765, 718.7833, 7.649326, 5499.833, 99.93307, 99.75922, 99.95216, 99.95178, 99.98837, 99.99557
58070.3052, 60.02141709410794, 60.01959905179065, 60.018571207159084, 32.766606272518985, 32.81928112259167, 32.77752221106294, 0.9999720856424852, 0.999983964138554, 0.9999691422370885, 9364.09031856115, 9346.58910343088, 9353.203994549149, 219.62454323689144, 59.02764894613529, 71.39307634057889, 9371.427579596946, 9350.037481637004, 9363.9753927751, 287.3479747368296, 286.1435975796445, 286.88051515152137, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.4984, 4.567992, 3300.327, 711.2853, 4.635901, 3297.533, 707.1128, 7.76338, 5489.854, 720.0531, 7.638889, 5500.462, 711.2065, 7.726297, 5495.2, 712.6201, 7.713234, 5496.584, 100.0, 99.91701, 99.81833, 99.99863, 99.91029, 99.9365
58072.62056, 60.02253060235469, 60.02157597886929, 60.01978261136461, 32.79204790459443, 32.80880091116135, 32.77373015963043, 0.9999746904829084, 0.999984468224806, 0.9999745329078845, 9369.827647308384, 9341.6788888833, 9354.955410543387, 222.089494440429, 53.913714281667126, 69.86654034243566, 9355.524859148143, 9344.10778287488, 9357.134872253831, 287.3306579096503, 286.1808785686621, 286.77466608865575, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.5181, 4.567992, 3300.327, 711.2658, 4.63498, 3297.534, 713.4216, 7.705213, 5498.292, 721.0435, 7.625651, 5500.895, 708.8795, 7.752047, 5490.942, 708.8029, 7.748394, 5490.687, 100.0, 99.91701, 99.9515, 100.0, 99.84901, 99.84672
58074.91204, 60.02403323621629, 60.01868098561753, 60.020847915386454, 32.78770610847801, 32.81502038267736, 32.801124951196314, 0.9999730961361746, 0.9999826311897821, 0.9999737530946168, 9368.120795151215, 9349.07271808086, 9355.823251177106, 217.65206836592944, 50.69347401039431, 68.54196298405213, 9365.29453610113, 9347.200612350267, 9366.70273428058, 287.29329468669476, 286.05130631739166, 286.8732150153184, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 716.3671, 4.601901, 3300.273, 716.2465, 4.60993, 3299.154, 717.0517, 7.676497, 5499.087, 722.2474, 7.621238, 5500.314, 710.2719, 7.731045, 5495.243, 712.6002, 7.713234, 5496.523, 100.0, 99.97296, 99.98364, 100.0, 99.9024, 99.93633
58077.2344, 60.014441675446534, 60.015499534944006, 60.01978778038246, 32.789227311413406, 32.82392292100492, 32.79803961512095, 0.9999757126171168, 0.9999838063489953, 0.9999782233611664, 9373.263676560455, 9351.75866762482, 9355.241935233407, 224.8004047902259, 51.77816417302256, 66.66101976041318, 9365.664064651397, 9345.494649984872, 9360.319507066373, 287.23210596270445, 286.10791800567915, 286.7745069625749, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.4589, 4.567814, 3300.38, 711.3631, 4.635533, 3297.588, 713.4604, 7.705581, 5496.926, 720.0531, 7.639073, 5500.243, 711.1494, 7.727027, 5495.094, 712.5803, 7.713418, 5496.402, 100.0, 99.92551, 99.94891, 100.0, 99.91422, 99.93536
58079.56224000001, 60.01810572019659, 60.01304410162529, 60.01935801765273, 32.80655289979064, 32.83116940984633, 32.81968898357987, 0.9999715910043662, 0.999978327919643, 0.9999733065896629, 9371.755001839416, 9345.811822079988, 9349.523571121237, 231.16657099803524, 59.724655811052344, 70.86885573123891, 9373.142815498164, 9335.731068058078, 9354.949551575195, 287.30368006547116, 286.2070314899122, 286.7755805381397, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 727.9988, 4.527302, 3297.947, 704.9817, 4.669425, 3291.931, 707.0934, 7.763564, 5489.855, 713.6838, 7.702506, 5497.542, 717.4059, 7.666213, 5499.81, 718.7435, 7.649875, 5500.41, 99.95362, 99.76615, 99.81414, 99.95596, 99.99726, 99.99795
58081.8596, 60.02445677787774, 60.01996536281368, 60.02452639101038, 32.791405177598634, 32.806077260438165, 32.80111071607517, 0.9999721356897999, 0.9999785874383822, 0.9999706363258397, 9376.095916515065, 9344.74872776063, 9355.884497811949, 232.3540036598888, 56.730106084655745, 70.28767952685769, 9380.4776293335, 9345.903239236572, 9356.690305323951, 287.23717350621865, 286.05177660081813, 286.75648523794416, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.5378, 4.567457, 3300.05, 711.2658, 4.636086, 3297.145, 713.5187, 7.704661, 5497.273, 719.9561, 7.639808, 5500.055, 711.1684, 7.72721, 5495.035, 712.6002, 7.713418, 5496.637, 100.0, 99.91722, 99.94699, 99.9996, 99.9142, 99.93745
58084.171120000006, 60.01749112838317, 60.015544777969666, 60.02093425139571, 32.819749487715406, 32.80118491717256, 32.80567617305157, 0.9999696816769003, 0.9999824546214523, 0.9999703846772572, 9359.91087141832, 9337.905727010668, 9353.606003548735, 225.15142029225217, 48.84086026512341, 74.74179758333639, 9369.788006687266, 9340.845688313979, 9356.85406662489, 287.2262844923239, 285.9513621487752, 286.7668553381407, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.4984, 4.568171, 3300.485, 711.2464, 4.635533, 3297.539, 707.1322, 7.76338, 5490.082, 720.0337, 7.636867, 5500.292, 711.2065, 7.726114, 5494.926, 712.6201, 7.712868, 5496.585, 100.0, 99.92401, 99.81425, 100.0, 99.90639, 99.9406
58086.516520000005, 60.018360142657954, 60.01506964380458, 60.01855519419493, 32.78840538658925, 32.76820319459993, 32.78195391227407, 0.9999672445945885, 0.9999802187531039, 0.9999663707678793, 9372.638091485756, 9336.501195214678, 9353.791791507345, 220.97300045415966, 57.477432025372764, 73.2793256174964, 9374.432255323394, 9336.203136777474, 9348.644955640188, 287.42957312396646, 286.149201115825, 286.70882185292066, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 716.2487, 4.607434, 3300.131, 717.55, 4.598141, 3300.14, 700.8234, 7.817498, 5478.725, 726.6943, 7.56847, 5498.5, 704.9119, 7.782911, 5486.812, 706.9738, 7.765058, 5491.338, 99.99082, 99.99584, 99.60561, 99.96766, 99.75138, 99.83316
58088.879720000004, 60.01426029946103, 60.01610307045446, 60.01436391951257, 32.782232459376665, 32.77765749746055, 32.79347232479666, 0.9999667405197649, 0.9999826138633711, 0.9999686632829096, 9380.05588560197, 9347.134023129136, 9355.821225559306, 220.4128377808711, 50.72140693020788, 72.86952583026505, 9384.723876246919, 9336.79276167412, 9352.650241988393, 287.5066687764162, 285.98092311644785, 286.7771929391268, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.5575, 4.567636, 3300.437, 711.2658, 4.635349, 3297.518, 707.171, 7.763748, 5490.032, 720.0337, 7.638338, 5500.241, 711.2065, 7.726662, 5494.921, 712.6002, 7.713051, 5496.811, 100.0, 99.91039, 99.82042, 99.99773, 99.90625, 99.93441
58091.18896000001, 60.01707482214556, 60.01904420260781, 60.018609106167034, 32.80893337075338, 32.803338617935914, 32.79703174842571, 0.9999688831329115, 0.9999810253413925, 0.999970090037381, 9382.846161574022, 9350.442568766948, 9358.50170217513, 225.04695496800014, 53.528923426187305, 74.4562784165123, 9377.306362564921, 9348.656742942581, 9361.013783111785, 287.5020198585212, 286.1268057110005, 286.9165231410929, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.5181, 4.566565, 3300.21, 719.1453, 4.588931, 3300.22, 709.8693, 7.739266, 5494.681, 716.1111, 7.682465, 5498.369, 716.6047, 7.673883, 5499.291, 718.823, 7.651523, 5500.192, 100.0, 100.0, 99.90189, 99.97595, 99.98571, 99.99883
58093.504720000004, 60.01720211178169, 60.014917559945545, 60.01836635787199, 32.827101061002494, 32.78410199035035, 32.79207837302985, 0.999967919228782, 0.9999838069200886, 0.9999717868181852, 9376.124875621987, 9339.562877396573, 9353.579267400472, 218.6117106914253, 52.739983268642845, 76.78981944140605, 9369.948514923091, 9339.200363288173, 9361.692831308188, 287.3923983689527, 285.8603570654869, 286.87498653636226, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 725.9681, 4.548718, 3299.773, 719.4371, 4.590773, 3300.058, 708.0057, 7.759514, 5489.915, 720.0531, 7.638705, 5500.237, 711.2447, 7.726114, 5495.143, 712.5604, 7.713234, 5496.41, 99.99078, 100.0, 99.81838, 100.0, 99.91135, 99.93333
58095.83840000001, 60.01527715103429, 60.01491432358896, 60.01923378649128, 32.81104329145409, 32.79732131699757, 32.80629914138901, 0.9999726201363174, 0.9999857473809667, 0.9999720323750985, 9378.466543990355, 9344.403399141565, 9364.789599770244, 224.49247884438046, 49.34980146244743, 69.48108453565601, 9382.043871355825, 9341.456149112577, 9363.811371069722, 287.4624334919224, 286.10335195898483, 286.80626208998564, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.6364, 4.567457, 3300.265, 717.6667, 4.598325, 3300.14, 713.4799, 7.704293, 5497.218, 720.1114, 7.638521, 5500.575, 711.2256, 7.726845, 5495.26, 712.6002, 7.713601, 5496.644, 100.0, 100.0, 99.94801, 100.0, 99.91242, 99.93527
58098.180720000004, 60.01363760535265, 60.01328410059856, 60.01362089369966, 32.776966343746906, 32.80680179164602, 32.78017755886985, 0.9999704782300396, 0.9999860025482703, 0.9999735023345331, 9368.22823973525, 9335.565049144629, 9348.81154074726, 220.82440401884514, 51.60458659520373, 69.57499904133965, 9372.589031712272, 9339.806176676022, 9342.571882214828, 287.547966181687, 286.03561929161907, 286.7574065298707, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 716.2487, 4.606898, 3299.743, 711.2658, 4.635533, 3297.197, 719.517, 7.640604, 5500.289, 726.403, 7.570124, 5498.288, 704.8928, 7.783276, 5486.181, 706.278, 7.771101, 5488.417, 99.99081, 99.92387, 100.0, 99.96746, 99.75427, 99.78812
58100.52176, 60.009432998483874, 60.01179440372669, 60.01476683155607, 32.81554339463844, 32.84019564316079, 32.812016558491756, 0.9999746517000766, 0.9999870008799092, 0.9999758440909001, 9373.195584971461, 9348.508177080897, 9355.822744910494, 228.46743234447842, 50.76249837624209, 65.51180251223104, 9380.414148856975, 9332.72887465485, 9355.417714709682, 287.49265522075115, 285.9992813154674, 286.78684181530576, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.5772, 4.567278, 3300.212, 717.6667, 4.597773, 3300.25, 713.4993, 7.704477, 5497.108, 720.0531, 7.639625, 5500.397, 711.1875, 7.726662, 5495.365, 712.6201, 7.713051, 5496.523, 100.0, 100.0, 99.94601, 100.0, 99.91026, 99.93638
58102.8308, 60.00754501378249, 60.00488691675884, 60.00452757902294, 32.79387277762285, 32.81091423289985, 32.79410118206164, 0.9999733753487153, 0.9999834709413544, 0.9999663635809003, 9380.282399782793, 9341.179338256796, 9356.275060209304, 224.99397204072193, 54.49580080119722, 72.86597332217207, 9373.71089283569, 9348.094408535746, 9361.361661146877, 287.3762866667972, 286.0597452969108, 286.84186297746754, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.5378, 4.567992, 3300.763, 711.2853, 4.635349, 3297.255, 713.4799, 7.704293, 5497.221, 720.1114, 7.637602, 5500.513, 711.1875, 7.72648, 5495.781, 713.4153, 7.705544, 5498.118, 100.0, 99.92049, 99.94701, 100.0, 99.91032, 99.96166
58105.144120000004, 60.00484163429865, 60.005259373213825, 60.008620538632066, 32.80042140582045, 32.788048911908135, 32.808285170015836, 0.9999681581933642, 0.9999763569952437, 0.9999725147931743, 9372.167229312641, 9338.772244596497, 9354.22796085324, 231.56424495401097, 60.277346768048574, 70.235914289211, 9380.358189148621, 9338.234708423975, 9355.240125310696, 287.43376524527554, 285.95213315447904, 286.81824465543355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 728.9845, 4.52516, 3298.325, 705.0984, 4.669978, 3291.82, 707.1904, 7.760435, 5490.89, 715.0626, 7.689451, 5499.229, 714.6019, 7.693789, 5497.381, 715.0257, 7.695106, 5497.741, 99.93654, 99.75072, 99.82408, 99.97685, 99.95874, 99.95752
58107.44692, 60.003933933737976, 60.0039201572478, 59.998752089213355, 32.79307385053486, 32.795001057305505, 32.776217475719456, 0.9999736943802776, 0.99998358339204, 0.9999668835483817, 9381.05395227579, 9337.648831339422, 9357.304842105179, 226.9826602917219, 56.48749918782346, 69.39301285697456, 9373.241051686684, 9345.621622254766, 9352.019102491897, 287.39897573443847, 285.97854109601866, 286.74377591629326, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.5969, 4.5671, 3300.81, 711.3242, 4.635349, 3297.589, 710.6263, 7.737242, 5493.192, 720.0726, 7.638705, 5500.295, 711.2065, 7.726114, 5495.097, 712.6599, 7.713601, 5496.698, 100.0, 99.91188, 99.87481, 100.0, 99.90937, 99.93428
58109.816640000005, 59.99723867996565, 60.00059268216834, 60.001304640882616, 32.7473460265957, 32.753988972185795, 32.76283531428533, 0.999965345439225, 0.9999819120493258, 0.9999655613657691, 9363.550016217201, 9336.729086925774, 9341.659798994813, 222.60003337344642, 57.65546318320139, 78.49005681507879, 9374.310188800999, 9329.505333178307, 9342.900638925985, 287.38221610203, 286.01611218050175, 286.7257134446895, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 719.2257, 4.58923, 3300.611, 716.013, 4.606061, 3299.819, 701.2698, 7.813264, 5478.618, 726.3836, 7.56847, 5498.176, 704.9501, 7.782363, 5486.241, 706.2979, 7.771101, 5488.423, 100.0, 99.99311, 99.60879, 99.96544, 99.74942, 99.7881
58112.251200000006, 59.9993201693347, 60.00186333059342, 60.00236971784195, 32.78364025434749, 32.79992758487421, 32.80119436180382, 0.9999691253753414, 0.9999835906315001, 0.9999685391320778, 9375.000369978588, 9344.13285527477, 9347.78963812548, 222.78768762498203, 50.97490052232763, 76.14290165868078, 9378.84221463096, 9341.590584308227, 9352.837067374305, 287.4818060384006, 286.0826249847695, 286.80348640621213, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.5969, 4.5671, 3300.705, 711.3436, 4.634796, 3297.253, 707.171, 7.763196, 5489.912, 720.1696, 7.638338, 5500.467, 711.2447, 7.726114, 5495.151, 712.6002, 7.713418, 5496.751, 100.0, 99.92558, 99.81725, 100.0, 99.9085, 99.93953
58114.51408000001, 59.99810562141399, 60.00134462600194, 60.00147218679216, 32.7581172958958, 32.77805685468491, 32.74782660057531, 0.9999688187850078, 0.9999825051597423, 0.9999657699201773, 9378.154245896536, 9335.750515969667, 9354.661711046696, 225.53529734749554, 55.390971342938656, 74.74232852726527, 9376.472775682993, 9342.197143749649, 9347.13034653319, 287.35305029300685, 286.0146618399388, 286.9510834972068, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.5969, 4.567278, 3300.767, 711.3631, 4.635717, 3297.701, 707.171, 7.763564, 5490.031, 720.092, 7.638338, 5500.464, 711.2065, 7.726114, 5494.929, 712.6002, 7.713418, 5496.812, 100.0, 99.91691, 99.81734, 100.0, 99.90639, 99.93431
58117.01372, 60.00375723776197, 60.00291202885174, 60.001978757975714, 32.792249568303, 32.80200013011549, 32.79759480630164, 0.9999685649339564, 0.9999784370440169, 0.9999660130771364, 9375.865018170278, 9338.424496866532, 9348.183494318555, 232.48644019565108, 61.95005444716023, 69.09678372589542, 9373.930973593968, 9341.468497204709, 9351.013746280694, 287.5592691446871, 286.0424143945118, 286.78925024260934, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 728.8859, 4.524446, 3298.272, 705.0206, 4.669241, 3292.044, 713.5381, 7.704293, 5497.442, 713.7421, 7.702138, 5497.322, 717.4059, 7.665665, 5499.284, 718.4651, 7.659946, 5499.726, 99.94293, 99.76943, 99.95114, 99.95705, 99.99541, 99.99362
58119.336, 60.00534554945679, 60.00249777677049, 59.999414393422654, 32.78382322732298, 32.784737947345924, 32.785492367966214, 0.9999704312123111, 0.9999822627788633, 0.9999681650043839, 9382.62536335079, 9345.535851234039, 9354.393412906164, 225.306416655083, 53.01777856352339, 70.87587532958241, 9384.456213311822, 9344.409179782058, 9351.366061713808, 287.4234450873635, 286.0706401097682, 286.7066263987836, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.6166, 4.567278, 3300.433, 711.3242, 4.635349, 3297.646, 707.1516, 7.760251, 5491.115, 720.1891, 7.637969, 5500.634, 711.2638, 7.726114, 5495.31, 712.5803, 7.713234, 5496.925, 100.0, 99.91526, 99.83706, 100.0, 99.90631, 99.9354
58121.64548000001, 60.00504305299255, 60.0008562357088, 60.00171784856729, 32.7726252026654, 32.79034788463053, 32.77806593774804, 0.9999730207381619, 0.9999857376938363, 0.9999733717956176, 9369.189808373329, 9338.581258846603, 9348.166435502219, 231.17721379415252, 52.71740584290842, 67.90856177315527, 9377.421273442684, 9339.22024357968, 9347.023062749864, 287.4698729279062, 285.935175051383, 286.7122261157484, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.5772, 4.567636, 3300.446, 712.1024, 4.631296, 3298.104, 715.3046, 7.681652, 5499.334, 722.9271, 7.601381, 5498.438, 706.7621, 7.770858, 5486.989, 706.7154, 7.770002, 5489.002, 100.0, 99.94113, 99.98492, 99.9702, 99.77182, 99.79863
58123.9792, 60.00343942856737, 60.00064659715064, 59.995341869705165, 32.788108908616096, 32.81263715851591, 32.80460993046049, 0.9999730369214562, 0.9999854231291792, 0.9999732038963688, 9376.61963060201, 9342.437460277264, 9356.997552309575, 225.2436723581195, 53.787211523353335, 67.72692941986224, 9378.408515750842, 9342.173459838354, 9351.90028285546, 287.43036773651744, 286.06499662970464, 286.8231817581026, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 718.6145, 4.58923, 3300.515, 713.6978, 4.625218, 3298.276, 714.2175, 7.697482, 5497.333, 720.092, 7.637418, 5500.579, 711.2256, 7.726297, 5495.478, 712.5604, 7.713418, 5496.584, 100.0, 99.94635, 99.95169, 100.0, 99.90731, 99.94063
58126.31192000001, 60.0044186871509, 60.00261959009789, 60.002029741402616, 32.79639321509923, 32.80695509380883, 32.80140030315229, 0.9999720829608306, 0.9999875432201417, 0.9999765723185583, 9376.147210977304, 9348.227908490819, 9355.366932965988, 225.51800137871214, 47.23310001688969, 63.7505409899868, 9376.118332185024, 9340.037381175758, 9358.211068835764, 287.55349071296234, 286.04609234065646, 286.73949737737854, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.5969, 4.567814, 3300.815, 717.6472, 4.597773, 3300.36, 713.5187, 7.704293, 5497.392, 720.1308, 7.637234, 5500.564, 711.2256, 7.726114, 5495.478, 712.5803, 7.713784, 5496.81, 100.0, 99.99755, 99.95114, 100.0, 99.91638, 99.93541
58128.631440000005, 60.005827519438654, 60.004880976553515, 60.00355335648308, 32.78034593200986, 32.78580313182661, 32.7857433626948, 0.9999684405803455, 0.9999795137033934, 0.9999695077404473, 9376.149330572844, 9344.274478168338, 9359.613920639664, 229.1190870268165, 57.98770081724933, 69.6837889030453, 9375.111875896595, 9347.588109495886, 9352.28299274581, 287.5535403611278, 286.16184836278325, 286.81512993284076, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 728.7479, 4.524803, 3297.885, 723.9508, 4.557986, 3300.024, 707.171, 7.763196, 5490.084, 713.7809, 7.70177, 5497.656, 717.444, 7.665848, 5499.547, 718.9224, 7.650791, 5500.585, 99.93451, 99.9959, 99.81832, 99.9499, 99.99036, 100.0
58131.01752, 60.00816796822878, 60.007770699656504, 60.00938318559625, 32.79489542224138, 32.79869195049701, 32.79952439151971, 0.9999753330761493, 0.9999861546052128, 0.9999758744769467, 9375.790038812907, 9343.612911737415, 9352.534567861127, 230.9169479857328, 50.09942404482945, 64.84402908394605, 9375.682702674558, 9341.37222588492, 9353.910385991476, 287.4657829489008, 286.1469546753073, 286.75556174806957, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.5772, 4.567636, 3300.71, 717.6862, 4.598325, 3300.19, 713.5187, 7.704661, 5497.563, 720.2279, 7.638705, 5500.181, 711.2065, 7.72648, 5495.2, 712.6002, 7.713967, 5496.583, 100.0, 99.99078, 99.95112, 100.0, 99.91143, 99.94158
58133.34588000001, 60.007867920442344, 60.00620031564912, 60.011403868429234, 32.75928346718829, 32.76977161642626, 32.78253836550112, 0.9999709278552572, 0.9999838619679674, 0.999970655869988, 9361.433732313726, 9327.698401252572, 9343.887205866391, 226.73475330385554, 55.52982886502923, 68.69248543917911, 9368.338007421875, 9329.806081449287, 9343.168735083023, 287.5035233986608, 286.0530275189635, 286.8207386036436, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.6166, 4.567457, 3300.423, 717.7834, 4.59722, 3299.906, 707.171, 7.76338, 5490.195, 720.1891, 7.63705, 5500.19, 711.2256, 7.726297, 5494.671, 711.8248, 7.726053, 5494.636, 100.0, 100.0, 99.82033, 100.0, 99.90171, 99.90107
58135.648080000006, 60.012693076645974, 60.01103818534981, 60.01413459827992, 32.78103501664862, 32.77017788368964, 32.80072787145242, 0.9999680321754432, 0.9999818911473439, 0.9999702649787348, 9378.124389477358, 9341.397033558915, 9348.788378138961, 223.81308794991241, 56.844890034741184, 73.66812510124191, 9383.281065330677, 9348.639552151744, 9348.441173253546, 287.35853267312046, 286.06985432174827, 286.7427710675388, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 716.2685, 4.606898, 3299.902, 711.3436, 4.635164, 3297.199, 700.8234, 7.814368, 5480.267, 724.2476, 7.589246, 5499.354, 707.2963, 7.757891, 5492.308, 710.1349, 7.730997, 5495.071, 99.99257, 99.9153, 99.63982, 99.99514, 99.8479, 99.90898
58137.99504, 60.01014049166356, 60.01133821091085, 60.01245587986801, 32.777678868827905, 32.78421282129533, 32.768386444764914, 0.999973707227333, 0.9999837588051197, 0.9999718569850938, 9368.329445998315, 9337.778202826004, 9351.455378093593, 227.74070854850726, 52.47198537806207, 69.18446327560287, 9378.897975765365, 9342.465051308805, 9352.11556914658, 287.3966699753728, 286.1474689945613, 286.85519620069863, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.6758, 4.567992, 3300.208, 715.0986, 4.616008, 3298.514, 707.1516, 7.763564, 5489.86, 720.092, 7.637786, 5500.004, 711.2256, 7.726297, 5495.089, 712.6002, 7.713234, 5496.697, 100.0, 99.95356, 99.81938, 99.99868, 99.91338, 99.93855
58140.3778, 60.01291150993288, 60.0178917818282, 60.01340860247402, 32.78052126608123, 32.799323569859176, 32.80650819839264, 0.9999707877678742, 0.999976363356745, 0.9999667024644089, 9373.675994187419, 9343.33675523047, 9357.587444020644, 228.40108030872034, 58.264849899410365, 67.52992972919765, 9372.024029210399, 9349.380172362253, 9353.711170011611, 287.46805769899913, 286.1505263954772, 286.8815923195139, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 725.6133, 4.544613, 3299.209, 706.83, 4.662794, 3292.641, 713.1499, 7.705213, 5497.552, 713.7809, 7.70177, 5497.433, 717.4059, 7.664752, 5500.092, 718.9224, 7.650424, 5500.018, 99.99257, 99.77559, 99.95007, 99.95489, 100.0, 100.0
58142.70536000001, 60.017009261850426, 60.01714450520993, 60.01723228091225, 32.77179703681819, 32.79001465533593, 32.77938833532488, 0.9999689721051042, 0.9999804911010501, 0.9999674624710075, 9367.728608961941, 9338.961923952354, 9354.076497684317, 223.93736236455925, 57.65896580745302, 69.11656410512069, 9374.801869362445, 9346.603560590522, 9345.3804121242, 287.4716681410982, 286.1071113203966, 286.9166228572898, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.5772, 4.566208, 3300.71, 711.3242, 4.635164, 3297.424, 707.2098, 7.763196, 5489.914, 720.0337, 7.638705, 5500.245, 711.2256, 7.72648, 5495.143, 712.6002, 7.713601, 5496.525, 100.0, 99.92052, 99.82048, 100.0, 99.91438, 99.93541
58145.00856, 60.01347419871414, 60.01711965566562, 60.014936592940316, 32.78444049535224, 32.82503567066855, 32.787416700405686, 0.9999754165557576, 0.9999863613517639, 0.9999707251358355, 9370.85304935972, 9344.465797480658, 9357.225690907137, 225.16412462448807, 56.30324583358424, 64.96457620003139, 9376.34477057339, 9338.554273070831, 9354.458676013413, 287.3191516795826, 286.10181756053925, 286.900643093948, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.5969, 4.567457, 3300.317, 711.3436, 4.635901, 3297.864, 713.5576, 7.704477, 5497.274, 720.1308, 7.637969, 5500.518, 711.1875, 7.726845, 5495.309, 712.5803, 7.713051, 5496.696, 100.0, 99.91544, 99.94903, 99.99993, 99.90937, 99.93853
58147.3726, 60.01604637747915, 60.01546808151302, 60.015991739373554, 32.77828787874924, 32.80080018583012, 32.803437718593116, 0.9999745197530896, 0.9999855747852533, 0.9999758014509478, 9373.072188933751, 9339.902914202481, 9355.367632466972, 228.87636233407557, 50.61478290860396, 63.33653720381284, 9370.299240720944, 9347.153251269016, 9360.43640492513, 287.3617070173801, 286.16435323041884, 286.80451548225875, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 716.2487, 4.607612, 3300.188, 717.725, 4.597589, 3300.078, 719.8276, 7.642076, 5500.322, 726.3447, 7.569021, 5498.128, 704.9119, 7.782911, 5486.461, 706.3177, 7.770734, 5488.652, 99.98242, 99.99922, 100.0, 99.96456, 99.74942, 99.79228
58149.688200000004, 60.01572352763285, 60.01688319865835, 60.01810513707584, 32.796961613413956, 32.78063180911499, 32.79348999845143, 0.999976601866935, 0.9999852337502048, 0.9999734042585008, 9371.719836589597, 9345.001399125857, 9349.664773676406, 229.07284047714165, 48.28975391185395, 66.7237434697372, 9373.269015654589, 9340.184615789864, 9350.807022000408, 287.29636747863424, 286.1420094045106, 286.8516998801848, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.6955, 4.568171, 3300.313, 711.402, 4.63498, 3297.196, 713.4604, 7.704293, 5497.219, 720.0726, 7.637786, 5500.407, 709.795, 7.739264, 5492.917, 712.5803, 7.713418, 5496.464, 100.0, 99.92035, 99.94803, 100.0, 99.86981, 99.93955
58151.9982, 60.015213191255015, 60.0157238488336, 60.01638467883036, 32.7718104662223, 32.75872094486584, 32.77684460458677, 0.9999726498760676, 0.9999806473646954, 0.9999753395055196, 9364.691678177393, 9331.665756752362, 9340.648914285368, 225.67781093458098, 56.780238967043715, 67.04567069371114, 9369.027714065118, 9330.983173853165, 9337.882474369386, 287.3593316637415, 286.0586703350212, 286.7375535999256, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.6364, 4.567457, 3300.815, 717.764, 4.597957, 3300.229, 712.6258, 7.713128, 5495.697, 718.189, 7.662056, 5499.58, 701.4022, 7.812314, 5477.455, 717.0735, 7.664708, 5499.785, 100.0, 99.99929, 99.92105, 99.99095, 99.61288, 99.99469
58154.37128000001, 60.01656129604722, 60.012435597829935, 60.017022148664836, 32.81810707141051, 32.81205911340153, 32.83044105913328, 0.9999743716637118, 0.9999820442164643, 0.9999730298985273, 9366.414251458205, 9342.2686219619, 9351.64832245131, 231.67464983412037, 57.396459170623075, 66.09150536863672, 9375.866272026036, 9342.945396176554, 9353.29870578035, 287.04385074207795, 285.84826678607527, 286.5233822812766, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 727.9791, 4.53337, 3299.003, 721.3827, 4.577143, 3300.715, 711.1505, 7.721043, 5496.201, 719.3152, 7.64606, 5500.013, 704.931, 7.782546, 5486.506, 712.5803, 7.713234, 5496.758, 99.9793, 100.0, 99.92952, 100.0, 99.75326, 99.93329
58156.74592, 60.01571504913505, 60.01785455745348, 60.015881248259, 32.774225568787706, 32.783179466368566, 32.80944426476837, 0.9999735964811612, 0.9999833750842526, 0.9999733969765204, 9369.069135295242, 9341.136045261399, 9349.978071613614, 231.37192172381765, 53.58927882549415, 66.83151034653201, 9372.683951683217, 9342.76806101543, 9354.77077067992, 287.20634493261036, 286.0059299321071, 286.64794942460736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.6364, 4.567814, 3300.591, 717.8418, 4.598141, 3300.02, 707.1516, 7.763932, 5489.919, 720.1696, 7.637234, 5500.246, 704.931, 7.782911, 5485.965, 712.6002, 7.713051, 5496.409, 100.0, 99.99919, 99.81532, 100.0, 99.74341, 99.93331
58159.10944000001, 60.01725718560332, 60.0144058108427, 60.020732825961545, 32.75042142396701, 32.73599597631995, 32.765756050142485, 0.9999692620967313, 0.9999764764230887, 0.9999694623849172, 9363.770541381771, 9334.057841094502, 9347.339035112855, 228.01647676364428, 64.25923054354007, 71.02506464198814, 9360.592755718493, 9325.83722690702, 9352.173293442143, 287.40223962313354, 285.96215323808883, 286.7267629558737, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 716.2685, 4.606898, 3299.853, 711.402, 4.635901, 3297.189, 700.8234, 7.81713, 5478.617, 726.5001, 7.569388, 5497.905, 711.2256, 7.726114, 5495.206, 706.278, 7.771101, 5488.653, 99.99402, 99.93049, 99.60981, 99.97273, 99.91443, 99.7923
58161.57396, 60.01155273753005, 60.01470437206083, 60.01326978571109, 32.79296578276066, 32.786435101748054, 32.78420062418274, 0.9999732141975397, 0.9999843585037188, 0.9999722211985574, 9366.700556619224, 9334.103732071973, 9336.682444867149, 225.20038971678514, 50.8021450073129, 71.47924462149729, 9372.253743800155, 9335.173206741472, 9348.098104995368, 287.4322028123006, 286.0709911483923, 286.6878070318201, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.6364, 4.566922, 3300.48, 717.764, 4.598141, 3300.415, 707.1904, 7.76338, 5489.973, 720.2279, 7.639073, 5500.246, 704.9501, 7.783093, 5486.456, 712.64, 7.713051, 5496.585, 100.0, 100.0, 99.81631, 100.0, 99.7534, 99.9354
58163.911920000006, 60.006708577612926, 60.010595974222, 60.007024186152485, 32.76593202848209, 32.76967341662417, 32.78268711751014, 0.9999735855502069, 0.999981325492184, 0.9999749981247688, 9360.963943917362, 9333.680276713629, 9337.493473905735, 227.25140815498298, 53.62804219548252, 65.49041159046146, 9366.335184841688, 9328.101849824367, 9348.814949001266, 287.298323707457, 285.8836776357113, 286.68213757825794, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.5969, 4.567636, 3300.26, 711.3436, 4.635164, 3297.702, 707.171, 7.76338, 5489.974, 720.2473, 7.63705, 5500.625, 704.8928, 7.787111, 5483.779, 714.4492, 7.695655, 5498.527, 100.0, 99.92223, 99.81629, 100.0, 99.72079, 99.97181
58166.244920000005, 60.004218505783726, 60.00486452885051, 60.00866546862298, 32.79979233581527, 32.79593998737939, 32.785987769828594, 0.9999712861508461, 0.9999797087691806, 0.9999735926174227, 9364.478840268099, 9336.4367818678, 9349.989070253789, 226.11536537259235, 59.158183780440595, 72.0895765849832, 9367.648618536037, 9338.452463340293, 9346.641794891098, 287.2674266021066, 285.9608170804778, 286.6669691180327, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 729.0239, 4.523732, 3297.819, 705.04, 4.668872, 3292.983, 712.6452, 7.717914, 5495.581, 715.8005, 7.677868, 5499.784, 702.1842, 7.802817, 5483.359, 713.9124, 7.706459, 5496.838, 99.9361, 99.75072, 99.92522, 99.99466, 99.69603, 99.95014
58168.561480000004, 60.00121948455661, 60.00102291018114, 60.00147789765081, 32.796464639416335, 32.79320903187933, 32.79614670459619, 0.999974011322327, 0.9999848134183342, 0.999969484374362, 9373.668205777478, 9340.461439372897, 9346.36799745595, 226.64481871025868, 55.457966448946536, 64.91889040022625, 9375.318627372208, 9336.974990089775, 9351.096127328026, 287.36093103218695, 285.9190398714161, 286.8171923867227, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.5969, 4.566922, 3300.48, 711.402, 4.635717, 3297.196, 711.1505, 7.721595, 5496.079, 720.0337, 7.637786, 5500.234, 704.931, 7.782728, 5486.239, 712.6002, 7.713601, 5496.525, 100.0, 99.92712, 99.92731, 100.0, 99.74942, 99.93541
58170.864480000004, 59.996279785887495, 59.99293010033687, 59.990463513670385, 32.79373671295307, 32.80155656067954, 32.79525503943864, 0.9999742293823999, 0.9999861715523898, 0.9999707128612747, 9373.97688638463, 9341.063766567502, 9345.467739302094, 223.31499859217325, 48.198851389251104, 68.57697887269114, 9380.777433753497, 9335.54105499719, 9350.945777574676, 287.2858328518572, 286.0522986925298, 286.7263058532147, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 718.4962, 4.592978, 3299.886, 716.441, 4.602193, 3299.972, 719.7111, 7.642628, 5500.648, 726.4807, 7.571411, 5498.075, 711.2065, 7.726114, 5495.095, 706.278, 7.770917, 5488.483, 100.0, 100.0, 99.99516, 99.9636, 99.9115, 99.78921
58173.21052000001, 59.995062231354, 59.99660399307818, 59.99378308063663, 32.777914293906484, 32.79157341129311, 32.777493181593805, 0.9999764983640268, 0.9999831712783058, 0.9999752087227919, 9370.785726189028, 9338.36745152603, 9348.213303555047, 225.5036885764723, 51.992685518906, 65.5199198591431, 9376.118833568455, 9343.222008589462, 9353.462105019184, 287.3354528825417, 285.97221088785085, 286.8623942678557, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 720.0, 722.6561, 4.566743, 3300.265, 711.3242, 4.635717, 3297.138, 713.6158, 7.704661, 5497.508, 720.1114, 7.637418, 5500.856, 704.931, 7.782546, 5486.347, 712.6002, 7.713234, 5496.698, 100.0, 99.91188, 99.9522, 100.0, 99.74642, 99.93856
