TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
58320.66040000001, 60.02562641473118, 60.031016622098925, 60.02841907351836, 30.27554336606775, 30.28479325229356, 30.31953848401532, 0.9999750380554046, 0.9999781483811062, 0.9999778612600626, 8660.575747287552, 8631.17108668833, 8641.64920449342, 208.34827519368991, 54.78471457395108, 55.74087170004486, 8658.919231539434, 8632.571104414406, 8637.420810422851, 287.15296474349736, 286.14868400013825, 286.7523223264088, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 728.5311, 4.527302, 3298.234, 709.7872, 4.643822, 3296.561, 707.3652, 7.756201, 5491.825, 721.16, 7.630799, 5500.985, 729.5946, 4.519017, 3297.106, 721.9841, 7.617829, 5500.108, 99.94509, 99.89104, 99.84996, 100.0, 99.91602, 100.0
58322.97636000001, 60.0303591588722, 60.02746228609731, 60.02948375686937, 30.317232770236718, 30.321010405134075, 30.34790329250148, 0.9999804153141018, 0.9999865782029778, 0.9999809041777952, 8657.500232306835, 8627.959429755847, 8637.137181629974, 205.27081776091745, 42.739428542758105, 61.93469048480051, 8661.662289071346, 8635.07883336429, 8641.07252535025, 287.1464545770854, 285.9203730222236, 286.5861169698916, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 728.1171, 4.530336, 3299.282, 717.5305, 4.595931, 3300.309, 716.4887, 7.671712, 5500.412, 717.0239, 7.66941, 5498.773, 724.1202, 4.561204, 3300.372, 729.718, 7.530664, 5495.367, 99.96414, 100.0, 99.99989, 99.99037, 99.99334, 99.91975
58325.279720000006, 60.035286728943426, 60.030617811155665, 60.03060413588488, 30.315257566415802, 30.33100952274774, 30.295980137795176, 0.9999778976896984, 0.9999848321801209, 0.9999775708726149, 8655.775253550752, 8624.613548733287, 8644.667558213878, 205.93945984809832, 51.91753680007196, 57.12372512181673, 8655.830866271308, 8626.965598666196, 8644.368125029596, 286.9902577956447, 285.7978342624237, 286.8123547338973, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 725.7907, 4.546219, 3299.363, 717.9585, 4.60072, 3299.6, 713.6158, 7.705029, 5497.107, 720.8493, 7.629512, 5500.664, 729.69, 4.518287, 3297.709, 723.356, 7.601715, 5500.121, 99.98259, 99.98648, 99.95518, 100.0, 99.91092, 99.99888
58327.62576, 60.033032317737444, 60.031643961790394, 60.02731514761186, 30.315266591088548, 30.286769210431352, 30.306341904976602, 0.9999770429701009, 0.9999848381918004, 0.9999729358480429, 8663.980149219937, 8632.450733787937, 8638.344160225057, 207.85227632563556, 48.93885603115953, 62.623392887733644, 8665.411851713516, 8623.62687330843, 8632.218451071345, 287.2723391539056, 285.87315460129867, 286.5151474828007, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 722.2421, 4.569955, 3300.292, 716.1492, 4.607903, 3299.459, 713.4604, 7.705765, 5497.157, 720.5386, 7.633005, 5500.259, 723.4144, 4.561569, 3300.319, 723.356, 7.601532, 5500.122, 100.0, 100.0, 99.95296, 99.98123, 100.0, 99.99265
58329.966080000006, 60.028713078633, 60.02732374313517, 60.030296784665474, 30.28938372591467, 30.320351707022287, 30.29351227676682, 0.9999775592875562, 0.999985263747175, 0.9999715974605882, 8656.161933868538, 8624.40489285896, 8622.322954425177, 203.72913654098602, 44.87369757659144, 58.99379440859195, 8651.231211374454, 8626.074123699409, 8638.056248417271, 287.2656316064705, 285.90917868515675, 286.5672102180175, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 715.953, 4.608504, 3299.542, 709.8066, 4.643822, 3296.681, 707.1128, 7.763564, 5490.081, 727.2769, 7.551554, 5496.243, 717.0816, 4.602112, 3299.794, 717.1729, 7.668553, 5499.811, 99.98964, 99.89801, 99.81825, 99.93246, 99.99235, 99.99303
58332.244040000005, 60.029522906637865, 60.02846289761703, 60.03362442539327, 30.32941614878298, 30.331615845537065, 30.339593714644803, 0.9999716644126455, 0.9999869438015684, 0.9999719949991103, 8666.006434543264, 8627.599909410208, 8639.325849078941, 204.02884829494076, 44.140789652922194, 68.85895980982468, 8658.858217842337, 8628.582871933842, 8640.331030732083, 287.07139476946367, 285.9001737652118, 286.5581743585716, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 722.3406, 4.568706, 3300.958, 716.0519, 4.608088, 3299.736, 713.3634, 7.705949, 5496.985, 720.9464, 7.623077, 5500.159, 723.3762, 4.561752, 3299.987, 723.5349, 7.60263, 5499.777, 100.0, 99.9858, 99.94378, 100.0, 100.0, 99.99454
58334.54768, 60.021795893325674, 60.031012911926176, 60.02932949769849, 30.31320091793964, 30.332860671258487, 30.34946237758391, 0.9999715678536144, 0.9999877267455377, 0.999973915187538, 8655.37569215309, 8620.401574837273, 8639.855877231315, 204.85691728918755, 43.245796575880604, 61.43353674397713, 8658.806042282695, 8623.23732887557, 8639.284548643698, 287.18936505298404, 285.7594469366136, 286.534123570539, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 722.2618, 4.570491, 3300.398, 716.0908, 4.607719, 3299.741, 713.344, 7.705397, 5497.156, 721.2959, 7.626938, 5500.555, 717.0625, 4.602295, 3299.688, 716.5367, 7.678991, 5498.875, 100.0, 99.99075, 99.95097, 100.0, 99.99918, 99.98291
58336.88596000001, 60.03225864961908, 60.02552094353925, 60.02681813033194, 30.321633771864434, 30.322672508568964, 30.318301080825734, 0.9999710451199041, 0.9999867969147861, 0.9999759503390862, 8661.729011827429, 8626.136478066346, 8635.938504696369, 204.31026769798063, 48.06608191027044, 64.71454440824073, 8666.705528467292, 8624.071197225088, 8633.649329889915, 287.3558605933949, 285.88438097228226, 286.5689314158992, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 728.5508, 4.527302, 3297.966, 722.3749, 4.568485, 3300.2, 719.0317, 7.642996, 5499.933, 716.1111, 7.673088, 5499.633, 713.3239, 4.624027, 3298.726, 714.2504, 7.690711, 5499.182, 99.93696, 100.0, 99.99737, 99.99254, 99.96527, 99.97012
58339.26744, 60.02509589647934, 60.02570312053823, 60.03046895397126, 30.32032262501674, 30.308651116915815, 30.329457912604905, 0.9999715943321791, 0.999985814492884, 0.9999758533898575, 8660.341902132928, 8627.662608574039, 8635.710831719634, 206.030329766073, 43.018666595291506, 61.57534656130474, 8663.957373434696, 8624.68697012926, 8638.852472724368, 287.1573596700013, 285.9494456313006, 286.59190043113693, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 722.7941, 4.564423, 3300.04, 716.0714, 4.608272, 3299.91, 713.4216, 7.705581, 5497.273, 722.2086, 7.617193, 5499.94, 710.9014, 4.638638, 3296.961, 710.7711, 7.730082, 5494.644, 100.0, 99.98563, 99.94901, 100.0, 99.90002, 99.90108
58341.57396, 60.03065729705622, 60.02317685119633, 60.02082791739567, 30.266406605031424, 30.273093855353327, 30.299927035919, 0.9999760083407185, 0.9999867099123091, 0.9999749615309522, 8644.526063427904, 8610.743487249576, 8625.798110031892, 205.15844720464793, 48.73231601215821, 60.246289732485366, 8647.492347222023, 8614.563771846299, 8621.282574076626, 287.1640143520135, 285.7673772298983, 286.6417533746252, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 732.0206, 4.502495, 3294.934, 711.4214, 4.637559, 3296.773, 707.3264, 7.761908, 5489.91, 727.3739, 7.550818, 5497.094, 704.6067, 4.672423, 3291.436, 704.5284, 7.785933, 5485.793, 99.84593, 99.90081, 99.81827, 99.94576, 99.74394, 99.73611
58343.9308, 60.020422646310166, 60.02138058520277, 60.020571020623514, 30.33826387166338, 30.325102970961893, 30.318197137749614, 0.999977283422807, 0.999986768097292, 0.9999784977591709, 8654.521950549817, 8624.008735020963, 8643.08426332851, 206.73059330119622, 46.702607712046074, 61.13680897250106, 8654.270117410566, 8625.366016374152, 8644.46732732484, 287.30755417130774, 285.7431585539186, 286.52136743964, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 728.6494, 4.527123, 3298.028, 715.9935, 4.608088, 3299.624, 713.441, 7.705397, 5497.493, 721.7231, 7.623812, 5500.331, 710.806, 4.638272, 3296.963, 710.8109, 7.729715, 5494.756, 99.95871, 99.9872, 99.95301, 100.0, 99.89824, 99.89798
58346.23332000001, 60.015369039636695, 60.01732221084703, 60.01667891040071, 30.32220065344885, 30.320010255242398, 30.33248738660089, 0.9999750743081314, 0.9999848020508567, 0.9999784174694627, 8655.152381779955, 8626.826210117208, 8642.272184385078, 201.58162874574555, 46.3465021854779, 63.78615787708077, 8651.161750567819, 8621.506608004895, 8641.629898417006, 287.2205697862063, 285.7451990079685, 286.48118777201694, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 728.5508, 4.526588, 3298.349, 716.1102, 4.607903, 3299.915, 713.3828, 7.706133, 5497.205, 721.2571, 7.609287, 5500.576, 710.8442, 4.63809, 3297.065, 710.8109, 7.729898, 5494.528, 99.95031, 99.98232, 99.94484, 100.0, 99.90136, 99.90108
58348.53276, 60.01401838806589, 60.0176030869722, 60.02232151538268, 30.35260449097408, 30.343194426588138, 30.331215647916366, 0.9999701998120446, 0.9999874536120453, 0.999975385029187, 8653.282203293873, 8625.159026751007, 8636.625043165219, 202.5535164505468, 43.13345761889104, 61.78834932248509, 8663.193601468869, 8622.103856982187, 8632.35174969283, 287.2939896926479, 285.8730337044464, 286.4912053301224, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 722.2224, 4.569955, 3300.34, 722.336, 4.568854, 3300.311, 719.5752, 7.64226, 5500.192, 715.315, 7.687245, 5498.321, 717.1006, 4.60193, 3299.902, 717.0735, 7.66892, 5499.297, 100.0, 100.0, 100.0, 99.97119, 99.99562, 99.99398
58350.84292, 60.01401376570466, 60.01610878862031, 60.0181708635988, 30.322526062662405, 30.318195633783063, 30.313099781473493, 0.9999785409899973, 0.9999844051750628, 0.9999764391115511, 8658.962120118049, 8625.491711367518, 8636.054678553968, 205.36426668391368, 46.11390151107571, 62.39930534379914, 8664.872893591344, 8621.620189984444, 8636.04582234823, 287.22961937138757, 285.8198316256461, 286.490395030448, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 728.5114, 4.527123, 3298.081, 716.0908, 4.607167, 3299.402, 713.4022, 7.705581, 5497.207, 721.2183, 7.623445, 5500.437, 710.9395, 4.63535, 3297.859, 710.8109, 7.730265, 5494.635, 99.94045, 99.98737, 99.94482, 100.0, 99.93372, 99.90106
58353.17340000001, 60.018083916246624, 60.021825950769895, 60.02364777231458, 30.26330101620534, 30.27296893587816, 30.272792398285954, 0.9999751166948799, 0.9999882270158315, 0.9999776192318188, 8651.780783054519, 8619.407637743907, 8620.203706913542, 206.86632564121447, 50.20201717721284, 60.087683858383116, 8654.821248595517, 8615.199972369111, 8627.42978312628, 287.46189664361106, 286.1328067339483, 286.71369178738155, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 722.2224, 4.569599, 3300.293, 716.1102, 4.607719, 3299.683, 713.2664, 7.709631, 5496.159, 722.4416, 7.614068, 5499.498, 719.5994, 4.582206, 3300.238, 706.775, 7.772199, 5487.57, 100.0, 99.9841, 99.93682, 99.99816, 100.0, 99.78999
58355.52328, 60.02058480303325, 60.0240442496846, 60.025143262805905, 30.319903900019668, 30.316701509374596, 30.3039649175069, 0.9999755230161143, 0.9999874549590939, 0.9999764546044383, 8652.569818591443, 8626.009205151071, 8632.720345993885, 208.0420094871356, 48.04648300551071, 57.376857834513885, 8659.083510434775, 8622.36161079362, 8634.239182635083, 287.2307953353382, 285.8591907768563, 286.7607208216714, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 716.4656, 4.606006, 3300.278, 712.0051, 4.630191, 3298.377, 710.1216, 7.732456, 5495.083, 723.063, 7.617744, 5500.108, 717.1388, 4.602295, 3299.576, 710.8109, 7.729715, 5494.468, 99.99305, 99.95014, 99.9092, 99.99704, 100.0, 99.90107
58357.83228, 60.02681809727436, 60.025105157597324, 60.02475261830731, 30.31618115843268, 30.330081356278587, 30.313771113063947, 0.9999751142882227, 0.9999861850287516, 0.999976101317296, 8662.878706016718, 8633.344302170133, 8637.819692201532, 203.58671546051937, 42.32656508700484, 61.8471691863092, 8658.74662901258, 8625.715268702914, 8637.481523108656, 287.2758110342345, 285.8474572661632, 286.5018786223968, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 722.3012, 4.569955, 3300.456, 716.1297, 4.608088, 3299.968, 713.4216, 7.705581, 5497.489, 721.2183, 7.625834, 5500.741, 717.1579, 4.601382, 3300.07, 710.8307, 7.730082, 5494.644, 100.0, 99.99762, 99.95095, 100.0, 99.98253, 99.90007
58360.172360000004, 60.0259851457353, 60.018291565547315, 60.02224259230673, 30.298969471339323, 30.31783361064457, 30.332303804350854, 0.9999732860681266, 0.9999879019634822, 0.9999784072277405, 8648.10477187892, 8628.692774491212, 8635.808015767514, 201.59581091020846, 47.07576759242329, 60.663987335794445, 8657.049892645926, 8627.0248081639, 8641.067364565635, 287.29477531921845, 285.8876117147828, 286.57492208232685, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 728.3536, 4.526766, 3298.076, 722.4333, 4.569222, 3300.418, 720.1382, 7.639131, 5500.934, 715.1985, 7.687981, 5498.61, 710.8442, 4.638272, 3296.961, 717.0337, 7.669103, 5499.346, 99.95565, 100.0, 100.0, 99.97333, 99.90315, 99.994
58362.60372000001, 60.016818399200545, 60.016626712246655, 60.02081037902482, 30.295036326522915, 30.353217716815752, 30.303612718751516, 0.9999774868599226, 0.999985396649219, 0.999973785003964, 8657.40416008735, 8624.052264770839, 8633.342271669932, 203.82337364754477, 44.277484583346904, 61.93501586584125, 8660.29934020518, 8623.788905009453, 8637.915773013281, 287.28686826671577, 285.9942129456633, 286.56277778636985, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 722.2815, 4.569242, 3300.843, 716.0519, 4.607903, 3299.512, 713.3634, 7.704661, 5497.266, 721.9756, 7.628777, 5500.357, 717.0053, 4.60193, 3299.684, 710.8705, 7.729715, 5494.636, 100.0, 99.99759, 99.94888, 100.0, 100.0, 99.90107
58364.883760000004, 60.019965556962454, 60.0220238129691, 60.019904079576996, 30.306090606400886, 30.31613604377623, 30.307335986404194, 0.9999745175401973, 0.9999818853195659, 0.9999778915609708, 8649.455261324576, 8614.929083103205, 8627.17018082488, 204.3565133630127, 43.36511967091633, 62.46281330069178, 8648.26926318538, 8612.184053222596, 8628.745443199003, 287.15594020108193, 285.8805479271115, 286.6010916546025, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 728.5902, 4.527658, 3298.354, 716.1102, 4.607903, 3299.798, 713.3828, 7.705765, 5497.038, 721.4513, 7.622893, 5499.347, 710.8251, 4.638455, 3296.851, 710.7711, 7.730448, 5494.571, 99.9487, 99.98051, 99.95403, 99.98938, 99.91796, 99.89912
58367.337640000005, 60.02001047423073, 60.01719775672117, 60.015268226465174, 30.30040242463744, 30.29506175117303, 30.30685446707329, 0.9999729209332984, 0.9999839939013104, 0.9999760999971008, 8662.970176845876, 8623.59178581377, 8639.4568106201, 203.47448868894435, 45.47254463664001, 66.2231664184369, 8653.822250743955, 8625.592679070973, 8637.949362933163, 287.34539017823715, 285.87085955398214, 286.53762646200414, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 734.9186, 4.4809, 3292.985, 709.8066, 4.643638, 3296.18, 707.0934, 7.763748, 5490.511, 726.5583, 7.561115, 5497.894, 706.705, 4.658726, 3294.853, 708.2462, 7.753887, 5493.003, 99.78603, 99.88275, 99.82033, 99.96031, 99.81663, 99.85673
58369.738840000005, 60.012446070509036, 60.01562938183641, 60.01874434108924, 30.31633922509038, 30.31117986478647, 30.31149029033248, 0.9999748028864367, 0.9999850194519829, 0.9999786803122055, 8653.53811891871, 8627.443573658586, 8640.866992585394, 204.06093276187767, 49.47952884795359, 58.712939835296766, 8656.73712931537, 8623.14133932307, 8635.030141319703, 287.28245381020383, 285.90193800614605, 286.609145500001, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 728.6099, 4.526409, 3298.195, 716.1492, 4.607167, 3299.464, 713.3634, 7.705397, 5497.331, 722.2863, 7.617377, 5499.077, 710.7297, 4.638638, 3296.957, 710.791, 7.730265, 5494.695, 99.94841, 99.99933, 99.94469, 99.98181, 99.90637, 99.898
58372.14016, 60.0153193035897, 60.01487318140443, 60.01702678763222, 30.31417966642752, 30.303660249226674, 30.32451894007869, 0.9999755435025336, 0.9999856987508943, 0.9999776027300604, 8659.373351838505, 8626.430407165952, 8642.515616253346, 205.26679729580383, 39.38193081028385, 62.84766709713955, 8663.516153538541, 8629.118018510864, 8644.192711103462, 287.1856487492615, 285.9435526222875, 286.5290738477767, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 725.3964, 4.552823, 3299.753, 720.6434, 4.575301, 3300.78, 719.6917, 7.64134, 5500.84, 715.3344, 7.686877, 5498.494, 717.1006, 4.602295, 3299.798, 716.9542, 7.670934, 5499.528, 100.0, 100.0, 99.98332, 99.9775, 99.99248, 99.97783
58374.44948, 60.02239909287974, 60.01837268760007, 60.01310334024928, 30.310596996231276, 30.337921391096202, 30.310937580663374, 0.9999763189974, 0.999983029718081, 0.9999798769130868, 8653.316037559873, 8621.0152514255, 8636.783894929624, 204.0635588991297, 47.45143951236423, 61.0904912160986, 8656.645832269362, 8622.919841515732, 8643.153875275197, 286.99637315033533, 285.7968167778408, 286.73467687291895, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 728.5902, 4.528194, 3298.019, 716.2075, 4.606982, 3299.573, 713.3634, 7.705581, 5497.43, 722.2474, 7.632638, 5501.055, 710.6725, 4.63882, 3297.012, 710.8109, 7.730265, 5494.348, 99.94403, 100.0, 99.95186, 100.0, 99.90978, 99.89584
58376.78932, 60.01326339557528, 60.01088637983127, 60.012341925598925, 30.304721692118346, 30.30297061485089, 30.328911662033093, 0.9999792349179925, 0.9999853323344393, 0.9999772530793684, 8653.161340809625, 8630.37367723886, 8636.522357527097, 204.55879059535488, 48.48221557745546, 53.86277951935972, 8657.13219462128, 8619.617813437226, 8637.764968012178, 287.22342461343135, 286.04469546284054, 286.70103206096167, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 722.2618, 4.569955, 3300.235, 716.0714, 4.607903, 3299.572, 713.3828, 7.705765, 5497.377, 721.7426, 7.62657, 5499.846, 717.1006, 4.60193, 3299.581, 710.8109, 7.729898, 5494.582, 100.0, 99.99417, 99.94684, 99.99464, 99.98589, 99.898
58379.0754, 60.01014052689782, 60.01259768939536, 60.01030413045044, 30.287303749031963, 30.29478409306478, 30.300026549195472, 0.9999783154602271, 0.9999868524880734, 0.9999774108440158, 8652.175634918343, 8626.369611260174, 8633.375910228788, 207.31667249679322, 49.76216524341089, 53.47987359183389, 8656.48471031229, 8627.974032753324, 8634.277037980088, 287.2727648128138, 285.9093891271256, 286.55514307260705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 716.0121, 4.608504, 3299.652, 709.8066, 4.644006, 3296.231, 707.074, 7.764484, 5490.194, 728.2283, 7.54898, 5497.257, 723.3762, 4.561569, 3300.048, 704.5881, 7.7863, 5485.803, 100.0, 99.88438, 99.81416, 99.9419, 100.0, 99.73816
58381.407880000006, 60.01112907617955, 60.01377171544237, 60.011274915284154, 30.322461983602405, 30.304755007970307, 30.307512234284374, 0.9999734789885053, 0.9999816515720037, 0.9999797347885824, 8658.772159834356, 8627.325564237493, 8639.535977935398, 201.9575769572466, 49.32321973121202, 59.55976695136724, 8663.530054434135, 8622.40280059853, 8629.762197600638, 287.320789707994, 285.9616031681189, 286.6536753468264, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 722.2224, 4.569777, 3300.618, 716.1492, 4.607351, 3299.738, 713.441, 7.705213, 5497.268, 721.16, 7.627306, 5500.553, 717.0053, 4.601017, 3299.576, 710.8307, 7.729898, 5494.588, 100.0, 99.98915, 99.94892, 100.0, 100.0, 99.9002
58383.781240000004, 60.017961275459044, 60.01876094642046, 60.021882415113225, 30.30767129752195, 30.283124656046617, 30.317741093336338, 0.9999796831812451, 0.9999858867772322, 0.9999763052484647, 8651.723910953942, 8623.933365574036, 8637.096680379076, 207.7866559349568, 50.655942523591875, 60.08367751177093, 8651.073575784396, 8632.036375615746, 8642.063683944363, 287.2061317551687, 285.84589967454195, 286.6419129736497, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 722.2618, 4.56942, 3300.355, 716.1102, 4.607351, 3299.771, 713.9458, 7.694905, 5498.477, 719.3735, 7.652495, 5500.005, 713.4001, 4.627497, 3297.79, 716.139, 7.678625, 5499.408, 100.0, 99.99567, 99.97091, 99.99869, 99.94958, 99.98514
58386.094280000005, 60.01661203812536, 60.020564070650394, 60.01584722593351, 30.327177709498702, 30.30765433514302, 30.301183232430226, 0.9999782295820276, 0.9999833537427634, 0.9999784660601623, 8652.28320310657, 8627.853971867438, 8635.746969028241, 205.60464729751038, 49.966215707081574, 55.072568415550776, 8656.730528106566, 8623.741006574348, 8631.678219158446, 287.1697853776579, 285.9976172114528, 286.63570092276984, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 726.7764, 4.541758, 3299.542, 719.1259, 4.590957, 3300.4, 715.0717, 7.689198, 5497.987, 722.228, 7.621422, 5500.86, 717.0625, 4.602295, 3300.232, 710.791, 7.729898, 5494.924, 99.98472, 99.99813, 99.96199, 100.0, 99.99066, 99.9063
58388.43112000001, 60.01481813738974, 60.0185839994819, 60.01397017863185, 30.31030787328193, 30.318502787913307, 30.30939504609181, 0.9999770957589882, 0.9999861507792337, 0.9999791322373045, 8654.839320930838, 8624.04369020474, 8631.0047582406, 211.87551855316087, 44.7362152598871, 57.4868839941646, 8656.084479093191, 8624.948061112944, 8627.366548164899, 287.15442348276684, 285.88003252718033, 286.5460189689232, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 727.0524, 4.534441, 3298.253, 716.1102, 4.607535, 3299.402, 713.4022, 7.705581, 5497.269, 721.1017, 7.621974, 5499.464, 710.806, 4.63809, 3296.906, 710.8109, 7.730265, 5494.869, 99.95127, 99.98713, 99.95401, 99.98885, 99.90651, 99.90009
58390.771680000005, 60.01439764372576, 60.01971271962348, 60.018241620347155, 30.286097605036602, 30.265860907679492, 30.26774615533882, 0.999976341456398, 0.9999840848483714, 0.9999752997186041, 8638.55735713606, 8617.000584663469, 8621.85159134118, 204.49057978750167, 47.95731366845075, 60.664954824070264, 8637.670696438525, 8612.942422995275, 8620.577664639482, 287.10380654676555, 285.79813187898264, 286.47140026645553, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 734.8792, 4.482685, 3292.407, 709.8261, 4.64419, 3296.681, 707.1322, 7.763564, 5490.133, 727.6458, 7.552473, 5497.376, 704.4732, 4.672241, 3291.709, 704.5682, 7.78575, 5485.678, 99.7962, 99.88086, 99.8192, 99.93444, 99.73575, 99.73918
58393.115920000004, 60.015168626097754, 60.0139439288354, 60.015535736572964, 30.303938659479126, 30.28389513343907, 30.305690440481523, 0.999978660422326, 0.9999847126084977, 0.9999799405070318, 8648.350615859148, 8622.150086839472, 8634.705064829537, 208.48010293416064, 49.6582038201268, 59.68116844666747, 8655.011005107472, 8629.258066713739, 8637.089679445493, 287.2254510653348, 285.95060064603234, 286.57409394916425, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 728.3931, 4.526945, 3298.401, 716.1297, 4.607719, 3299.857, 713.3828, 7.705213, 5497.549, 721.7814, 7.626019, 5499.782, 710.7488, 4.638272, 3297.122, 710.8307, 7.730448, 5494.689, 99.95015, 99.99079, 99.94797, 99.99464, 99.90488, 99.90009
58395.40148000001, 60.011503460351136, 60.01350147615951, 60.01731669630894, 30.31177059751103, 30.308563800260583, 30.33764395579451, 0.9999799144221775, 0.9999833918266562, 0.9999842654460669, 8651.721646824608, 8629.78039776984, 8634.738457641686, 210.30811376409247, 49.337742325750455, 53.49092579239459, 8659.434936960446, 8629.72843970765, 8638.612968257166, 287.0792960965915, 285.91191221720544, 286.55144030945024, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 728.3536, 4.528194, 3298.301, 709.7872, 4.644006, 3296.118, 713.3634, 7.705949, 5497.548, 721.8397, 7.618664, 5500.968, 710.7488, 4.63809, 3297.071, 710.7711, 7.730082, 5494.936, 99.94015, 99.89798, 99.95197, 100.0, 99.89828, 99.90652
58397.7338, 60.012523593929664, 60.01643290402733, 60.015512859419786, 30.292526463244165, 30.304380248622373, 30.31420349712387, 0.9999746405675468, 0.9999871432206898, 0.999977432194953, 8650.863993513163, 8624.366942586154, 8630.128604343012, 205.25855763059735, 51.88410179007951, 59.08249441946373, 8658.815645244902, 8627.844684480524, 8628.801173114314, 287.1394013316862, 285.91211475190755, 286.7024873118019, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 722.2421, 4.570313, 3300.79, 703.4252, 4.677346, 3290.566, 719.3035, 7.64134, 5499.728, 715.3344, 7.68651, 5499.072, 715.8417, 4.611792, 3298.986, 714.31, 7.700233, 5496.926, 100.0, 99.71273, 99.99365, 99.98331, 99.96788, 99.95951
58400.16576, 60.01350232187421, 60.01620132132111, 60.01768045631056, 30.30118362338602, 30.32414528001118, 30.299770159841092, 0.9999776075490361, 0.9999835986009409, 0.9999798790079077, 8653.831182795746, 8629.655301928999, 8639.826800550349, 210.54530840360985, 49.26384526879974, 56.0533623959202, 8650.036333256225, 8628.438467265858, 8631.701697760294, 287.0726377564565, 285.9116238251537, 286.68037454595805, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 728.2156, 4.531942, 3299.373, 709.7094, 4.643453, 3296.29, 713.3828, 7.705581, 5497.095, 721.762, 7.61517, 5500.25, 716.5856, 4.60193, 3300.018, 710.8506, 7.729349, 5494.527, 99.96193, 99.88265, 99.94473, 100.0, 99.99914, 99.90214
58402.55992000001, 60.01803369027408, 60.01140733455763, 60.0118106018257, 30.298885107125145, 30.301643051967268, 30.2840459067272, 0.9999798372717223, 0.9999832291746565, 0.999982150715613, 8645.534125526925, 8623.577434251758, 8636.068640710226, 205.6371617242114, 52.812277178319164, 54.306011844241766, 8644.442097177704, 8621.87303352324, 8633.802289974157, 286.92924824330305, 285.85615928490495, 286.6157226724709, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 718.9694, 4.594049, 3299.973, 714.5149, 4.617297, 3299.262, 707.6757, 7.762828, 5490.142, 727.8011, 7.553944, 5496.87, 723.3381, 4.562848, 3300.541, 704.5483, 7.785384, 5485.625, 100.0, 99.97623, 99.81935, 99.94973, 100.0, 99.73723
58404.93060000001, 60.01407085176676, 60.01556394008757, 60.01514009292638, 30.294297748093427, 30.309896679314026, 30.299939310962028, 0.9999808221781774, 0.9999851585962889, 0.9999811998152147, 8650.339423504982, 8631.3556987914, 8637.899035368491, 207.04032510699938, 52.17338458216818, 53.52349201616016, 8652.090821814436, 8624.494726082647, 8635.295155102844, 287.02409457703607, 285.9947357426847, 286.52800753640685, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 722.1435, 4.570491, 3300.618, 709.8066, 4.643822, 3296.347, 713.4022, 7.705397, 5497.156, 721.3542, 7.620687, 5501.483, 717.0816, 4.601199, 3300.072, 710.8307, 7.729715, 5494.529, 100.0, 99.88265, 99.94595, 100.0, 99.99557, 99.90432
58407.32888000001, 60.019787416965116, 60.017623423049656, 60.01392286257122, 30.316889115754407, 30.310651189424366, 30.31484640272009, 0.9999813678362879, 0.999986672781475, 0.9999783514511451, 8658.180545236379, 8624.75143029595, 8638.885955170383, 207.18387091404566, 50.03103324800077, 58.461110267549884, 8661.43455198461, 8629.219336815884, 8637.4935520335, 287.1340437026574, 285.9790587194489, 286.6040990955602, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 722.2815, 4.56942, 3300.843, 716.0908, 4.607535, 3299.512, 713.4216, 7.705581, 5497.15, 721.2571, 7.624547, 5499.632, 717.1006, 4.601747, 3299.853, 710.8307, 7.730082, 5494.637, 100.0, 99.98393, 99.9438, 99.99191, 99.99572, 99.90531
58409.64692000001, 60.018852565664574, 60.022130806294996, 60.023491518796945, 30.344895790558045, 30.313517981080924, 30.326289808297425, 0.9999812381421692, 0.9999834831704972, 0.9999744402737906, 8654.571809196033, 8628.815772885222, 8637.58653595441, 205.80899667423864, 52.05185373474717, 55.651646048651855, 8650.903017833289, 8624.071074730158, 8639.233782854966, 286.870225754448, 285.8532013248621, 286.4614742000514, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 728.6494, 4.526231, 3298.138, 722.336, 4.569222, 3300.311, 719.7305, 7.641524, 5500.795, 715.2956, 7.687429, 5498.548, 710.806, 4.63809, 3297.12, 717.0536, 7.672765, 5499.326, 99.94175, 100.0, 99.98978, 99.9722, 99.89669, 99.98634
58412.02176, 60.01811883309016, 60.021159266603405, 60.02503743617668, 30.284443251415098, 30.30846298755944, 30.29774029486157, 0.9999791178243538, 0.9999849994378198, 0.999976464887567, 8649.61142592027, 8625.563452526923, 8635.126144857171, 212.10729258349147, 47.756226609871646, 51.65999128604187, 8646.71316405411, 8624.866966838037, 8639.16285809929, 287.02667385517327, 286.0793523410532, 286.7874174374559, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 722.1829, 4.56942, 3300.681, 716.188, 4.607167, 3299.741, 713.3828, 7.705765, 5497.267, 721.6066, 7.621054, 5499.273, 715.3649, 4.615444, 3298.575, 710.8109, 7.729715, 5494.528, 100.0, 99.99916, 99.95296, 99.99571, 99.9634, 99.89802
58414.33888, 60.01964429786005, 60.022213615807296, 60.01868421222612, 30.26785411907041, 30.25574507028999, 30.27412785635092, 0.9999798820322052, 0.9999819900054638, 0.9999814713006341, 8637.03100553471, 8614.925511331825, 8623.552575474605, 206.3972452686121, 50.538708953016794, 56.251858691365214, 8637.3854672921, 8605.875142878233, 8628.964167041628, 287.0318264610221, 285.9808777972187, 286.6574733021441, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 728.5508, 4.527123, 3298.106, 715.8768, 4.611403, 3298.957, 711.7134, 7.726749, 5494.534, 724.7913, 7.58134, 5498.982, 706.0182, 4.667858, 3291.536, 704.9062, 7.785201, 5485.8, 99.94231, 99.9817, 99.89922, 99.98888, 99.76817, 99.74041
58416.636640000004, 60.02519298230107, 60.02728444567232, 60.029131589438784, 30.314780029103282, 30.28578068288622, 30.310627068340317, 0.9999753366163296, 0.9999825607583525, 0.9999804691772084, 8646.780104182177, 8617.232390888374, 8639.275889105273, 208.6612279461349, 50.05875309348494, 60.4223868306608, 8656.112627056154, 8619.939442448966, 8630.036763905911, 287.0893570628337, 286.05043136012057, 286.68958059669905, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 732.4543, 4.498925, 3296.274, 713.0947, 4.622455, 3299.234, 711.7523, 7.715889, 5496.764, 721.5872, 7.622158, 5500.756, 710.8632, 4.639003, 3296.58, 710.8109, 7.729898, 5494.702, 99.86254, 99.97046, 99.9369, 100.0, 99.91811, 99.90009
58418.973000000005, 60.02910482937654, 60.02816642596535, 60.028150449763466, 30.313505851633387, 30.319098287821898, 30.311049778156782, 0.9999818737010923, 0.9999806866645023, 0.999982906381613, 8652.140349135152, 8620.805757274187, 8635.806627689184, 205.00856811896256, 50.571859563656034, 51.85781860713814, 8653.763832224564, 8628.330939729389, 8638.646133380276, 286.9961111689152, 285.7295245146217, 286.5730351931544, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 728.6296, 4.527302, 3298.64, 709.6705, 4.643638, 3296.454, 713.3828, 7.705949, 5497.033, 720.2861, 7.620319, 5501.218, 710.8251, 4.63882, 3297.014, 710.7711, 7.729898, 5494.756, 99.93508, 99.89115, 99.95401, 100.0, 99.90979, 99.89695
58421.28632000001, 60.022249106990714, 60.02848013276922, 60.029387436236895, 30.322714473332436, 30.30994070447287, 30.340955456772797, 0.9999758892374337, 0.9999807192883264, 0.9999788720556637, 8645.3890473031, 8616.497096879057, 8642.444985206786, 211.4341891188983, 52.712459786336694, 57.611232346054294, 8652.232083577843, 8630.067419465004, 8635.662303633715, 287.0020467638675, 285.77777321078685, 286.6291409778542, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 722.2618, 4.569777, 3300.518, 703.4642, 4.677714, 3290.18, 719.6528, 7.641524, 5500.14, 715.2762, 7.686694, 5498.609, 717.1006, 4.60193, 3300.018, 717.1331, 7.663609, 5499.807, 100.0, 99.70101, 100.0, 99.97131, 99.98576, 99.9864
58423.596000000005, 60.020557654019626, 60.02783719863111, 60.027129893023265, 30.317288684130546, 30.312542160732406, 30.335703539676807, 0.9999780487130686, 0.9999800873499259, 0.9999772662932033, 8645.76422503337, 8618.248503846615, 8641.745324891785, 204.97580673032826, 50.26999302464537, 57.69904116614043, 8656.684253400887, 8622.45213429455, 8641.048013616974, 287.05492976676027, 285.82026805619273, 286.68975364143563, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 728.5705, 4.52748, 3298.081, 709.7678, 4.643822, 3296.064, 713.3828, 7.706133, 5497.046, 721.4513, 7.629879, 5498.985, 710.7869, 4.638455, 3296.904, 710.8109, 7.729898, 5494.469, 99.94043, 99.89815, 99.94489, 99.98015, 99.90801, 99.89804
58425.93052, 60.027589532053995, 60.02790760834391, 60.027254639010074, 30.291238621016287, 30.291197918722105, 30.308250372694626, 0.9999749418544045, 0.9999833441726674, 0.9999821781378252, 8649.580306141392, 8620.646619117217, 8629.130192825378, 204.8290095752136, 53.732682076919446, 53.054395418457716, 8644.708035467795, 8612.309734268118, 8633.62431086499, 287.0856165432948, 285.85128795259556, 286.5685883751973, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 722.2026, 4.570313, 3300.509, 709.9429, 4.644006, 3296.625, 713.441, 7.705581, 5497.378, 721.1794, 7.628225, 5500.173, 717.0816, 4.601564, 3300.127, 710.8307, 7.731913, 5493.474, 100.0, 99.89634, 99.94986, 100.0, 100.0, 99.89555
58428.24564000001, 60.03247881398746, 60.03198617829405, 60.03170188797048, 30.32287707610687, 30.30285191858909, 30.30396753593258, 0.9999806496777222, 0.9999846811602713, 0.999976245043052, 8663.488995192263, 8625.38873504074, 8632.209554029898, 201.972621517265, 49.232279364592614, 59.62552346496841, 8656.732592154309, 8618.797134519491, 8641.692471417753, 287.2067718847116, 285.92055583841125, 286.5825337070388, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 715.8347, 4.608504, 3299.599, 716.1686, 4.606982, 3299.459, 707.074, 7.764116, 5489.8, 727.7234, 7.566631, 5498.407, 721.4688, 4.574536, 3300.617, 707.451, 7.757, 5491.782, 99.98296, 99.99236, 99.81314, 99.9668, 99.99734, 99.84918
58430.616160000005, 60.03432914352448, 60.03522145250871, 60.03416793404712, 30.315485379595813, 30.331367586125282, 30.314890140509455, 0.9999789386960918, 0.9999816795771213, 0.9999784618436007, 8659.52845759437, 8630.328223738008, 8630.932137727454, 206.91479488020286, 46.144268913486485, 57.78232557411434, 8658.958403098091, 8628.747995173684, 8633.212901281446, 287.15285066242103, 285.9038039067483, 286.534771591714, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 722.2815, 4.569777, 3300.456, 709.7872, 4.644006, 3296.172, 713.4022, 7.705581, 5497.328, 722.1115, 7.616274, 5500.506, 717.0816, 4.601382, 3300.23, 710.8506, 7.729898, 5494.582, 100.0, 99.88773, 99.9458, 100.0, 99.9925, 99.90121
58432.92532, 60.032901371750384, 60.03268371819479, 60.03127471008414, 30.33004108932487, 30.33425382539042, 30.34467216842599, 0.9999786200152508, 0.9999794929091126, 0.9999743138222935, 8645.150905489467, 8621.7474015604, 8637.523639069901, 212.8389791985926, 52.48733211630497, 57.07693491343343, 8647.429628073267, 8622.00263304696, 8636.058043509443, 287.12010761987045, 285.87381342819685, 286.5159426342729, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 724.7656, 4.553536, 3299.996, 705.935, 4.664452, 3291.769, 718.3717, 7.651095, 5500.031, 715.3538, 7.68651, 5498.552, 710.8251, 4.63809, 3296.798, 716.7355, 7.663975, 5499.505, 99.99641, 99.77421, 100.0, 99.9733, 99.90155, 99.99262
58435.23444000001, 60.031512904966334, 60.03642008727066, 60.03253142706152, 30.347347254020285, 30.33997364539449, 30.32047960116884, 0.9999779611708293, 0.9999799563539747, 0.999975082030988, 8653.316288491143, 8624.687573186404, 8640.462965844144, 212.05417167535325, 49.25287228200523, 58.928693156368354, 8658.814823221024, 8625.14337676308, 8630.047672984281, 286.87167137059896, 285.7603578267201, 286.5406349684607, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 720.0, 722.9715, 4.568171, 3300.283, 709.8261, 4.644006, 3296.568, 713.441, 7.705581, 5497.492, 722.2863, 7.614803, 5500.96, 717.1006, 4.601747, 3299.792, 710.8506, 7.729715, 5494.637, 100.0, 99.88606, 99.95299, 99.99345, 99.99726, 99.90119
