TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
58582.59376, 60.023484163053396, 60.0197878573606, 60.020692907964374, 30.276463511190435, 30.304656800964807, 30.293306286110067, 0.9999713650748601, 0.9999844181641678, 0.9999699763938718, 8654.705045078163, 8619.175916856813, 8628.281906182756, 198.79285384006107, 47.567507752359234, 69.0361855799033, 8662.487955053239, 8624.035843891383, 8639.82420049665, 287.31744124931055, 286.02227497054736, 286.79850138029303, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 722.2224, 4.569599, 3300.618, 709.7483, 4.643269, 3296.396, 707.1128, 7.764116, 5489.748, 727.3545, 4.535091, 3298.908, 712.2938, 7.71607, 5497.08, 723.3957, 7.601532, 5500.748, 100.0, 99.88268, 99.81219, 99.96551, 99.93824, 99.98948
58584.98728, 60.02397420333665, 60.02424104905363, 60.02348889262875, 30.309607719297272, 30.340918025759706, 30.321666877474225, 0.9999685693465907, 0.9999872604337139, 0.9999655325960299, 8659.88642249639, 8626.45906986405, 8637.824569917131, 196.3596215202574, 40.766757054341724, 68.68553859837198, 8664.859461810527, 8630.23360326673, 8648.491902078395, 287.3279229390098, 285.9006767200895, 286.73350516039693, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 722.3209, 4.569777, 3300.738, 709.6899, 4.643638, 3296.448, 707.5787, 7.759699, 5492.08, 725.8204, 4.550352, 3300.002, 721.1636, 7.626948, 5500.575, 718.3658, 7.6572, 5500.071, 100.0, 99.8878, 99.84027, 99.989, 100.0, 99.99734
58587.27924, 60.02648247568812, 60.02511773483828, 60.02563622439011, 30.267748880283158, 30.311638308596578, 30.288707507229898, 0.9999724043256336, 0.9999871033595623, 0.9999717950709036, 8658.05175374447, 8630.707128927452, 8637.332595066026, 191.9433621467699, 45.86006079924391, 70.41066704940977, 8656.466716948096, 8628.569196440538, 8638.005981154292, 287.2977610590126, 285.99978839759734, 286.8048480657596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 717.4514, 4.59619, 3300.429, 713.0752, 4.625034, 3297.452, 709.4034, 7.749575, 5490.979, 726.636, 4.536746, 3298.458, 717.6729, 7.663108, 5499.728, 723.2168, 7.607941, 5499.771, 100.0, 99.93808, 99.84687, 99.95896, 99.99799, 99.98852
58589.581280000006, 60.02781421480922, 60.02378622804476, 60.0203502978221, 30.297988660134866, 30.302243781044744, 30.30453337610266, 0.9999698218190877, 0.9999866137998797, 0.999967655983086, 8658.744446842842, 8631.217846911128, 8650.484244057428, 193.47676567864892, 44.64479303070084, 67.62562883020928, 8661.734585357915, 8631.823259399116, 8640.531551328904, 287.2790150741673, 286.0190296444558, 286.8460959041331, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 722.1829, 4.569599, 3300.508, 715.5071, 4.608824, 3299.454, 713.344, 7.705581, 5497.209, 727.238, 4.535826, 3298.463, 724.0629, 7.595902, 5499.675, 717.153, 7.667455, 5499.458, 100.0, 99.98204, 99.95201, 99.95201, 99.98499, 99.9877
58591.898440000004, 60.02610998387371, 60.02849031309704, 60.02543707314152, 30.318698986579097, 30.324318702962504, 30.32951104771784, 0.9999680910534244, 0.9999888336061225, 0.9999691418154698, 8665.336084029852, 8626.000772440399, 8632.710042795165, 194.7727830503345, 41.272117328521176, 67.7351972319093, 8658.77932040334, 8619.355837023479, 8635.773174936658, 287.3630718063725, 285.93003009982095, 286.6429147823825, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 728.5114, 4.527302, 3297.794, 722.3749, 4.569222, 3300.539, 719.4976, 7.644653, 5500.496, 733.5879, 4.491331, 3294.291, 730.2813, 7.52486, 5494.963, 710.8705, 7.729349, 5494.468, 99.94201, 100.0, 100.0, 99.82893, 99.89794, 99.89802
58594.231320000006, 60.02300042526345, 60.02115941553895, 60.024475741768555, 30.321726911246667, 30.343165992612953, 30.33089058248643, 0.9999705712040243, 0.9999893529379459, 0.99997189628818, 8658.418565564445, 8630.15684295718, 8641.565140005107, 191.1390709369225, 43.70900452154683, 67.11140391107955, 8656.023897213236, 8629.862829696314, 8648.033556829016, 287.21840772877135, 285.8677783449226, 286.6276119893405, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 722.2618, 4.569955, 3300.278, 716.188, 4.607903, 3299.798, 713.441, 7.705765, 5497.267, 727.3351, 4.535459, 3299.019, 723.7768, 7.594258, 5499.996, 717.1927, 7.668004, 5499.51, 100.0, 99.98552, 99.94879, 99.9605, 99.99232, 99.98564
58596.547560000006, 60.02486738183944, 60.024410669243316, 60.02489445267144, 30.317364769326762, 30.320339860439365, 30.29660095043682, 0.9999696816505943, 0.9999840501187811, 0.9999674897114507, 8650.796965985255, 8616.60845198742, 8634.357159611047, 197.1117782808003, 48.450684077180085, 67.43347085152072, 8652.325662550056, 8626.734780388431, 8627.207039163108, 287.3830243849145, 286.1027082606389, 286.76675586917065, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 728.5311, 4.52748, 3298.301, 716.0714, 4.607719, 3299.513, 713.4216, 7.705029, 5497.276, 727.3157, 4.535826, 3298.569, 724.2918, 7.598824, 5499.726, 710.7711, 7.730265, 5494.524, 99.95363, 99.99229, 99.94782, 99.95523, 99.99149, 99.89904
58598.869040000005, 60.02160264544155, 60.024604894270865, 60.02371324116854, 30.281807250691344, 30.305389042144427, 30.312537751223466, 0.9999685523014318, 0.9999831503974967, 0.9999728138839535, 8659.426589124076, 8622.072236785034, 8638.259337415824, 193.2803836359842, 48.23536992321715, 69.6751334974424, 8658.98259694378, 8620.503119287914, 8631.351589266476, 287.5596552780448, 286.048726145924, 286.75500422054733, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 734.8989, 4.481079, 3293.306, 709.7872, 4.644006, 3296.284, 707.1128, 7.7643, 5489.912, 720.9852, 4.577196, 3300.415, 718.1116, 7.658543, 5499.829, 706.0792, 7.768903, 5490.431, 99.77895, 99.88617, 99.81716, 99.99938, 99.99968, 99.81762
58601.191080000004, 60.02209381313911, 60.02585588214934, 60.02402509014004, 30.286778059092068, 30.293917967572874, 30.30965035847668, 0.9999689975036183, 0.9999823496037177, 0.9999633342668839, 8660.584913145536, 8620.707922255306, 8637.622351836893, 198.4457785773193, 45.25505508908313, 69.08000605331472, 8662.541924728821, 8628.093755435946, 8636.0285135428, 287.472825698333, 286.043427404739, 286.810141119169, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 728.5508, 4.526766, 3298.301, 716.0714, 4.607351, 3299.459, 713.4022, 7.705765, 5497.153, 727.2769, 4.535459, 3298.461, 723.6052, 7.595719, 5499.44, 710.8109, 7.729715, 5494.529, 99.94044, 99.9925, 99.94684, 99.96215, 99.98841, 99.9011
58603.56812, 60.025868407680896, 60.02492804584368, 60.02637428957776, 30.290306874537688, 30.295466779351145, 30.305107960509474, 0.9999664536029489, 0.99998879479368, 0.9999680157260727, 8651.659820629335, 8623.282586614234, 8646.269405450063, 193.42835334312258, 42.173706233013945, 69.89344704055293, 8658.813843501515, 8633.34002474455, 8644.074188362623, 287.42699049358043, 286.0535383064662, 286.8790022626952, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 727.427, 4.538367, 3299.4, 718.7756, 4.588931, 3300.065, 717.0905, 7.664901, 5500.245, 732.4616, 4.495376, 3293.399, 730.3195, 7.526139, 5495.035, 717.1331, 7.66837, 5499.757, 99.98041, 100.0, 100.0, 99.79858, 99.90174, 99.98768
58605.92788, 60.02368920425268, 60.020966919267956, 60.01802135864932, 30.297510496520626, 30.28840303231971, 30.292539811187275, 0.9999686385794329, 0.9999835600268373, 0.9999701847391219, 8654.002625622725, 8615.359859702483, 8637.345025968945, 198.58606840215612, 48.571191382362485, 72.58083288356511, 8663.909953610266, 8625.645882999053, 8635.015221865042, 287.34911148520695, 286.09287530587204, 286.8586910822898, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 726.9933, 4.534619, 3298.514, 716.4994, 4.606982, 3299.854, 713.3828, 7.705029, 5497.208, 727.238, 4.536562, 3298.676, 723.7386, 7.599737, 5499.84, 710.8307, 7.729898, 5494.643, 99.96441, 99.99417, 99.94784, 99.96915, 99.99662, 99.89912
58608.23732000001, 60.02268604157554, 60.02810356899456, 60.02350115009084, 30.287151796411234, 30.299111472099423, 30.277849441949268, 0.9999693630203428, 0.9999874467291808, 0.9999656255385636, 8663.105274640815, 8634.186101737625, 8637.005540855596, 193.85530917974427, 42.97888763367837, 70.75075061120151, 8661.163356798554, 8620.402981614841, 8628.993612411636, 287.6344231525387, 286.10754971268057, 286.82163963959493, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 722.2618, 4.570313, 3300.23, 716.0519, 4.608456, 3299.515, 713.441, 7.705397, 5497.382, 727.2574, 4.53601, 3298.85, 723.8722, 7.600102, 5499.808, 710.8109, 7.729898, 5494.583, 100.0, 99.98389, 99.94795, 99.95363, 99.99511, 99.90221
58610.52732000001, 60.01896902237263, 60.0236306063726, 60.02352068236625, 30.26518495364846, 30.236386062214688, 30.2576173854361, 0.9999668239675015, 0.9999876039568641, 0.9999712211660803, 8652.882471753861, 8609.286675341145, 8626.725528751886, 189.3849935588255, 45.60813628139556, 67.56039975430258, 8659.802013180513, 8623.361328506042, 8628.52067458542, 287.4521367576064, 286.1067233266652, 287.05006442551854, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 716.0516, 4.608683, 3300.034, 709.7872, 4.643822, 3296.01, 707.0352, 7.763932, 5489.856, 720.9852, 4.577379, 3300.138, 717.692, 7.663474, 5499.635, 704.5881, 7.785567, 5485.625, 99.99138, 99.89289, 99.81721, 100.0, 99.99196, 99.74248
58612.89308, 60.01742490398357, 60.02143357125977, 60.0201826063807, 30.280520214817653, 30.26452840828211, 30.277156502955883, 0.9999673373990351, 0.9999874200310234, 0.9999691081528884, 8659.457287394365, 8627.226626205429, 8638.69619541899, 191.75083608869863, 42.44805672697521, 69.54959303150736, 8660.91771706538, 8622.236543923278, 8638.457906547917, 287.55431483160095, 286.1390183040763, 286.85484522410655, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 722.1829, 4.56942, 3300.728, 716.0324, 4.607351, 3299.74, 713.4216, 7.705765, 5497.55, 727.3351, 4.535091, 3298.798, 723.9294, 7.599189, 5499.334, 710.8109, 7.729898, 5494.583, 100.0, 99.98375, 99.94577, 99.96402, 99.9865, 99.90216
58615.228160000006, 60.01825264749586, 60.02130333918708, 60.01686764053408, 30.290254674222147, 30.309715615036176, 30.293826513486945, 0.999970867094477, 0.9999894215912226, 0.9999668269304661, 8654.846598843544, 8630.489574066758, 8636.029416412717, 199.07607709332115, 43.09867813500614, 65.20530176137686, 8653.348798831814, 8626.85798314207, 8638.872270600492, 287.40407328576185, 286.13706714786866, 286.9606888394985, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 722.1829, 4.56942, 3300.671, 716.0519, 4.608088, 3299.403, 713.4022, 7.705765, 5497.49, 727.2769, 4.534539, 3298.367, 724.9022, 7.58531, 5498.039, 713.5346, 7.704628, 5498.363, 100.0, 99.99755, 99.9509, 99.94911, 99.98113, 99.95321
58617.571800000005, 60.01730191729895, 60.01766590637405, 60.01928974101551, 30.27374498026577, 30.287834536652777, 30.28419193349869, 0.999974458613414, 0.9999860695219491, 0.9999679594542384, 8650.750732584836, 8625.878115050293, 8639.944339924174, 195.43828865896262, 47.081229251435616, 67.12353838156832, 8658.988736318763, 8622.523021628773, 8633.582445209298, 287.597523079341, 286.089659881939, 286.87987957961985, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 728.5311, 4.526945, 3298.337, 721.7718, 4.575853, 3300.198, 717.634, 7.671343, 5499.314, 730.3256, 4.517992, 3297.15, 725.6461, 7.583666, 5499.722, 711.3875, 7.728434, 5494.644, 99.94564, 100.0, 99.99381, 99.91223, 99.9742, 99.90014
58619.880000000005, 60.019598244088186, 60.01829710656141, 60.01812809474685, 30.308108635997637, 30.337948857465637, 30.32134529228222, 0.9999702440133564, 0.9999858620451141, 0.9999625274912528, 8656.76525734172, 8616.332734923573, 8634.451675012795, 195.93276767425323, 46.34435803505448, 71.5228244587579, 8660.280274172646, 8623.933047913848, 8637.95482886405, 287.28895989890975, 285.80683479892417, 286.7971387927932, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 724.8247, 4.552644, 3299.427, 716.1297, 4.608456, 3299.625, 713.4022, 7.705397, 5497.204, 727.2574, 4.534907, 3299.133, 723.7578, 7.595719, 5500.008, 710.8109, 7.730082, 5494.522, 100.0, 99.98724, 99.94484, 99.96001, 99.99875, 99.89899
58622.196480000006, 60.01855709155063, 60.0156732759119, 60.01434300539904, 30.26055012469427, 30.27903283124707, 30.27800475584972, 0.9999664885131793, 0.9999851890562966, 0.9999650125669878, 8653.240047804205, 8610.213118484844, 8629.058114032847, 194.77071591594813, 48.52986338541348, 73.38066178141344, 8655.199693518141, 8609.91020701544, 8627.926197095418, 287.3190423445878, 285.8242682714613, 286.6624876279582, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 733.4006, 4.489645, 3293.334, 709.8456, 4.643822, 3296.287, 707.0934, 7.763748, 5490.023, 720.9852, 4.578299, 3300.362, 717.6729, 7.662743, 5500.001, 704.5284, 7.785384, 5485.617, 99.79661, 99.90143, 99.81721, 100.0, 99.98887, 99.73709
58624.50568, 60.01307327578225, 60.013969358465985, 60.01550207264615, 30.326198090683036, 30.33406270108971, 30.324502038719658, 0.9999638351687734, 0.9999858500848977, 0.9999664008070532, 8656.237575178091, 8625.045526545202, 8639.901952659939, 193.79955844978667, 46.12779482237897, 68.55401608547254, 8663.298806122686, 8623.778816646873, 8635.055919792387, 287.34902675444596, 285.88077460270927, 286.67200752945945, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 728.6099, 4.526409, 3298.573, 716.1102, 4.607351, 3299.515, 713.4022, 7.705581, 5496.981, 727.3157, 4.535091, 3298.455, 724.1965, 7.59718, 5499.898, 710.8109, 7.729898, 5494.584, 99.93346, 99.99595, 99.94687, 99.9705, 99.99683, 99.90012
58626.87548, 60.015760937266485, 60.01260320718323, 60.01426675671488, 30.310914381576776, 30.312194493317467, 30.296570901293812, 0.9999682657547366, 0.9999848920855554, 0.9999696010288612, 8660.657898512469, 8625.682563235468, 8639.445223204877, 192.06413476852958, 50.55461387371042, 70.0006018841982, 8656.503183726883, 8615.822993674554, 8629.673457746256, 287.5378366865789, 286.031675845429, 286.81579976314833, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 728.5705, 4.52748, 3297.961, 716.1492, 4.607903, 3299.683, 713.344, 7.705765, 5497.156, 727.2963, 4.535091, 3298.627, 723.7386, 7.596632, 5499.885, 710.8506, 7.729532, 5494.644, 99.95233, 99.98898, 99.94472, 99.95698, 99.99651, 99.89692
58629.18172000001, 60.014355251622305, 60.008046982731706, 60.01310214210909, 29.665693297529067, 29.6114931732886, 29.635366415753303, 0.9999673240068181, 0.9999849399364454, 0.9999687494570667, 8389.374928907006, 8338.830764728003, 8340.415816996257, 184.73918037499197, 46.49962739352213, 61.176568289734746, 8252.07976513315, 8201.622512312937, 8194.196405357901, 287.3904977330598, 285.9535038706206, 286.7903670588612, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 490.475, 5.04111, 3114.73, 716.1492, 4.607351, 3299.511, 713.3246, 7.706317, 5497.097, 727.3545, 4.535826, 3298.515, 723.8913, 7.597363, 5500.017, 710.7513, 7.730814, 5494.685, 85.82533, 99.98378, 99.94782, 99.95361, 99.99981, 99.89461
58631.54972, 60.00907640311094, 60.014978956010026, 60.01127567774545, 27.33952160157801, 27.61489650390932, 27.829673514636514, 0.9999759663678948, 0.9999909598162132, 0.9999774726146273, 8215.17672198499, 8249.166342810082, 8265.085493203394, 186.94339430528362, 43.89682533127416, 56.94673707211996, 8545.722501198154, 8568.398877278072, 8615.940396481303, 287.3528580334447, 286.04144809063484, 286.80001120228127, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 728.1171, 4.530693, 3298.329, 714.8067, 4.618034, 3298.735, 629.0965, 8.258168, 4750.107, 727.1603, 4.535643, 3298.631, 724.0248, 7.595354, 5499.297, 710.8307, 7.730265, 5494.408, 99.94795, 99.97046, 86.36438, 99.9654, 99.99885, 99.89692
58633.859000000004, 60.014754009846186, 60.01520907678479, 60.01636421668097, 30.047955606641153, 29.901327261662466, 29.715021379365407, 0.9999736188691959, 0.999989960346709, 0.9999772601866249, 8650.79752134276, 8621.735128890225, 8637.834905230662, 203.72100163466325, 50.10960394941867, 66.82802640886575, 8654.630819109878, 8621.586658222242, 8644.539425901678, 287.2913790547621, 285.9911483715342, 286.89843444849146, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 727.9594, 4.529622, 3298.553, 714.3593, 4.618034, 3298.853, 711.6163, 7.723068, 5495.63, 252.1824, 5.063882, 1291.089, 724.1965, 7.59298, 5499.758, 711.0693, 7.727884, 5494.759, 99.95476, 99.96203, 99.91915, 35.92803, 100.0, 99.90331
58636.17536000001, 60.01234260289032, 60.01821305458811, 60.01765595735235, 30.049791805967114, 29.94290183525622, 29.842370960069736, 0.9999685978778649, 0.9999824830989443, 0.9999685737508259, 8376.151454351051, 8327.153951162589, 8301.579329797527, 195.9878077356475, 45.74525937415774, 64.55375227171999, 8150.198248049581, 8039.379293872077, 8002.7012877082225, 287.35845879748916, 285.8957972398773, 286.67163028042296, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 728.1762, 4.5298, 3298.395, 713.9896, 4.619692, 3298.903, 711.6357, 7.722332, 5495.757, 727.0438, 4.536562, 3298.282, 723.6052, 7.773049, 5484.596, 710.9501, 7.728617, 5494.534, 99.94301, 99.96534, 99.92241, 99.95675, 99.77141, 99.90455
58638.679800000005, 60.017422018942504, 60.0166806210307, 60.015547852061, 30.28641218437206, 30.27491948591909, 30.277568842878356, 0.9999682347221114, 0.9999795970641558, 0.9999737155412765, 8647.11026059882, 8621.46789887319, 8630.387412178674, 207.3983737614226, 48.36254481934736, 63.333562856845674, 8655.843483785748, 8622.950620262183, 8633.120841642876, 287.49992310896135, 286.0453902018652, 286.8291824752732, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 727.9396, 4.531228, 3298.453, 714.2425, 4.618955, 3298.79, 711.6552, 7.721964, 5495.523, 727.1797, 4.536378, 3298.642, 707.4489, 7.761178, 5490.413, 710.8506, 7.729349, 5494.467, 99.95648, 99.96712, 99.9223, 99.95745, 99.82429, 99.89804
58641.03184, 60.02189480914841, 60.023918584969685, 60.02072220487236, 30.309180055776604, 30.294077308780157, 30.327786894775294, 0.9999706722598684, 0.9999846053724312, 0.9999716200281704, 8656.485056285886, 8618.396949490325, 8635.896030383046, 197.31352676648385, 48.43297054397135, 64.17609088413269, 8653.319391362458, 8630.778859829838, 8641.76152002987, 287.396697650166, 286.02721691007656, 286.8775074169806, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 721.7491, 4.573346, 3300.386, 720.5267, 4.579906, 3300.48, 718.0999, 7.660851, 5499.952, 733.4131, 4.491148, 3293.915, 713.7626, 7.702556, 5497.498, 717.1331, 7.669286, 5499.469, 100.0, 100.0, 99.99954, 99.8327, 99.95425, 99.99177
58643.3484, 60.02054321161294, 60.021052226960535, 60.020098841181465, 30.28208240008599, 30.255977520309703, 30.26790533893862, 0.99997287994306, 0.9999844855484655, 0.9999705827603358, 8651.815997350914, 8622.21455645935, 8632.195351362094, 199.51208149375816, 45.08789538846577, 64.03650993981728, 8654.79480769216, 8620.673012914114, 8639.557384181444, 287.42778899528616, 286.04688519530805, 286.79137583099947, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 727.9396, 4.530336, 3298.39, 714.2231, 4.618587, 3299.241, 711.694, 7.722516, 5495.64, 727.1992, 4.536746, 3299.136, 707.4107, 7.760631, 5490.244, 710.791, 7.729715, 5494.697, 99.95503, 99.97559, 99.91511, 99.97243, 99.82121, 99.90217
58645.63680000001, 60.02062206847345, 60.021343851227684, 60.0227862795987, 30.283982875494807, 30.293241525451215, 30.274428377240085, 0.9999687754520362, 0.9999838959024107, 0.9999699943476996, 8647.239943302622, 8620.204716818604, 8625.64400604049, 193.35742474837264, 45.8442423384472, 65.58197660844871, 8646.856142448434, 8612.799781894455, 8627.504589111046, 287.3594661727229, 285.98183660251334, 286.86038280471894, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 721.69, 4.573525, 3300.32, 714.1647, 4.619139, 3299.072, 711.6552, 7.722516, 5495.638, 727.1409, 4.535826, 3298.975, 714.2776, 7.697259, 5498.875, 709.1608, 7.74876, 5491.35, 100.0, 99.96353, 99.91715, 99.96053, 99.96546, 99.84133
58648.022520000006, 60.02140731762034, 60.018135118091465, 60.01888971684537, 30.452215821643303, 30.47299254297503, 30.47358243473866, 0.9999679512047015, 0.9999861004318659, 0.9999696351148496, 8661.672911079993, 8629.766409425274, 8634.593866884135, 198.3700748183178, 43.306797890156304, 66.3069254418715, 8657.678396960793, 8624.970645987762, 8635.200474527986, 285.6054153906681, 284.35565388027146, 285.16310130628517, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 715.3221, 4.612074, 3299.966, 707.9973, 4.652663, 3295.362, 706.4528, 7.763564, 5491.421, 723.7038, 4.556971, 3300.021, 715.7082, 7.682649, 5498.285, 709.8367, 7.732462, 5494.771, 99.99757, 99.85525, 99.83116, 99.99007, 99.97035, 99.90329
58650.38740000001, 60.020897427964876, 60.02063077024562, 60.02035938409026, 30.456417874555225, 30.473260171571177, 30.455105139786983, 0.9999695031473883, 0.9999837318121584, 0.9999678055542157, 8649.06570256159, 8618.490242661186, 8631.035133524045, 195.61546097009614, 48.896371665251536, 67.42456496616478, 8659.61334006118, 8619.386614168367, 8628.58763344391, 285.64489372973793, 284.440380084369, 285.1619834344414, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 721.69, 4.573525, 3300.765, 710.332, 4.643453, 3295.796, 706.7634, 7.771295, 5487.526, 727.238, 4.536746, 3298.742, 720.3624, 7.635167, 5499.91, 710.7711, 7.730448, 5494.809, 100.0, 99.89617, 99.77181, 99.96574, 100.0, 99.90343
58652.71800000001, 60.023859022520504, 60.02317691560733, 60.02291493791452, 30.59785111013521, 30.60533041031178, 30.589342351649382, 0.9999683753211518, 0.9999822861641229, 0.9999689538142094, 8640.8777063006, 8610.142206529856, 8623.180564660557, 199.8858641990846, 51.37217569415134, 67.12808865980878, 8642.330628127213, 8604.345645588513, 8630.149783177752, 284.13185657798886, 282.7409012845795, 283.4850441151508, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 727.0327, 4.531942, 3298.505, 701.8299, 4.686924, 3288.652, 699.0763, 7.831303, 5475.004, 733.3937, 4.491699, 3294.188, 726.2947, 7.570334, 5498.283, 717.153, 7.668004, 5499.636, 99.96532, 99.63422, 99.53396, 99.80369, 99.96738, 99.9899
58655.01064000001, 60.02544550590793, 60.02212393965143, 60.01896691670291, 30.623065512730747, 30.661858315426848, 30.640601028285165, 0.9999735248593585, 0.9999811894153086, 0.9999687586960697, 8654.918541736037, 8621.770988666149, 8636.350167773968, 200.86860990972013, 55.22381073399265, 68.1327504038918, 8654.00771613718, 8620.007046847679, 8631.79185076755, 283.8478958715788, 282.76887012117675, 283.52560579628584, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 721.69, 4.572632, 3300.434, 708.0167, 4.654137, 3295.105, 705.2104, 7.780315, 5487.685, 727.3739, 4.53601, 3298.804, 720.0763, 7.638089, 5500.483, 711.288, 7.724954, 5494.588, 100.0, 99.83339, 99.79291, 99.96234, 100.0, 99.9002
58657.361600000004, 60.028622664338336, 60.0254314477761, 60.02801558885966, 30.624689392538833, 30.62531126360459, 30.62234986769446, 0.9999741213991529, 0.9999772346961535, 0.9999734576595504, 8647.538867605552, 8624.931216913483, 8628.895583045578, 206.529406171333, 52.521327879464934, 64.9380555388052, 8651.589660027294, 8616.885492610429, 8632.502027297895, 284.0262313199607, 282.82817969930994, 283.5035101456287, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 721.7294, 4.572811, 3300.726, 707.9973, 4.6534, 3294.707, 705.0745, 7.781787, 5485.744, 727.1409, 4.53601, 3298.684, 720.1144, 7.637723, 5500.264, 710.6916, 7.726236, 5494.424, 100.0, 99.85374, 99.73939, 99.9689, 100.0, 99.90372
58659.72204000001, 60.025072910960255, 60.0250529047461, 60.03166951279257, 30.65683532150232, 30.640395343081316, 30.64106504045545, 0.9999678159546953, 0.9999823618258874, 0.9999697272460142, 8638.941321611106, 8619.933024665412, 8640.065655697057, 202.85345470725406, 46.988025356198136, 64.0903628127503, 8650.008485304865, 8618.697958001489, 8641.8458379668, 284.0584774928555, 282.76855424062626, 283.535851991907, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 715.4207, 4.612431, 3299.798, 714.1258, 4.619324, 3298.956, 711.694, 7.719939, 5495.736, 720.8299, 4.577931, 3300.15, 713.61, 7.702008, 5497.438, 705.0652, 7.777693, 5488.839, 99.97218, 99.97395, 99.92367, 100.0, 99.94421, 99.77274
58662.01644000001, 60.02530905909036, 60.028312155149884, 60.02522508607474, 30.630031430263813, 30.6419648213587, 30.647155116934524, 0.9999696390671661, 0.9999763508516598, 0.9999689038808061, 8658.245448683982, 8621.36229747921, 8637.660716268638, 202.46611208542254, 53.88056349536055, 66.47472137261263, 8654.546243242217, 8617.726336280884, 8642.673901948001, 283.9834108947592, 282.8298109626118, 283.52718673009434, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 721.7491, 4.572811, 3300.483, 707.9, 4.653953, 3294.83, 704.7834, 7.7724, 5488.561, 725.6068, 4.547042, 3299.485, 720.0763, 7.637723, 5500.376, 711.288, 7.735392, 5492.67, 100.0, 99.84005, 99.78793, 99.98298, 99.99551, 99.9139
58664.34680000001, 60.02899773957731, 60.0260937432115, 60.02670679645125, 30.64760412998295, 30.67857729226825, 30.662540191475536, 0.9999704756050266, 0.9999820963982013, 0.9999707234037739, 8658.99549935448, 8635.967353315873, 8650.626495773342, 199.61840259233304, 53.35529288850921, 68.94793198824982, 8659.326667211732, 8632.79212914031, 8642.759018631872, 283.83556927621413, 282.75743769164814, 283.61610382506046, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 721.6309, 4.573882, 3300.8, 714.5149, 4.613245, 3299.255, 713.5187, 7.700427, 5498.621, 717.4705, 4.599443, 3299.961, 724.7115, 7.588414, 5499.001, 716.8548, 7.669652, 5499.809, 100.0, 99.97603, 99.97352, 99.98774, 99.98043, 99.99512
58666.65928000001, 60.025959065495506, 60.030314023861415, 60.030544916955, 30.65522750846677, 30.66019332675488, 30.67187825356931, 0.9999679243605537, 0.9999761765192251, 0.999969610032305, 8646.790091320667, 8617.999417473497, 8638.554076622542, 196.63233773332877, 57.543391946895326, 67.07785060120841, 8658.483964033449, 8625.877076943056, 8645.176792571188, 284.0570778911538, 282.78526739866265, 283.7289552320645, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 725.357, 4.551038, 3300.169, 716.6356, 4.606982, 3299.479, 712.6646, 7.715153, 5497.086, 720.9075, 4.577747, 3300.156, 720.0381, 7.637906, 5500.209, 711.129, 7.727884, 5494.03, 99.99926, 99.98279, 99.94728, 100.0, 100.0, 99.89006
58669.08116, 60.03060793091972, 60.036955436509416, 60.032267808683244, 30.638243517030613, 30.663112973132908, 30.668631768411718, 0.9999708292480435, 0.9999859990183695, 0.9999672781941238, 8659.373427578736, 8620.006327058367, 8645.04116029611, 198.00464145045044, 48.650207546062575, 69.88202046021797, 8661.832505699624, 8625.902914483648, 8639.201391519671, 284.09702194489864, 282.8466489628767, 283.5144959230454, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 721.6506, 4.573168, 3300.219, 714.3009, 4.618402, 3299.354, 710.7816, 7.730615, 5496.109, 721.16, 4.578299, 3300.133, 720.1335, 7.637906, 5500.375, 710.4133, 7.730631, 5496.279, 100.0, 99.96011, 99.92786, 100.0, 100.0, 99.92736
58671.390320000006, 60.026958866150466, 60.03062531164879, 60.029231103355364, 30.61725702494451, 30.614116812572977, 30.639001577167832, 0.9999715198286074, 0.9999852090957627, 0.9999726923695603, 8647.488073006012, 8614.068885467248, 8632.510780585177, 198.01619594854083, 52.49594033786434, 67.77223109704232, 8645.952987686189, 8623.111614130228, 8634.941470654336, 283.9171141171286, 282.79835341674277, 283.61826005428185, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 715.4601, 4.611538, 3299.908, 707.9584, 4.653769, 3295.223, 705.2104, 7.778658, 5486.531, 727.1992, 4.53601, 3298.693, 713.7244, 7.701825, 5497.536, 704.6676, 7.784102, 5485.402, 99.97916, 99.85384, 99.75371, 99.969, 99.95379, 99.74777
58673.675440000006, 60.031946929956824, 60.0297271862487, 60.02997859978859, 30.62300130345732, 30.642104335401868, 30.650188799065802, 0.9999710523282415, 0.9999823013883568, 0.9999718665402175, 8645.632498050743, 8630.844795440587, 8640.354281804815, 198.44771014419052, 55.42032282276341, 63.258093302846646, 8646.171373277137, 8620.627105180152, 8629.86671804697, 283.9029239843916, 282.78020475837064, 283.62942981581017, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 721.6703, 4.572097, 3300.875, 714.1841, 4.619508, 3298.907, 712.3346, 7.723989, 5495.152, 720.9075, 4.579218, 3300.15, 720.0763, 7.638089, 5500.047, 710.8109, 7.725137, 5495.244, 100.0, 99.96548, 99.89426, 100.0, 100.0, 99.8989
58676.01836, 60.02577547495707, 60.02793382424095, 60.028819567620786, 30.61162369896385, 30.622290233502756, 30.608387574805914, 0.9999679805733324, 0.9999785017487004, 0.9999678172346002, 8643.055531379816, 8605.4870070532, 8632.293561157072, 200.677862943538, 57.13205224510614, 67.08995476533755, 8646.079918310255, 8615.774553851412, 8632.726967354134, 283.791499627945, 282.627672360797, 283.5502513975194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 715.4404, 4.611717, 3299.363, 707.9389, 4.653769, 3294.603, 705.2299, 7.781603, 5487.869, 720.9658, 4.578115, 3299.974, 720.0573, 7.638271, 5500.182, 711.3676, 7.721475, 5496.827, 99.98072, 99.84179, 99.78165, 100.0, 100.0, 99.91902
58678.356120000004, 60.03286559914597, 60.03015357614883, 60.02975370828403, 30.60902362230405, 30.635523783355886, 30.64304711447792, 0.9999696933638609, 0.9999816083249619, 0.9999682305213337, 8647.411850213075, 8619.906297087009, 8626.045045181152, 204.13349947123106, 54.21256654909348, 65.05809659657774, 8659.555480838617, 8622.36446053998, 8630.280188883344, 284.0002871834283, 282.78630725268613, 283.4718856394184, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 709.1317, 4.647768, 3295.936, 701.6548, 4.686003, 3288.428, 699.0763, 7.831303, 5476.5, 715.548, 4.608085, 3299.844, 723.9866, 7.601198, 5499.857, 713.1768, 7.71122, 5496.037, 99.87544, 99.64793, 99.55492, 99.99388, 99.99512, 99.92654
58680.69576, 60.02975265861622, 60.03225234582452, 60.03248589232967, 30.61684390861058, 30.61182222470783, 30.619582645870583, 0.999970817713157, 0.999976923313408, 0.9999734109821335, 8650.633415456783, 8622.770446068198, 8637.107590579242, 206.6242257612543, 54.39627951225248, 65.68417512472752, 8645.023713637369, 8615.72761692398, 8637.95087978451, 283.9393115950438, 282.7800928590243, 283.531657636247, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 715.3813, 4.611538, 3299.411, 707.9584, 4.654689, 3295.162, 705.6181, 7.777185, 5485.512, 720.9269, 4.578483, 3300.476, 720.0954, 7.638089, 5500.429, 710.6519, 7.727701, 5494.368, 99.98075, 99.852, 99.77158, 100.0, 100.0, 99.91414
58683.00576000001, 60.035098948490486, 60.02810267843497, 60.029048044751185, 30.61395291653577, 30.61575811202784, 30.625467231164127, 0.999969669815164, 0.9999789855148479, 0.9999711617496592, 8649.375066493403, 8619.711791062307, 8636.919830146686, 200.64482339177448, 54.00111335320253, 63.04280169474259, 8652.671767518532, 8609.774292378459, 8626.95876531477, 283.8939906713429, 282.86386656923514, 283.5225424912056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 718.3385, 4.590479, 3300.758, 712.511, 4.628717, 3298.813, 711.0534, 7.724357, 5495.39, 727.3351, 4.53693, 3299.02, 713.7626, 7.704565, 5497.366, 704.6676, 7.784651, 5485.807, 100.0, 99.95629, 99.91477, 99.96888, 99.93968, 99.74054
58685.30864, 60.02688070541433, 60.02885933260138, 60.02772062743487, 30.62242820947385, 30.62170455679635, 30.6191329080054, 0.9999710188399907, 0.9999778686618888, 0.9999698834590298, 8642.340523654673, 8615.626717165957, 8628.43952565308, 201.47927802722324, 52.936834246967464, 68.19180635996725, 8652.463931456197, 8616.689822131853, 8633.074836018704, 283.73206087785553, 282.63506443978054, 283.50350812729533, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 715.5587, 4.612431, 3299.569, 707.9973, 4.654137, 3295.213, 705.5016, 7.781419, 5487.805, 720.9852, 4.578299, 3300.592, 720.0763, 7.638271, 5500.321, 711.2682, 7.728251, 5495.169, 99.98552, 99.83677, 99.77687, 100.0, 100.0, 99.90875
58687.624, 60.02510408768829, 60.025073138242234, 60.02879434260188, 30.64061745619693, 30.63963633989194, 30.65911195239929, 0.9999680548563393, 0.9999814412786859, 0.9999671961245248, 8652.833910452191, 8622.789999133216, 8635.739668348573, 197.94044583569075, 56.76330657825838, 64.03156656712144, 8654.64329704256, 8626.310125587675, 8646.377295802138, 283.8543316108621, 282.5602294385136, 283.5703629867997, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 721.7097, 4.573346, 3300.717, 714.3593, 4.618771, 3298.731, 711.7717, 7.721595, 5494.934, 720.9658, 4.578299, 3299.98, 720.0763, 7.638454, 5500.27, 710.8904, 7.729532, 5494.642, 100.0, 99.97057, 99.90649, 99.99799, 100.0, 99.90121
58689.95856000001, 60.02643866295389, 60.02696207905373, 60.02459350738202, 30.654532957550295, 30.655749935189625, 30.65742427140145, 0.9999701637757443, 0.9999800895896869, 0.9999666749585979, 8648.999095941801, 8622.64459403828, 8639.264544956337, 196.8954949620104, 54.08274379403201, 69.36880652524542, 8654.19237077165, 8628.191547163415, 8648.215411107583, 283.88589204681614, 282.53778296125137, 283.46022267300503, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 728.0382, 4.530336, 3298.611, 720.4877, 4.580274, 3300.089, 717.9835, 7.660483, 5499.949, 714.6159, 4.616726, 3298.606, 726.2756, 7.5707, 5498.338, 717.1729, 7.66837, 5499.522, 99.95649, 100.0, 99.99766, 99.97842, 99.96836, 99.98991
58692.328400000006, 60.02363079524437, 60.022860100130586, 60.02407695259998, 30.624861405506657, 30.63291364476522, 30.654092132380438, 0.999969358149466, 0.9999815673009266, 0.9999668766578471, 8656.35273795768, 8624.061846768984, 8644.068442478978, 200.95444359170324, 54.678474400423966, 65.53539432582738, 8650.17428682956, 8619.111852990409, 8650.296210487246, 283.9221800647726, 282.6045580105592, 283.5923310551731, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 721.7491, 4.572811, 3300.501, 714.3009, 4.618218, 3299.183, 712.1599, 7.720675, 5495.909, 720.9075, 4.577931, 3300.373, 720.0954, 7.638271, 5500.375, 709.4789, 7.724405, 5496.082, 100.0, 99.97384, 99.92422, 100.0, 100.0, 99.90095
58694.66880000001, 60.02058900670522, 60.02189903306342, 60.02120166638189, 30.6130737637411, 30.603637681922525, 30.628975758560642, 0.9999681921658826, 0.9999795756735663, 0.9999742231848618, 8644.363736089694, 8610.369755831458, 8630.662263840912, 197.71235356724947, 55.96454846320603, 66.08328420944883, 8647.685980683229, 8615.836847732675, 8631.603123512416, 283.8598594911268, 282.7606652067203, 283.60948190481633, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 721.6309, 4.57406, 3300.003, 714.1453, 4.618218, 3298.791, 712.3734, 7.732824, 5493.757, 721.8008, 4.568186, 3300.189, 717.5775, 7.668405, 5499.333, 706.6756, 7.769636, 5487.627, 100.0, 99.96196, 99.90098, 100.0, 99.98685, 99.77363
58696.954000000005, 60.02102480120223, 60.01997593888558, 60.01876451238318, 30.64087115397537, 30.641507139934888, 30.655533429325022, 0.9999720393192364, 0.9999789968931343, 0.999973196164128, 8649.31277567256, 8622.349119269758, 8639.91940946236, 199.51170940536826, 54.176611867077554, 69.61049047601637, 8647.99824601401, 8628.565566379708, 8645.554598769877, 283.9126176387698, 282.74997727371243, 283.5850257729617, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 720.0, 716.1896, 4.607434, 3300.278, 710.5265, 4.639954, 3297.205, 708.9181, 7.742028, 5494.24, 722.4999, 4.570025, 3300.223, 719.7139, 7.638819, 5500.042, 711.5266, 7.720193, 5492.799, 100.0, 99.91389, 99.87464, 100.0, 100.0, 99.86767
