TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
58975.20560000001, 60.0108521966061, 60.00523431586836, 60.010159310208294, 25.558796445872733, 25.535609841311782, 25.57249381414356, 0.9999777437537983, 0.9999924927363465, 0.9999802309680654, 7200.0285067617615, 7174.307373234378, 7201.599908529038, 149.77084445398668, 28.04036652789, 42.203822418956406, 7208.785226226664, 7182.908314515208, 7205.85320898009, 283.93458300701616, 282.5204150494947, 283.53346850118936, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.6506, 4.573703, 3300.703, 714.3787, 4.619324, 3298.818, 711.3252, 7.726197, 5494.174, 723.7815, 4.559545, 3300.029, 716.929, 4.598277, 3300.422, 705.3833, 4.666849, 3291.584, 100.0, 99.96541, 99.87228, 99.99947, 99.99674, 99.74358
58977.518760000006, 60.01207850487597, 60.01304885216812, 60.00995118139298, 25.57796000973311, 25.56543888392196, 25.58241637949612, 0.999982612900477, 0.9999953451632042, 0.9999814482179802, 7212.839106011745, 7187.7662347687465, 7199.092955187621, 153.13503149829876, 18.963084206116946, 42.469376276066896, 7218.149123032271, 7186.795046865346, 7205.156096728241, 284.01799795718006, 282.6268031026087, 283.38332480918353, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 716.6431, 4.60208, 3300.141, 710.8962, 4.63848, 3298.076, 710.0828, 7.730983, 5491.541, 721.6454, 4.575357, 3300.429, 713.2094, 4.625671, 3298.429, 710.5524, 4.639014, 3296.267, 100.0, 99.92572, 99.84479, 100.0, 99.95595, 99.89766
58979.824720000004, 60.01125034759978, 60.01440747280048, 60.011392215155205, 25.57735745368366, 25.594163524514798, 25.575381228536546, 0.9999803448541027, 0.9999922026638042, 0.9999838261405927, 7218.826355678785, 7183.500071077477, 7199.66711304083, 156.8840819830989, 24.77717845531106, 39.917455653600655, 7216.549376062712, 7184.003548583214, 7197.626560224427, 284.0204807337973, 282.6030149416451, 283.45958437782093, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.7886, 4.572989, 3300.774, 708.2697, 4.653216, 3294.885, 711.6357, 7.721779, 5495.643, 720.9464, 4.577931, 3300.203, 719.5613, 4.587502, 3300.333, 710.6718, 4.638831, 3296.664, 100.0, 99.8436, 99.91831, 100.0, 100.0, 99.88552
58982.18888, 60.015686849435795, 60.01409537348961, 60.012769335480655, 25.57556741531108, 25.560668126527933, 25.57618615498532, 0.9999835873004023, 0.9999903993363012, 0.9999857921079416, 7215.0317784671615, 7187.192514782148, 7197.593045481634, 161.03118272886866, 32.549781392654495, 37.493365334959435, 7218.48343477305, 7184.842568747973, 7194.206362791529, 283.909961900815, 282.56375587553856, 283.4952739139993, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 728.0579, 4.530871, 3298.491, 701.7326, 4.686371, 3288.713, 717.9835, 7.660115, 5500.233, 714.6159, 4.616175, 3298.885, 725.6461, 4.546959, 3299.482, 716.8945, 4.602573, 3299.262, 99.95286, 99.65657, 99.99669, 99.97992, 99.9829, 99.99705
58984.528560000006, 60.01936172865408, 60.02160245904455, 60.02194391092597, 25.562667550001883, 25.573045511108905, 25.594975990582977, 0.999984619254374, 0.9999917118710894, 0.999984248488289, 7210.433977198251, 7184.410894597031, 7201.908063010855, 154.87244508076992, 24.633167479103122, 45.72365270831506, 7219.426269174971, 7193.023494676333, 7199.657988094934, 284.0311166278443, 282.59014716820946, 283.5926961579722, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.5126, 4.573346, 3300.655, 707.9389, 4.653769, 3294.938, 711.6746, 7.721779, 5495.532, 720.9852, 4.578299, 3300.469, 719.5422, 4.586954, 3300.602, 710.4729, 4.640113, 3296.893, 100.0, 99.84343, 99.92536, 100.0, 100.0, 99.90623
58986.89916000001, 60.02400647964874, 60.022173203740216, 60.024867064048216, 25.57396113398641, 25.57129978473257, 25.573796243878906, 0.9999827764138776, 0.9999942360157132, 0.9999793308179004, 7219.116772358457, 7178.554674350103, 7199.937709045602, 155.2052186560809, 31.088360140990176, 39.50681597606672, 7208.334308459568, 7178.211084553407, 7204.107864649878, 284.07605522219615, 282.5575655460141, 283.50192524493417, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.552, 4.57406, 3300.875, 708.0167, 4.653584, 3294.603, 711.6746, 7.722148, 5495.742, 720.9269, 4.577747, 3300.084, 719.4468, 4.587319, 3300.333, 716.9542, 4.600742, 3299.858, 100.0, 99.84346, 99.92117, 100.0, 99.99867, 100.0
58989.2456, 60.02368841766057, 60.02627028921921, 60.02599407095105, 25.584701007346908, 25.57952425420371, 25.58576803660874, 0.9999828503115691, 0.999992723271801, 0.9999834351706578, 7216.690499959837, 7182.525502444703, 7207.849854289044, 157.2200150728313, 23.079591997419357, 40.503206832340084, 7212.125926910934, 7184.591481099277, 7208.7422449979795, 284.14042556583684, 282.7011047503621, 283.44082871809314, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 715.401, 4.612431, 3299.239, 714.2814, 4.618955, 3299.348, 705.3269, 7.775897, 5487.182, 726.403, 4.545387, 3299.708, 715.5366, 4.610878, 3299.59, 720.1551, 4.58884, 3300.672, 99.98596, 99.95513, 99.76555, 99.96493, 99.97843, 100.0
58991.5854, 60.03021767251535, 60.031056319730546, 60.03241637107835, 25.5679618793478, 25.558696741371488, 25.553842495598467, 0.9999826639937627, 0.9999962476385621, 0.9999823348491979, 7218.122897885088, 7188.739765063161, 7208.062816709286, 152.94082772542686, 24.86632067572009, 41.58867883089124, 7219.366878355178, 7184.173294740636, 7199.22381241293, 284.01388697856584, 282.60167737896313, 283.69161161379185, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.7097, 4.573525, 3300.655, 709.1841, 4.643638, 3296.779, 709.2675, 7.749207, 5490.999, 720.8493, 4.578483, 3300.364, 713.9533, 4.623845, 3298.209, 723.0378, 4.562837, 3300.177, 100.0, 99.893, 99.84708, 100.0, 99.96246, 99.98847
58993.918840000006, 60.03022231876369, 60.034260179523365, 60.031213085902216, 25.546543399163568, 25.533139245884126, 25.56588427227171, 0.9999821052525522, 0.9999960131677179, 0.9999826952837775, 7206.155983054842, 7182.443839990278, 7195.001175741031, 151.3592229122146, 27.214407703354027, 43.50209745803704, 7206.53108480879, 7173.364614865833, 7193.817485440152, 284.1048628941736, 282.62335712102146, 283.5672739327876, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 724.2529, 4.554964, 3299.794, 718.3282, 4.590957, 3300.695, 699.8916, 7.824677, 5474.792, 714.6742, 4.615991, 3299.165, 706.8575, 4.659274, 3293.51, 729.5589, 4.519804, 3297.122, 100.0, 100.0, 99.5522, 99.97329, 99.81526, 99.91138
58996.23984, 60.02820145181861, 60.03297465767731, 60.0287971832043, 25.564007430177288, 25.5721608935293, 25.564139665653066, 0.9999815353262737, 0.9999937688676002, 0.9999844961472528, 7212.071274087786, 7180.1350982934055, 7201.422599350919, 155.10009370659236, 22.144359356953373, 44.45657648113547, 7214.888856423101, 7190.2514571081665, 7209.581531950439, 284.15306012494244, 282.4154515972396, 283.5278269921562, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 722.2026, 4.573703, 3300.425, 714.3203, 4.618218, 3298.786, 705.0551, 7.778474, 5485.436, 721.0046, 4.577747, 3300.088, 713.1331, 4.62494, 3298.373, 723.3361, 4.563935, 3300.117, 100.0, 99.96886, 99.7338, 100.0, 99.9444, 100.0
58998.59940000001, 60.03153201774227, 60.03128374979035, 60.03241075361751, 25.56938736847804, 25.564675979989367, 25.571851507458366, 0.9999815055098885, 0.9999943697520364, 0.9999803293905436, 7220.132122447409, 7187.642622202791, 7199.1922336274065, 155.66144128461997, 27.566459067264077, 44.79005760213522, 7213.888324270778, 7181.925734415888, 7203.875866137316, 284.1203570475343, 282.5603046698996, 283.45187274195104, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.828, 4.57406, 3300.435, 720.6628, 4.579353, 3300.322, 705.3657, 7.779211, 5487.15, 720.8687, 4.578115, 3300.307, 713.1713, 4.625306, 3298.591, 723.2168, 4.563569, 3300.291, 100.0, 100.0, 99.76603, 99.99622, 99.93789, 100.0
59000.920000000006, 60.02623948988832, 60.03277928705031, 60.03251736003251, 25.584474472266283, 25.567528722614885, 25.584648536654043, 0.9999828623490303, 0.9999940642644823, 0.9999801500450838, 7215.243001803066, 7182.488273660088, 7202.334921920386, 153.98720906775225, 23.11560465966909, 43.82532554809495, 7220.38273499691, 7181.4439836939955, 7196.492491535134, 284.01047777270503, 282.7097612277923, 283.6364630193803, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.7886, 4.57174, 3300.606, 720.4877, 4.579537, 3300.366, 705.3463, 7.776817, 5486.834, 720.9269, 4.578115, 3300.48, 713.2094, 4.625123, 3298.752, 723.3162, 4.562287, 3300.123, 100.0, 100.0, 99.77163, 100.0, 99.93444, 100.0
59003.30960000001, 60.02702269498342, 60.02677916476256, 60.02737220312298, 25.57324762220846, 25.567043392673053, 25.575877280794504, 0.9999809384103912, 0.9999938265266703, 0.99998204827632, 7215.148682124947, 7183.09378015886, 7199.684060975826, 155.5555470398849, 23.34781494132926, 44.54622346541828, 7217.256554380771, 7189.1369120083045, 7195.630085059609, 284.1082457919795, 282.71303523142404, 283.57105581733333, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.7097, 4.573525, 3300.76, 720.585, 4.579906, 3300.711, 704.8416, 7.781419, 5488.539, 720.9852, 4.576644, 3300.211, 713.2094, 4.625854, 3298.699, 723.356, 4.563386, 3299.833, 100.0, 100.0, 99.75948, 100.0, 99.95916, 99.99366
59005.65632, 60.02331853043888, 60.02065015255228, 60.02062624400572, 25.56994067969824, 25.575313680436718, 25.588765219593093, 0.9999769985465672, 0.9999897383669902, 0.9999799348289997, 7217.598258755554, 7183.058264380259, 7198.824937356891, 160.0011921321011, 31.515161212800194, 46.85061847040879, 7217.486262779322, 7183.384425102756, 7197.59617524299, 284.10432060766965, 282.6177068593513, 283.5911637117348, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.7491, 4.572811, 3300.588, 720.8574, 4.5788, 3300.662, 704.3369, 7.775345, 5488.743, 720.5192, 4.580321, 3300.446, 713.6863, 4.628228, 3298.529, 689.1801, 4.746323, 3290.959, 100.0, 100.0, 99.79393, 100.0, 99.93323, 99.72463
59008.011320000005, 60.022215559543085, 60.020111785945765, 60.02072338784919, 24.96096214329036, 24.8704907616958, 24.853069383853256, 0.9999770370817844, 0.999993832087252, 0.9999811770186732, 6954.509533608439, 6901.651912855246, 6897.422317429658, 145.66076508155177, 23.822971093308297, 44.25234132623109, 6839.215302626552, 6775.228964066609, 6769.119943702296, 284.13716257212997, 282.50339911112286, 283.4444821811008, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.0, 4.573703, 3300.657, 720.5461, 4.580458, 3300.707, 705.0163, 7.781971, 5486.498, 721.0435, 4.578115, 3299.807, 708.4026, 4.649413, 3295.803, 717.3121, 4.600376, 3299.881, 100.0, 100.0, 99.75643, 100.0, 99.85345, 99.99852
59010.29460000001, 60.02371989545192, 60.02316006550549, 60.025024128330195, 21.746140758366977, 21.826921744554216, 22.146400902982144, 0.9999979032770594, 0.9999988460459535, 0.9999938920660619, 6497.037101305405, 6537.309935796212, 6623.518613134653, 135.04971981221433, 21.242561338776113, 27.838661278854033, 6835.795104607597, 6856.3619366724515, 6912.314770700867, 283.8892131558047, 282.62017713545924, 283.5055029400596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.4337, 4.574953, 3300.453, 720.3516, 4.580458, 3300.481, 643.0536, 8.146068, 4855.579, 720.2085, 4.580873, 3300.053, 712.5037, 4.626036, 3297.726, 717.6301, 4.598179, 3300.317, 100.0, 100.0, 92.71576, 99.99535, 99.9446, 100.0
59012.620160000006, 60.02726983873038, 60.02441350970188, 60.0212011434567, 25.54765666850732, 25.510058638564367, 25.432834412950324, 0.9999853574943105, 0.9999953307329844, 0.999983061571021, 7011.982348622705, 7009.762200426364, 7085.571393417519, 146.8844937286949, 16.56946551247779, 37.33682220709352, 7213.4756664341, 7183.559462769315, 7193.975222062742, 284.0445812856053, 282.73872844783847, 283.5196054935509, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.4534, 4.575488, 3300.645, 473.5194, 5.050528, 1886.884, 707.5981, 7.76743, 5489.735, 720.6745, 4.579954, 3300.672, 712.847, 4.62768, 3298.112, 717.5507, 4.599277, 3300.086, 100.0, 61.45868, 99.80429, 99.99416, 99.93149, 99.99629
59014.95076000001, 60.02300358460844, 60.02383506038354, 60.02208373389543, 25.580770256149023, 25.57100141945126, 25.580057091583065, 0.9999854006458437, 0.9999941211348377, 0.9999847758732021, 7211.304159651268, 7191.028042975136, 7202.662967806803, 151.7975898318423, 20.10224608220733, 42.39303311641127, 7216.814814546715, 7190.713448690041, 7198.152545462296, 283.90378480049867, 282.5995323250175, 283.5755250229272, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 271.0889, 5.063776, 1176.148, 710.974, 4.637559, 3297.489, 706.3169, 7.769086, 5489.301, 720.3832, 4.583263, 3300.473, 712.7516, 4.627132, 3298.439, 718.1471, 4.598179, 3299.967, 36.4261, 99.9225, 99.80408, 100.0, 99.95129, 100.0
59017.31912000001, 60.02088299657037, 60.018990623990256, 60.017991299271074, 25.576121999860202, 25.591232741929606, 25.565964522308715, 0.9999843809652118, 0.9999951969039131, 0.9999846259725917, 7218.372065721922, 7187.253137694708, 7197.90584868113, 154.607740029046, 29.388407788113454, 38.537806678357356, 7220.942822810454, 7189.065122224555, 7202.978837491431, 284.0676526902203, 282.69914970202603, 283.5296131592581, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 720.7634, 4.579771, 3300.442, 710.9935, 4.638112, 3297.492, 706.4139, 7.769823, 5488.489, 720.2279, 4.582895, 3300.416, 712.7898, 4.627132, 3298.167, 717.9482, 4.595249, 3299.857, 100.0, 99.91547, 99.78931, 100.0, 99.94962, 99.99425
59019.686440000005, 60.016762784792036, 60.01785583407022, 60.01786406785823, 25.55613133961984, 25.56493488271393, 25.577858562281897, 0.9999854702176223, 0.9999965025649535, 0.999984672785237, 7213.11390650088, 7182.371518201974, 7199.18432645043, 157.68973057458084, 25.268925256586954, 39.14151769425416, 7216.604022590043, 7188.847705192338, 7195.276228241123, 284.11809506901915, 282.68350063061354, 283.415910531568, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 714.4547, 4.61832, 3299.307, 717.5305, 4.600535, 3300.37, 712.7422, 7.711287, 5497.041, 725.9564, 4.544468, 3299.631, 717.0625, 4.601747, 3299.756, 714.9462, 4.613011, 3298.962, 99.97759, 100.0, 99.93246, 99.99277, 99.99119, 99.97121
59021.95048000001, 60.017337445988396, 60.0182928800985, 60.01897162013588, 25.58008149668303, 25.58050808847754, 25.586336106551443, 0.9999841691964034, 0.999996125622328, 0.9999849228877764, 7217.334361322166, 7187.875532930997, 7202.438979991035, 153.82643178158742, 20.257611515023996, 43.76767868816842, 7216.439315053019, 7186.534875335224, 7206.227260966381, 283.9423213333603, 282.6132893217683, 283.56414024949805, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 720.6057, 4.580664, 3300.877, 711.4993, 4.631481, 3298.226, 708.3552, 7.753256, 5492.467, 720.1891, 4.583079, 3300.238, 712.7135, 4.627315, 3297.945, 717.9085, 4.59653, 3300.253, 100.0, 99.94484, 99.85998, 100.0, 99.94962, 100.0
59024.253520000006, 60.01612218117519, 60.01700643788675, 60.016912085035806, 25.576159832264445, 25.574444977968888, 25.569965889921587, 0.9999842346199952, 0.9999919747638133, 0.9999840099760218, 7213.652650533509, 7190.11895877617, 7202.24121739123, 156.60036900761224, 25.48598847949006, 36.44566855190624, 7216.784602529187, 7189.298001707294, 7199.833647087072, 283.9146835426585, 282.51598545859724, 283.534240128357, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 721.7689, 4.569242, 3300.812, 719.7874, 4.584694, 3300.08, 716.1393, 7.674473, 5499.759, 715.2568, 4.617462, 3298.47, 706.4379, 4.661831, 3293.514, 724.2903, 4.556794, 3299.855, 100.0, 100.0, 99.99422, 99.96686, 99.79897, 99.99421
59026.62632, 60.01906614704682, 60.01630458546095, 60.010880958919536, 25.581780499266085, 25.602563540456472, 25.58349505407297, 0.9999853556627347, 0.9999940305440745, 0.9999851092553841, 7214.809784899826, 7189.669409557764, 7206.19733750535, 155.64294767523006, 24.87693944694911, 36.883396020747455, 7221.1306349549905, 7185.149550697635, 7204.275702879886, 284.0125832590757, 282.6286703796824, 283.44579991949854, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 722.2026, 4.569955, 3300.568, 717.9391, 4.599799, 3299.81, 712.684, 7.712024, 5496.528, 719.9561, 4.583631, 3300.079, 712.7516, 4.626401, 3297.732, 717.9085, 4.596897, 3300.087, 100.0, 99.99284, 99.93752, 100.0, 99.94135, 99.99436
59028.97108, 60.01570585888571, 60.0176610068834, 60.01809287765325, 25.578660282413328, 25.590984533926115, 25.553392637539307, 0.9999823819740985, 0.9999929177552883, 0.9999846273803181, 7217.358132011147, 7186.111657076681, 7205.336871245818, 154.11765413616058, 26.29309540673421, 40.88503714692797, 7211.9272086727515, 7192.439323767778, 7198.014355028914, 284.03767442651304, 282.65636873005514, 283.41552591996265, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 720.7043, 4.579236, 3300.375, 723.5422, 4.560196, 3300.426, 712.6646, 7.711472, 5496.52, 720.1891, 4.581976, 3299.915, 706.3616, 4.662014, 3293.142, 724.191, 4.556427, 3299.622, 100.0, 100.0, 99.93456, 100.0, 99.79079, 99.99935
59031.280280000006, 60.01790218625842, 60.01840515152474, 60.01680885275621, 25.547133803150373, 25.531964088968618, 25.54011088250215, 0.9999847704789043, 0.999994466558523, 0.9999829412190371, 7215.00090899157, 7184.1903805434395, 7194.890947718788, 159.31339736294103, 25.130622296917863, 38.72874577602079, 7212.285044319016, 7181.025730651934, 7206.0193856595715, 284.0783165283296, 282.62122093754914, 283.51519474302785, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 714.2576, 4.618677, 3299.029, 730.0015, 4.516542, 3297.313, 706.4139, 7.769823, 5488.936, 726.5195, 4.541158, 3299.291, 700.2577, 4.693608, 3286.669, 730.553, 4.513577, 3296.68, 99.96746, 99.9241, 99.79744, 99.97724, 99.58643, 99.90147
59033.58024, 60.0185801233929, 60.01911004555987, 60.01750551312458, 25.591077387304058, 25.57371885021738, 25.56644244151399, 0.9999833561559245, 0.9999932539857158, 0.9999806532005607, 7216.550359954867, 7192.630789680447, 7203.206472823623, 152.31547148932145, 23.434010037183953, 40.8500781155617, 7208.131689068835, 7181.554273518792, 7201.481377478849, 284.01517014216006, 282.562859588779, 283.4334499822624, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 720.7043, 4.578879, 3300.049, 723.6979, 4.561302, 3300.145, 712.6646, 7.712392, 5496.13, 720.1502, 4.583447, 3300.355, 706.5142, 4.662014, 3293.573, 724.2705, 4.555878, 3299.861, 100.0, 100.0, 99.93739, 100.0, 99.80383, 99.98026
59035.89308, 60.01530254854714, 60.017934031440454, 60.023158152732265, 25.561244466838755, 25.5586961641844, 25.567430686971427, 0.9999831269390164, 0.9999940823041064, 0.9999830755431895, 7208.720537887017, 7186.33208749588, 7200.688452867673, 151.97367934681915, 25.44519142249166, 41.78970508668863, 7212.211838032384, 7181.788913895982, 7199.611199342593, 284.093644955865, 282.7460829162448, 283.4699361088964, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 720.6451, 4.57995, 3300.274, 723.6395, 4.560749, 3300.262, 706.511, 7.770191, 5488.96, 720.0143, 4.583631, 3300.28, 707.3344, 4.6569, 3294.894, 722.2426, 4.57126, 3300.081, 100.0, 100.0, 99.79236, 100.0, 99.85222, 99.99867
59038.20244000001, 60.016998789898174, 60.017150562186416, 60.01898657838764, 25.55749437992751, 25.557734666087686, 25.570981148946828, 0.9999846013802135, 0.9999923860758759, 0.9999873968443731, 7212.904064481898, 7182.543792339905, 7200.713258415005, 153.7078276308398, 22.120237758314488, 37.65135299532653, 7211.225397444826, 7183.307336197408, 7207.788719906377, 284.0694117948433, 282.7098193165897, 283.6105760359026, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 727.013, 4.536404, 3299.517, 717.4916, 4.599615, 3300.396, 701.4639, 7.811423, 5481.661, 716.4413, 4.603304, 3300.173, 708.765, 4.65343, 3294.419, 723.0577, 4.561738, 3299.741, 99.98395, 100.0, 99.66516, 100.0, 99.84739, 99.99076
59040.669720000005, 60.01911026618772, 60.0190288250889, 60.02033147076726, 25.57109985223288, 25.56548050034201, 25.57478062187421, 0.9999829131833097, 0.9999922921503613, 0.9999841878921574, 7213.189161842582, 7186.788276377557, 7200.6541400882825, 154.32189201271012, 22.387587967320087, 40.68565005066728, 7222.747276500208, 7189.163786998988, 7193.297177595388, 284.10907204955953, 282.75843231822125, 283.5652884332994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 720.724, 4.578522, 3300.394, 719.3204, 4.589668, 3300.073, 706.5305, 7.770375, 5489.191, 720.0337, 4.581976, 3300.123, 712.7898, 4.627132, 3298.274, 717.7892, 4.596897, 3299.519, 100.0, 100.0, 99.80059, 100.0, 99.93816, 100.0
59043.09556, 60.02212826458401, 60.02172069683367, 60.019226495234506, 25.58311713304143, 25.56462994692931, 25.595393514088705, 0.9999857298143613, 0.9999947217481722, 0.9999839123470953, 7217.441381833228, 7189.037836572269, 7201.889423821522, 151.35399549983538, 24.315437445117823, 37.24618913620088, 7216.54440130018, 7194.143088691367, 7199.696702559879, 284.1162165346882, 282.72928891610195, 283.4320669778547, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 714.987, 4.616357, 3299.14, 711.0713, 4.636454, 3297.601, 712.7034, 7.71184, 5496.869, 726.5972, 4.542445, 3298.844, 719.1417, 4.590241, 3300.448, 711.626, 4.632788, 3297.604, 99.97411, 99.90703, 99.94167, 99.97759, 99.99268, 99.92067
59045.61232000001, 60.023778118370245, 60.02534964817051, 60.02447359046204, 25.580567217116176, 25.588806964040693, 25.588059440739013, 0.9999886300551762, 0.9999952218347324, 0.9999861452575259, 7214.328355613119, 7192.685788464863, 7200.202909128158, 155.47709091005254, 24.8120773656824, 38.11249102799411, 7214.9165173679585, 7190.310650834672, 7212.144833304145, 283.9015917398482, 282.61649023891397, 283.4856486447212, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 720.6649, 4.579593, 3300.288, 717.4527, 4.599799, 3300.314, 705.8316, 7.775345, 5489.06, 720.1502, 4.582344, 3299.959, 712.847, 4.627315, 3297.787, 717.988, 4.595615, 3300.193, 100.0, 99.99445, 99.7797, 100.0, 99.93153, 100.0
59047.97900000001, 60.02449886750643, 60.0254338370398, 60.02142496000795, 25.559340786587434, 25.56722898449021, 25.587913326238507, 0.999983226755884, 0.9999943636141424, 0.9999804621994928, 7225.467671707927, 7187.41126184444, 7204.47328818041, 156.66749185827348, 24.10837745839467, 40.017772507713744, 7218.776880035314, 7186.656782102155, 7199.1226922178375, 284.0318448990862, 282.59669477064693, 283.5060948115368, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 720.5663, 4.580128, 3300.447, 710.9935, 4.637559, 3297.26, 712.6646, 7.71184, 5496.632, 720.1891, 4.583079, 3300.459, 719.1035, 4.589146, 3300.37, 718.4055, 4.590854, 3300.409, 100.0, 99.91557, 99.93648, 100.0, 100.0, 100.0
59050.29236000001, 60.02813097929772, 60.024674235635416, 60.025910322538536, 25.55777634752616, 25.57019663573815, 25.592082943962716, 0.999983095790203, 0.9999893506891611, 0.9999854318145779, 7216.276397332032, 7187.459619870707, 7206.441796594967, 158.42968919265468, 29.089729353753683, 40.903512200553905, 7221.704027847521, 7195.037373501019, 7197.722089425139, 284.06274484554604, 282.4407285103548, 283.4685756887616, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 727.1904, 4.539437, 3298.742, 704.6509, 4.67182, 3292.221, 719.0317, 7.653673, 5499.576, 715.5674, 4.608268, 3299.898, 722.1555, 4.569605, 3300.12, 719.9761, 4.584811, 3300.157, 99.97595, 99.74248, 99.99803, 99.98437, 100.0, 99.99736
59052.76052, 60.02704135119785, 60.026222957095136, 60.02808047320067, 25.568191358174364, 25.601641021878166, 25.568730655906222, 0.9999851774973103, 0.9999933666981479, 0.9999829171840839, 7218.515171331732, 7186.284088703209, 7207.750742439009, 152.3218892311715, 30.015894172290245, 42.014156124493184, 7218.021791232989, 7184.600816813209, 7207.349450565845, 283.9390659377261, 282.6726860973927, 283.5041320943688, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 720.724, 4.57995, 3300.604, 710.9156, 4.637928, 3297.044, 712.7228, 7.710919, 5496.75, 720.092, 4.582344, 3300.409, 718.97, 4.589694, 3300.176, 724.2108, 4.555511, 3300.084, 100.0, 99.90898, 99.93773, 100.0, 100.0, 100.0
59055.20984, 60.02986624237411, 60.02948515744757, 60.030262853670926, 25.553799810592853, 25.55142144335881, 25.552436625690657, 0.9999861766544574, 0.9999929587183086, 0.9999863415661048, 7214.6182723049205, 7191.833554373127, 7199.894358852962, 152.72597656934704, 22.77532714636422, 40.286450700797104, 7203.728072979105, 7175.506613620976, 7193.329998490764, 283.9963195051877, 282.62845091503453, 283.35891206133994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 715.1053, 4.616714, 3299.197, 717.4332, 4.599983, 3300.034, 706.3751, 7.769454, 5488.997, 726.403, 4.540423, 3299.362, 712.8279, 4.627315, 3297.784, 730.4734, 4.512661, 3296.96, 99.97253, 99.99963, 99.7967, 99.97925, 99.94284, 99.90647
59057.58644000001, 60.03276546363167, 60.02955360048896, 60.03192836875439, 25.5679756306513, 25.568244972873487, 25.570238261897416, 0.999986585664131, 0.9999938866273053, 0.9999848724298689, 7217.158388465488, 7189.140407802186, 7196.529088123343, 157.94358994545064, 25.228014884919503, 46.46691092977346, 7221.585018777374, 7185.2745380845745, 7201.013218089314, 284.0721617210676, 282.73924927042395, 283.5267204327324, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 720.8423, 4.578522, 3300.341, 711.0907, 4.63627, 3296.923, 712.7422, 7.713128, 5496.469, 720.2473, 4.583447, 3300.296, 719.1035, 4.589328, 3300.006, 724.1711, 4.556611, 3299.792, 100.0, 99.90379, 99.93439, 100.0, 100.0, 99.99752
59059.926640000005, 60.03239948391422, 60.032726656430334, 60.02935200753274, 25.593014479467936, 25.588936520762683, 25.586280546727817, 0.999987109297901, 0.9999939893677525, 0.9999857757346888, 7213.82388156449, 7184.3075211331725, 7200.896252871141, 158.9176907592181, 23.688649654724486, 41.262837910305734, 7213.647060358381, 7183.003763629337, 7211.435068320095, 284.079334226036, 282.7021281143042, 283.4070355615508, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 720.6846, 4.578701, 3300.231, 717.2971, 4.599799, 3300.087, 712.7811, 7.711656, 5496.639, 720.092, 4.583263, 3300.519, 712.7325, 4.627497, 3298.274, 724.2108, 4.555878, 3299.624, 100.0, 100.0, 99.93339, 100.0, 99.94794, 99.99935
59062.297600000005, 60.02690412557126, 60.02929642038171, 60.03314179958527, 25.566896607291497, 25.56733758161156, 25.574488240306888, 0.9999879668760858, 0.9999949180539003, 0.9999821862030481, 7219.715119493548, 7190.867035779421, 7201.608882970306, 156.65520247652466, 22.900869269336454, 39.313284443470366, 7215.725313619507, 7188.08494233039, 7210.138075872045, 284.1312898744376, 282.5593547076442, 283.56055108574174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 727.0524, 4.537831, 3299.507, 723.6785, 4.56038, 3300.318, 719.0317, 7.649623, 5500.493, 713.7809, 4.620771, 3299.124, 707.0292, 4.656535, 3295.174, 720.0954, 4.579317, 3300.143, 99.98366, 100.0, 100.0, 99.95789, 99.85236, 100.0
59064.637720000006, 60.028735983610716, 60.028081033970444, 60.02795669883648, 25.552122933206356, 25.554965759133864, 25.556576724003516, 0.9999812852345956, 0.9999931357142775, 0.9999848499443096, 7215.4784907064695, 7188.537204000771, 7203.239563319315, 148.8934473725326, 24.87794702746396, 40.07904311013044, 7220.8422142537465, 7195.492135708433, 7207.811279185375, 283.9361926986421, 282.646914402281, 283.6286680304643, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 720.7043, 4.578701, 3300.715, 717.3554, 4.60072, 3299.981, 712.7617, 7.711656, 5496.923, 720.2085, 4.583263, 3300.316, 708.0402, 4.653065, 3293.727, 718.485, 4.595432, 3300.588, 100.0, 99.99803, 99.93854, 100.0, 99.83613, 99.99401
59067.06236, 60.026063742141716, 60.02775663131523, 60.028229334035935, 25.53217942041454, 25.545233691275538, 25.543561851824986, 0.9999825994174166, 0.9999940951340625, 0.999983253335782, 7208.337862594718, 7179.476681638887, 7186.628010823721, 149.73831437985768, 22.05181630131392, 42.12424643686745, 7203.594313204649, 7182.261492206701, 7196.799364041689, 284.2349219437259, 282.84090423416785, 283.50875867200983, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 718.9496, 4.592799, 3300.065, 714.1063, 4.621166, 3297.773, 707.9669, 7.759699, 5489.306, 726.3641, 4.54171, 3298.834, 700.1623, 4.693243, 3286.398, 711.6658, 4.633704, 3297.439, 100.0, 99.94782, 99.80978, 99.96328, 99.58158, 99.921
59069.40268000001, 60.029511066406734, 60.029407933082574, 60.03036770351233, 25.56392301210477, 25.570991445910554, 25.575221949674198, 0.9999831356037574, 0.9999930858297289, 0.9999843510690873, 7210.092968535404, 7179.566345623444, 7204.203817310476, 154.99223377219505, 25.75014575675459, 41.126741767965086, 7213.219315002395, 7189.058671760287, 7207.7622157157875, 284.07986961111453, 282.6267530951272, 283.6754978865751, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 720.2311, 4.578165, 3300.547, 717.2776, 4.60072, 3299.648, 712.8199, 7.712944, 5496.522, 720.1308, 4.582528, 3299.905, 706.457, 4.662379, 3293.793, 718.0676, 4.596347, 3299.799, 100.0, 100.0, 99.93218, 99.99571, 99.79055, 99.9925
59071.74872, 60.02902265892342, 60.02923540071648, 60.03147357331994, 25.526102842890552, 25.56091784440276, 25.534019472921884, 0.9999815947839594, 0.9999944839084653, 0.999982793907145, 7209.707409960611, 7180.2618325639105, 7199.994147921021, 148.8162106319096, 17.761344715917176, 39.930895196175015, 7208.54182132234, 7180.3366815523295, 7190.858277934918, 284.2283086023984, 282.77607355892894, 283.556059446588, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 720.8029, 4.579414, 3300.872, 710.8767, 4.637928, 3297.434, 706.4139, 7.770007, 5488.833, 720.1891, 4.582344, 3300.292, 706.476, 4.662196, 3293.683, 711.5862, 4.63407, 3297.149, 100.0, 99.92083, 99.79557, 100.0, 99.79233, 99.91219
59074.22896000001, 60.033364882166225, 60.03320005315808, 60.03371619419118, 25.539116582524404, 25.53241988353454, 25.549596431562737, 0.9999852684979569, 0.999991872760074, 0.9999849926146527, 7210.43059272845, 7182.132207173952, 7194.2882784931835, 155.00923521758773, 27.971279093017074, 40.40515507688133, 7213.674375905823, 7182.09049825579, 7205.937841639549, 284.09371535007585, 282.5943753413695, 283.5775170086144, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 727.013, 4.537117, 3299.235, 704.6704, 4.671267, 3291.774, 700.1245, 7.822467, 5476.619, 713.8392, 4.621139, 3298.758, 712.6753, 4.626767, 3298.058, 705.3635, 4.667947, 3293.38, 99.97541, 99.74586, 99.58781, 99.96096, 99.94297, 99.7603
59076.5192, 60.02990552078509, 60.0307794727351, 60.03374871860098, 25.564034945774658, 25.55595887396855, 25.56209285943485, 0.9999836696466883, 0.9999953125837491, 0.999985277956347, 7208.827047269282, 7191.090658329761, 7201.5753336272255, 153.34205948579438, 21.574420011898383, 36.82880762187506, 7210.839726584561, 7188.081794328912, 7200.719339444752, 284.0129336179072, 282.80435576962554, 283.7080787914888, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 720.8423, 4.579593, 3300.503, 711.0518, 4.636822, 3296.988, 706.2975, 7.770559, 5489.168, 720.325, 4.581241, 3300.023, 707.506, 4.652517, 3294.998, 711.9044, 4.632422, 3297.384, 100.0, 99.92062, 99.79231, 100.0, 99.85383, 99.9262
59078.799320000006, 60.02967463326156, 60.03146303924669, 60.029375633146564, 25.58432930704288, 25.559501843453116, 25.588686246493907, 0.9999838798747466, 0.9999957858788957, 0.9999841609474346, 7216.234391973469, 7189.254856001171, 7200.834072106142, 155.6995756485444, 22.111042712527933, 35.93228477255843, 7216.845346042698, 7188.205361655484, 7205.989164713937, 284.13491009179694, 282.772160842992, 283.6366617319568, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 720.7437, 4.578879, 3300.217, 711.0323, 4.637559, 3297.203, 707.1322, 7.761171, 5491.471, 722.2863, 4.569106, 3299.89, 715.8608, 4.602843, 3300.015, 715.821, 4.606419, 3299.608, 100.0, 99.91384, 99.82497, 99.99525, 99.98274, 99.98672
59081.231360000005, 60.0333840307195, 60.03038993791311, 60.028441709674134, 25.5506915820038, 25.562883269857366, 25.555841639692332, 0.9999856469752663, 0.9999967668494069, 0.9999846314056019, 7213.476567536015, 7185.665164926615, 7194.790819576, 152.84552881909394, 22.49662174624018, 38.11102007356226, 7209.126216411058, 7188.772593156489, 7203.717471059154, 284.0047088353563, 282.74093204599126, 283.65259086599696, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 716.6036, 4.605114, 3300.26, 713.5811, 4.623007, 3298.545, 707.8505, 7.760803, 5489.774, 720.2473, 4.582344, 3300.313, 712.6753, 4.627315, 3298.547, 711.5862, 4.633521, 3296.982, 99.99556, 99.95451, 99.8188, 100.0, 99.94302, 99.92959
59083.539560000005, 60.019106370322135, 60.03062776786487, 60.0283960937468, 25.597957312427287, 25.576069397955898, 25.57118822376181, 0.9999883992052236, 0.9999955245888406, 0.9999835826417757, 7219.351146107235, 7184.027246289822, 7210.936628977821, 157.3750072065311, 23.614647710747704, 37.779864511137475, 7220.403854513152, 7193.512488634275, 7198.949298590421, 284.10297017382726, 282.60075357421704, 283.6835652019878, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 720.9409, 4.579593, 3300.886, 717.2971, 4.600535, 3299.979, 712.7034, 7.71276, 5496.187, 719.9366, 4.583815, 3300.131, 712.7898, 4.627132, 3298.057, 717.829, 4.59653, 3299.796, 100.0, 100.0, 99.9425, 100.0, 99.93639, 99.99242
59085.94112, 60.02005999754243, 60.01984770240062, 60.022545874243896, 25.55414360654798, 25.574063182478266, 25.580292377446998, 0.9999872189200674, 0.9999920444514137, 0.9999834757200483, 7213.91670760344, 7186.029224609916, 7208.369619383121, 156.62341881981047, 27.543032544199946, 41.818979929857505, 7223.794175922923, 7185.748945040436, 7203.72916266974, 283.96436702132803, 282.76358974997726, 283.40875767977946, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 727.151, 4.537831, 3298.856, 723.6201, 4.560565, 3300.375, 719.0317, 7.649623, 5500.388, 713.8975, 4.621139, 3298.539, 706.3807, 4.661831, 3293.463, 724.191, 4.556427, 3299.565, 99.96393, 100.0, 100.0, 99.95431, 99.80051, 99.98543
59088.24456000001, 60.01719338115906, 60.01822035139215, 60.01572359688821, 25.58906412021557, 25.579260326116056, 25.564271830498022, 0.999988817019922, 0.9999963354137733, 0.9999878021329055, 7217.899419622638, 7187.145819991526, 7203.943515148885, 156.23870429973476, 21.929009489403825, 38.16166090102615, 7216.13184150979, 7191.9238272908715, 7199.055788952936, 284.0383572532296, 282.5989738874981, 283.564405502566, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 720.724, 4.57995, 3300.552, 717.3165, 4.600167, 3299.812, 712.6646, 7.71184, 5496.692, 720.092, 4.582711, 3299.909, 712.7707, 4.627862, 3298.057, 718.0079, 4.595615, 3299.697, 100.0, 100.0, 99.93846, 100.0, 99.93147, 99.9894
59090.645520000005, 60.01322004584401, 60.01221599958782, 60.01208223606775, 25.55380179614695, 25.549611732463788, 25.570130542488844, 0.9999845175407691, 0.9999955212094641, 0.9999820717572776, 7211.742120845544, 7180.151232623307, 7188.7143221089955, 150.55578958964952, 22.55062351022889, 38.81564055292148, 7211.936305823249, 7179.297944014733, 7192.4189919897835, 284.09767310811964, 282.7211294030848, 283.6182342300663, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 720.0, 720.5663, 4.578879, 3300.503, 717.2386, 4.599983, 3299.984, 712.7228, 7.712024, 5496.531, 719.9172, 4.58216, 3299.976, 706.3234, 4.662014, 3292.502, 724.8868, 4.547637, 3299.219, 100.0, 99.98949, 99.93642, 100.0, 99.78898, 99.97493
