TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
59239.058600000004, 60.02781572180477, 60.028038263498026, 60.02703626713103, 28.098395201714794, 28.136944412031944, 28.091669280340533, 0.9999782798697794, 0.9999941444381502, 0.9999759423125058, 7940.530957753368, 7911.550102829453, 7922.022017577263, 175.45248350729344, 25.442264426926613, 52.28645979354451, 7938.598327180877, 7909.552264406568, 7925.702192680666, 284.1881201430887, 282.61369739794935, 283.55432490435857, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 714.5139, 4.617428, 3299.531, 716.9079, 4.60293, 3300.086, 724.7582, 4.552961, 3299.774, 726.9855, 7.562402, 5497.824, 713.4955, 7.70493, 5498.253, 700.6714, 4.69157, 3287.736, 99.9692, 100.0, 100.0, 99.95904, 99.95675, 99.62697
59241.336800000005, 60.02739419777698, 60.02612750723168, 60.02640647946929, 28.08944385006781, 28.120415695415677, 28.122764268068877, 0.9999801259452938, 0.9999929503358608, 0.9999792961129684, 7934.811945662027, 7902.973241695964, 7925.7749295714275, 175.33067241989284, 34.394924131942844, 50.176948705136965, 7932.585759556978, 7908.590071957311, 7922.251362571703, 284.0785278230172, 282.77613800820814, 283.5835351538764, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.7437, 4.580128, 3300.662, 710.9935, 4.637559, 3297.096, 718.9152, 4.588672, 3300.246, 720.7134, 7.631535, 5500.448, 719.6758, 7.642471, 5500.11, 705.2441, 4.666666, 3292.366, 100.0, 99.91229, 100.0, 100.0, 100.0, 99.75518
59243.67616, 60.025921497129225, 60.021905471727884, 60.02353921343457, 28.089380008209947, 28.111636507644278, 28.098191589639562, 0.9999794730415805, 0.9999874317228645, 0.9999762188166601, 7933.591700399901, 7900.41754774303, 7919.207716932931, 180.05292713519157, 36.61704535255234, 50.71742131843166, 7934.336480648524, 7902.481165242803, 7920.809687429575, 284.1396299087263, 282.6523002993828, 283.4586318780494, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.7634, 4.578343, 3300.51, 710.2152, 4.643453, 3295.366, 727.4564, 4.534738, 3298.273, 716.4801, 7.675662, 5498.73, 724.845, 7.582022, 5498.724, 711.7056, 4.633338, 3297.606, 100.0, 99.86796, 99.95527, 99.97087, 99.98343, 99.90691
59246.01008000001, 60.02113020473782, 60.0204236717521, 60.02272288565251, 28.12535163341688, 28.12285996878393, 28.13090991870016, 0.9999804048034391, 0.9999923438095136, 0.9999791728065277, 7933.225085879529, 7902.1201372411615, 7928.819223726906, 176.31387437072271, 34.541859598717565, 50.94252317333326, 7938.578309594282, 7901.988795004454, 7916.058911551983, 283.9345314161227, 282.6377077615872, 283.4761314436122, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 723.4841, 4.563174, 3300.49, 709.5537, 4.645111, 3296.718, 724.8746, 4.552225, 3299.944, 720.7134, 7.631718, 5500.385, 719.6758, 7.642471, 5500.168, 705.3436, 4.667032, 3292.648, 100.0, 99.87582, 99.98498, 100.0, 100.0, 99.7758
59248.272000000004, 60.01412623692955, 60.01565590001875, 60.01507869900222, 28.13185150615359, 28.100914130792468, 28.120975834328636, 0.9999749391731909, 0.9999919058652131, 0.9999797149272112, 7941.671962789991, 7913.256451846426, 7918.590108967298, 170.05628492124515, 30.889110289458586, 51.41562421115054, 7941.199183610174, 7908.069218424923, 7919.005624485376, 284.1084213152716, 282.7363769932597, 283.6834400438645, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.6846, 4.579236, 3300.503, 711.0129, 4.637559, 3296.926, 724.7776, 4.552593, 3299.944, 720.7134, 7.632086, 5500.274, 719.6758, 7.642471, 5500.117, 711.7652, 4.63407, 3297.487, 100.0, 99.91051, 99.99689, 100.0, 100.0, 99.9295
59250.551040000006, 60.021673269516384, 60.02176471566888, 60.018540499294616, 28.10687762368302, 28.133461426441244, 28.12295135348301, 0.9999751698191452, 0.999996224500892, 0.9999780332948296, 7939.632646019031, 7913.01029831417, 7929.682858172227, 169.14650996889213, 23.70026110815661, 52.49933727971393, 7936.084839656908, 7913.737253829738, 7923.8413068593245, 284.21872033805334, 282.62814692382244, 283.56982986834134, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 714.3759, 4.617963, 3298.982, 717.2971, 4.599431, 3300.314, 718.3134, 4.594562, 3300.425, 726.9855, 7.562953, 5497.831, 713.0759, 7.708582, 5497.077, 718.1073, 4.596347, 3300.026, 99.96758, 100.0, 99.99606, 99.95915, 99.95712, 99.99939
59252.88252000001, 60.01732421695848, 60.018313242418294, 60.01595223918939, 28.113373387747455, 28.15364478047781, 28.121287434638614, 0.9999755323614107, 0.9999890279357267, 0.9999762640787283, 7943.942158763888, 7909.381318125119, 7931.5680640725595, 174.04481768537858, 29.462612825123415, 55.53859309750396, 7936.725537938541, 7907.080368003407, 7929.870777536307, 284.02863092229586, 282.654793654908, 283.5055086922692, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.6846, 4.579593, 3300.341, 710.9351, 4.637191, 3297.103, 724.7582, 4.553145, 3300.059, 720.694, 7.631718, 5500.279, 719.733, 7.643019, 5500.219, 711.5266, 4.633887, 3297.375, 100.0, 99.92248, 100.0, 100.0, 100.0, 99.92245
59255.23092, 60.019222843621826, 60.01680918489109, 60.01920616855945, 28.12597053760615, 28.122551358441676, 28.124248001853587, 0.9999775534501251, 0.9999927748685901, 0.9999788892710727, 7940.195623917445, 7904.611646963206, 7928.818206082091, 174.99529544952793, 31.616631431167576, 47.00908467749559, 7942.230180050651, 7900.423191945112, 7921.729171677297, 284.014756927448, 282.6777090653835, 283.57533161473856, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.6846, 4.578879, 3300.772, 710.8378, 4.637191, 3297.378, 718.5076, 4.592906, 3300.75, 720.7134, 7.631718, 5500.215, 719.6758, 7.642654, 5500.301, 718.485, 4.590854, 3300.319, 100.0, 99.9155, 100.0, 100.0, 99.99775, 99.99863
59257.56792, 60.021423765293385, 60.01905518450914, 60.01704640157526, 28.117965048881707, 28.126796831907694, 28.11258475938387, 0.9999840695578431, 0.9999920099759153, 0.999982179683886, 7937.286422133699, 7911.208894841047, 7923.496259481367, 180.63969633116585, 26.563684451098197, 45.502062585256226, 7942.261724101935, 7909.7286823608865, 7929.7522131621945, 284.20469656787697, 282.69753843166205, 283.573943652365, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 727.0327, 4.538188, 3299.072, 704.7093, 4.671267, 3291.938, 712.3734, 4.630088, 3298.669, 715.6257, 7.683752, 5499.504, 723.7005, 7.604486, 5499.931, 720.1749, 4.581881, 3299.914, 99.98062, 99.74245, 99.94022, 99.98262, 99.99647, 100.0
59259.91760000001, 60.02207342535065, 60.02218820149663, 60.02040303452148, 28.113621826144286, 28.11244085756427, 28.146250000570078, 0.9999814572649398, 0.9999932656145568, 0.9999819881635041, 7937.125484833859, 7905.4252357313735, 7922.462235846931, 175.40177695712237, 31.10223044683198, 52.0914325103829, 7944.792140875508, 7911.128146594329, 7921.904215575453, 284.09913837096764, 282.66202186271084, 283.5995958971015, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.862, 4.57995, 3300.662, 710.9935, 4.637743, 3297.267, 718.527, 4.593274, 3300.544, 720.7328, 7.631535, 5500.333, 719.7139, 7.642837, 5500.167, 724.1711, 4.555328, 3299.441, 100.0, 99.91226, 100.0, 100.0, 100.0, 99.99576
59262.24412, 60.022682094015096, 60.01992474002925, 60.02285922704508, 28.114957924027276, 28.10613283084574, 28.13971295168152, 0.9999742659662288, 0.9999939602665116, 0.999976255514096, 7937.8997438761235, 7908.954568603178, 7923.350570545288, 170.94676715951124, 28.258520865353603, 52.18799957489318, 7938.604825007656, 7908.6944922472585, 7925.751449930839, 284.1841069646685, 282.6622414025106, 283.5144739240635, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 717.8654, 4.600295, 3300.085, 715.3126, 4.611956, 3299.666, 724.0787, 4.554802, 3299.841, 726.9079, 7.562586, 5497.936, 713.4001, 7.706208, 5497.857, 730.6722, 4.513761, 3296.849, 100.0, 99.98908, 99.99379, 99.95904, 99.95143, 99.90338
59264.56192000001, 60.02120603705876, 60.019937133253094, 60.022330705650404, 28.114573644179636, 28.12989842355325, 28.102336971501344, 0.9999802486478646, 0.9999917567058181, 0.9999778150923982, 7940.079608523322, 7907.253058230666, 7925.645309800459, 178.45620917339193, 32.64534585921729, 51.312649951713865, 7943.030077112814, 7905.301621248135, 7931.759281942838, 284.15629685872545, 282.61561952906004, 283.5730265462188, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.4283, 4.579414, 3300.332, 710.9156, 4.638112, 3297.542, 718.3911, 4.591985, 3299.854, 720.6745, 7.631718, 5500.391, 719.6567, 7.642837, 5500.168, 724.35, 4.555511, 3299.795, 100.0, 99.89874, 99.99417, 100.0, 100.0, 100.0
59266.888680000004, 60.02442108940402, 60.02057980170824, 60.02023198894047, 28.09552618454318, 28.100127395879024, 28.107344259282556, 0.9999787018143507, 0.999993881227329, 0.9999754659185718, 7941.104794675239, 7912.231463443694, 7925.849355083007, 166.70097596477854, 26.067776010421312, 52.11544892675283, 7944.384870335458, 7907.670809343028, 7926.267726531586, 284.1669384422755, 282.69260629431557, 283.59147877690083, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.7831, 4.578522, 3300.058, 711.0323, 4.637559, 3297.601, 724.9135, 4.552593, 3300.17, 726.9855, 7.562769, 5497.714, 719.7139, 7.642654, 5500.23, 724.1711, 4.556427, 3299.971, 100.0, 99.92589, 99.98169, 99.95703, 100.0, 99.99768
59269.17904, 60.023308052822635, 60.0217136326466, 60.02095246746499, 28.11102056378116, 28.097882008318454, 28.104246731953477, 0.9999749709662071, 0.9999933518114857, 0.9999720411050854, 7937.2764505958585, 7907.179909126056, 7922.079539065767, 172.1887018182656, 28.808071778926205, 58.23519026566177, 7939.124300312027, 7908.319973264338, 7926.246615165638, 284.2537284747457, 282.6964926848552, 283.59553534836397, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 727.1116, 4.539259, 3298.741, 704.6704, 4.67182, 3292.109, 731.1058, 4.508968, 3296.308, 733.2383, 7.487753, 5490.23, 725.8941, 7.5749, 5498.742, 718.0874, 4.595615, 3300.2, 99.96045, 99.74419, 99.88672, 99.81894, 99.97572, 100.0
59271.54308, 60.01804022482298, 60.01697675194512, 60.01454753415347, 28.129962880636935, 28.118416953546916, 28.14190404252653, 0.9999761833476924, 0.9999965822828057, 0.99997936223165, 7930.163554923385, 7912.53886267778, 7921.362216676851, 169.41921961851813, 23.172513518500637, 52.442488782199234, 7949.633975120364, 7906.721013948608, 7923.100222963587, 284.0071102313405, 282.68704688478465, 283.56977589054605, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.7831, 4.579414, 3300.723, 710.9351, 4.636822, 3297.379, 724.6805, 4.552041, 3300.012, 726.9661, 7.562402, 5497.824, 719.6758, 7.642107, 5500.173, 722.6601, 4.568696, 3300.403, 100.0, 99.90546, 99.99545, 99.95904, 99.99669, 99.98782
59273.828720000005, 60.02292412629337, 60.01982166929007, 60.01805765126497, 28.10922248485129, 28.131353367999285, 28.100369818657583, 0.9999792763295154, 0.9999938421891257, 0.9999759958287283, 7936.31110957807, 7910.680752977341, 7926.5138530731165, 172.57458436715137, 26.980419488037114, 51.9669595259511, 7941.491858392164, 7906.922947738419, 7926.863314770448, 284.0581125858513, 282.66329587944887, 283.61167308823514, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.9014, 4.578522, 3300.504, 710.9156, 4.637006, 3296.928, 724.8358, 4.552041, 3299.85, 726.3447, 7.576008, 5498.954, 717.2914, 7.666578, 5499.431, 714.2901, 4.619604, 3297.953, 100.0, 99.91554, 99.99405, 99.97297, 99.98825, 99.94459
59276.25424, 60.016249715846406, 60.0181779486326, 60.01868085410986, 28.1245801099587, 28.122295360854935, 28.131519849381753, 0.999973872013979, 0.9999939292770951, 0.9999797026164159, 7939.429972180412, 7904.4043044660475, 7933.368254658284, 166.1820169663788, 25.014227492438863, 51.96140066820817, 7944.855988466772, 7908.617664791678, 7926.497508692542, 284.1193053601686, 282.64634998501407, 283.5637681481615, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 715.1053, 4.609754, 3299.858, 714.8845, 4.618771, 3298.572, 722.0793, 4.57008, 3299.96, 725.4127, 7.573433, 5498.351, 719.6185, 7.643384, 5500.386, 718.0874, 4.596714, 3299.629, 99.9943, 99.97548, 100.0, 99.97633, 100.0, 99.98736
59278.5938, 60.01583218885311, 60.01890836083941, 60.01876795192417, 28.114906009665876, 28.16552650149171, 28.145393114838026, 0.9999781131177815, 0.9999955852529196, 0.9999766124440984, 7946.284066829203, 7907.37098860674, 7930.7172454083975, 165.87314038729755, 23.550349477839518, 48.84544098189417, 7946.93309263957, 7913.300700527857, 7923.97401612101, 284.04915877131873, 282.57371376228826, 283.55010640413605, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.7437, 4.579771, 3300.675, 717.1803, 4.601641, 3299.803, 718.527, 4.592353, 3299.871, 720.6745, 7.631718, 5500.109, 719.6758, 7.642107, 5500.283, 718.2067, 4.596347, 3300.2, 100.0, 99.99263, 100.0, 100.0, 100.0, 99.99761
59280.904800000004, 60.01443195926571, 60.017203786409766, 60.01626176022949, 28.110783989598318, 28.118750640842002, 28.111930782929637, 0.9999836001108311, 0.9999922412128459, 0.9999807469555694, 7934.588199802722, 7913.331302174559, 7930.997011700443, 178.66926057264027, 32.784573185254885, 44.18943135437053, 7940.003020135427, 7907.3263482540215, 7926.784427104555, 284.19006061931435, 282.7633126157923, 283.53162625427746, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 727.0919, 4.537296, 3299.411, 723.5228, 4.560933, 3300.266, 712.354, 4.630825, 3298.073, 714.5383, 7.697541, 5497.599, 725.8751, 7.575082, 5498.682, 724.1313, 4.556611, 3300.073, 99.96047, 100.0, 99.94022, 99.96383, 99.97361, 100.0
59283.24940000001, 60.02211061869575, 60.020770723867145, 60.02290171938705, 28.127148824301944, 28.14253606878502, 28.122136296074554, 0.999981046350261, 0.9999956201032068, 0.9999800303636851, 7942.2686186491865, 7913.896248291151, 7926.502745391649, 168.3393058664917, 20.109215391029466, 51.79093434285869, 7937.396813453659, 7914.6600967800205, 7924.616992846707, 284.20621261920246, 282.692731688704, 283.60677157685575, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.6057, 4.579236, 3300.513, 717.511, 4.600351, 3300.032, 718.5076, 4.593826, 3300.196, 720.6745, 7.631902, 5500.331, 719.6758, 7.642654, 5500.227, 718.0676, 4.596164, 3300.136, 100.0, 99.99957, 100.0, 100.0, 100.0, 100.0
59285.68164, 60.027855491601585, 60.02635536584115, 60.026425596784215, 28.130970543687614, 28.117462379975283, 28.139647492265265, 0.9999797125425736, 0.9999931036991088, 0.9999789494215809, 7938.95336068634, 7905.049025136962, 7921.935518689132, 171.64552821560721, 31.096925161661147, 53.594193676398845, 7931.949604909071, 7913.262228309426, 7929.854906822117, 283.9746466522208, 282.5345238376839, 283.488063520602, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.9014, 4.58102, 3300.323, 717.55, 4.599615, 3300.322, 718.4688, 4.592906, 3300.306, 720.694, 7.631718, 5500.22, 719.6758, 7.642289, 5500.389, 724.2506, 4.556611, 3299.808, 100.0, 100.0, 100.0, 100.0, 100.0, 99.98664
59287.9904, 60.02392130452529, 60.02645683788141, 60.02587629136735, 28.110211283068875, 28.12617237508597, 28.130708409202068, 0.9999764779752556, 0.9999936825279002, 0.9999788781220944, 7941.183856852689, 7911.441969143168, 7924.390098217085, 175.13349958175695, 32.84167977108544, 54.01247013027796, 7945.0708968435065, 7912.33643866066, 7930.494443580517, 284.1397043191732, 282.5777358394408, 283.522837955219, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 714.4744, 4.61832, 3299.642, 710.9935, 4.637375, 3297.153, 724.7776, 4.553145, 3300.005, 726.6555, 7.566079, 5498.646, 715.2504, 7.687763, 5499.25, 727.531, 4.539031, 3298.561, 99.97266, 99.90713, 99.99031, 99.96851, 99.97825, 99.955
59290.26952, 60.025932164797425, 60.028548128877596, 60.026573875278075, 28.110213891149936, 28.120154050738943, 28.124060766113924, 0.9999754128271969, 0.9999956567219265, 0.9999780087507669, 7942.010100354701, 7908.553873739816, 7926.934885363703, 163.9208435096598, 24.969901388105427, 47.38511158896222, 7942.256786220103, 7908.348954183316, 7919.999688158733, 284.0557625856007, 282.63251675341104, 283.3605839882578, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.6846, 4.578522, 3300.6, 716.5383, 4.609193, 3299.54, 720.274, 4.577443, 3300.208, 724.0145, 7.5909, 5499.273, 719.6758, 7.642471, 5500.223, 724.3898, 4.554779, 3299.857, 100.0, 99.98245, 100.0, 99.9898, 100.0, 99.97835
59292.577280000005, 60.02335911755112, 60.02234821688522, 60.02551638968468, 28.101460460639846, 28.103613844600535, 28.088701579044685, 0.9999780367850388, 0.9999912006754235, 0.9999735183562225, 7933.235883274624, 7909.881175967038, 7921.343415983464, 168.9469284132283, 29.542760554812503, 54.50785142698214, 7939.9160656942895, 7910.535298314285, 7911.384557135426, 284.13558332046745, 282.5837159472475, 283.51812522712885, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 722.0646, 4.567992, 3300.496, 708.5615, 4.653953, 3294.267, 728.7182, 4.521485, 3297.438, 731.7819, 7.498785, 5490.678, 725.8178, 7.575265, 5498.683, 717.9681, 4.59653, 3300.19, 100.0, 99.82487, 99.9315, 99.83583, 99.97465, 99.98899
59294.888600000006, 60.0253292442726, 60.02829132900757, 60.027215541307044, 28.137606076536702, 28.120114577687893, 28.117718437462557, 0.9999786737471065, 0.9999947094221325, 0.9999757878122817, 7942.81985994275, 7913.181080349969, 7930.4780676025475, 171.9722781792566, 25.40888417759834, 52.05431897484232, 7946.612065313962, 7909.074535099322, 7917.023431096579, 284.0834640975596, 282.7036294529405, 283.48770201717184, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 722.4392, 4.568349, 3300.453, 710.1374, 4.637743, 3297.093, 724.7776, 4.552961, 3299.901, 726.9855, 7.562586, 5497.941, 719.6758, 7.642654, 5500.119, 724.0916, 4.556427, 3299.907, 100.0, 99.91051, 99.98347, 99.96318, 100.0, 100.0
59297.191040000005, 60.025995592742085, 60.02408107057582, 60.023177247845524, 28.099971777122892, 28.12457529383109, 28.129270475742057, 0.999978987166951, 0.9999955069305007, 0.9999788196163147, 7938.659187031852, 7914.240100965289, 7925.037573345475, 166.5749290749991, 23.576249011834534, 49.975488704119925, 7934.97646529526, 7904.603083398364, 7923.038978161765, 284.1577952464699, 282.73666599312077, 283.49811307087407, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.4874, 4.579057, 3300.169, 711.0907, 4.637006, 3297.375, 724.9523, 4.552041, 3299.835, 726.9661, 7.562586, 5497.936, 719.6758, 7.642654, 5500.226, 718.0676, 4.596347, 3300.257, 100.0, 99.91892, 99.99361, 99.95797, 100.0, 100.0
59299.507880000005, 60.023163515967326, 60.01815344085191, 60.01906713229578, 28.107967543976216, 28.111885017047715, 28.123400777808374, 0.9999799266861643, 0.9999909884678138, 0.9999808840807278, 7928.811041049922, 7916.490501303308, 7919.946503639276, 173.1739473696398, 29.592668169888384, 49.14974442130256, 7946.286588995176, 7914.336787674781, 7926.693114055853, 284.0841670570064, 282.66607659056393, 283.5594708871768, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 714.3561, 4.617963, 3299.264, 717.3554, 4.599246, 3300.424, 718.4688, 4.593826, 3300.305, 720.694, 7.632086, 5500.443, 713.343, 7.705295, 5496.345, 711.5266, 4.633704, 3297.154, 99.97628, 100.0, 100.0, 100.0, 99.94853, 99.91236
59301.880240000006, 60.01717034357665, 60.01651562646706, 60.017492805851724, 28.123716897306217, 28.131417019256503, 28.141394065078458, 0.9999790544509235, 0.9999948166150677, 0.9999814904934563, 7943.083806825597, 7911.608643535548, 7922.085681870249, 169.999889793301, 18.777371243827474, 48.36755193470185, 7944.380649601786, 7910.33278022874, 7923.792122567888, 284.0319874305146, 282.6250274266766, 283.40941193861335, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.7043, 4.579236, 3300.231, 710.9545, 4.637375, 3297.316, 724.8164, 4.552041, 3300.125, 726.9467, 7.562769, 5497.995, 719.6948, 7.642654, 5500.171, 717.8687, 4.595981, 3299.51, 100.0, 99.91728, 99.98683, 99.96213, 100.0, 100.0
59304.22120000001, 60.01432692492593, 60.01578460912716, 60.01415491941487, 28.123514660713997, 28.138102213423984, 28.110313403574303, 0.9999822367523322, 0.9999903932858848, 0.9999805005311735, 7938.9721945356805, 7909.5827756159, 7927.433831954115, 178.82009603529718, 36.96514345193236, 47.226157102968045, 7942.168504218354, 7904.606800428178, 7925.2436520628635, 283.9720513399694, 282.5554166132531, 283.4991364844356, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.7831, 4.578522, 3300.891, 710.974, 4.638112, 3296.871, 718.527, 4.593826, 3300.372, 720.7134, 7.631718, 5500.308, 720.4197, 7.634984, 5500.358, 720.493, 4.580233, 3300.177, 100.0, 99.9208, 100.0, 100.0, 100.0, 100.0
59306.50720000001, 60.015471037881156, 60.0133129469903, 60.01518397663437, 28.12518854872763, 28.146323608252718, 28.126932634073732, 0.9999832721936561, 0.9999936574828507, 0.9999831758695216, 7936.261936180219, 7910.399024597305, 7921.500325359148, 182.73546030943055, 30.055841966537628, 45.48408050592161, 7943.391249905403, 7914.533640458851, 7927.498230695714, 284.17207786203375, 282.655426884555, 283.48367922595065, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 727.0524, 4.539437, 3299.297, 704.7093, 4.669241, 3292.869, 713.7128, 4.619228, 3299.218, 716.8491, 7.667756, 5499.97, 722.0029, 7.624392, 5500.256, 718.5248, 4.592136, 3299.736, 99.96943, 99.78252, 99.95691, 99.99805, 100.0, 100.0
59308.812840000006, 60.018840277113554, 60.0213826860607, 60.018482139201105, 28.127956219122172, 28.12920932264818, 28.117418825088834, 0.9999843748623117, 0.9999930099780062, 0.9999813191001021, 7941.488162197583, 7912.160270812983, 7923.097279966412, 181.39134482338795, 29.817357131366634, 44.969346482081164, 7944.106090484266, 7908.253074112306, 7926.5029808761, 284.0800002344465, 282.72868540030964, 283.660603662045, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.7831, 4.579414, 3300.613, 710.9935, 4.637006, 3297.261, 718.5658, 4.592353, 3300.036, 720.6745, 7.632086, 5500.331, 719.6567, 7.642471, 5500.335, 724.4295, 4.554779, 3299.673, 100.0, 99.9156, 100.0, 100.0, 100.0, 100.0
59311.20648000001, 60.01798603204065, 60.018251698249145, 60.01657623834506, 28.121962446849793, 28.122323401562394, 28.11398779333846, 0.999973926343327, 0.9999908069909941, 0.9999802679755472, 7939.082105181516, 7913.797066028739, 7925.075071349157, 174.77756505152092, 28.54668132718143, 52.085515174274406, 7941.790707529079, 7904.04098684079, 7921.060477181757, 284.154291008389, 282.76826466628177, 283.6209466677354, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 716.091, 4.608148, 3299.438, 716.7523, 4.600535, 3300.188, 724.8164, 4.551673, 3300.059, 726.9661, 7.562769, 5497.936, 713.2094, 7.706756, 5497.318, 730.5728, 4.512661, 3296.678, 99.97741, 100.0, 99.98321, 99.9601, 99.95783, 99.89794
59313.518560000004, 60.01807130888983, 60.01306465152502, 60.01718025502355, 28.12773826302742, 28.131605580592765, 28.13371835525146, 0.9999817188237745, 0.9999924944280892, 0.9999804549014442, 7938.919867657619, 7906.865337291983, 7919.817734624276, 177.66357948040877, 29.931052355120755, 46.95046652352221, 7939.7351430248955, 7909.493966666948, 7923.896459304816, 284.16377905294877, 282.82198190548075, 283.68688625917275, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.7634, 4.579057, 3300.45, 710.8767, 4.637743, 3296.816, 718.5076, 4.592721, 3300.132, 720.7328, 7.632086, 5500.502, 719.6758, 7.642107, 5500.283, 724.2307, 4.556611, 3300.078, 100.0, 99.92756, 100.0, 100.0, 100.0, 99.99402
59315.87820000001, 60.02379428856669, 60.021862169222835, 60.023702865237354, 28.10568349622344, 28.094906363063888, 28.121933149974332, 0.9999811233307165, 0.9999949748079071, 0.9999812424137113, 7941.866365682232, 7910.899588850931, 7928.5620800093, 166.75007346176199, 25.09279601643084, 51.66289748557938, 7950.260950218701, 7900.5618977794375, 7926.666996904232, 284.1635590622946, 282.818725348815, 283.6759547615474, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.6254, 4.579414, 3299.948, 710.974, 4.637006, 3297.381, 724.7582, 4.554066, 3299.891, 726.9855, 7.562953, 5497.824, 719.6567, 7.642289, 5500.061, 724.3301, 4.555695, 3300.078, 100.0, 99.91923, 100.0, 99.95904, 100.0, 99.99571
59318.19056, 60.02825863314555, 60.02960370060254, 60.03085593470831, 28.097253957515107, 28.131007490699773, 28.104580595445476, 0.999977813809616, 0.9999911055390518, 0.999979946095109, 7931.959785149145, 7905.659740174584, 7925.7293414136275, 175.11057097102776, 25.32917951300624, 51.314789968751484, 7933.852831807552, 7914.787734557497, 7926.6268953312365, 284.1767132979026, 282.786913073641, 283.5420614254287, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 727.151, 4.537831, 3299.129, 704.5536, 4.670898, 3291.719, 731.0476, 4.509152, 3296.65, 733.1995, 7.488121, 5490.342, 725.8941, 7.575265, 5498.574, 717.8886, 4.592502, 3299.926, 99.95901, 99.74764, 99.89707, 99.82193, 99.97463, 100.0
59320.53076, 60.03069377637048, 60.030033519405286, 60.03455594585597, 28.09869787268116, 28.121931663669745, 28.12055624188375, 0.9999783371516723, 0.9999949020774196, 0.9999794692575239, 7933.18856594856, 7914.12257601027, 7931.428431990504, 166.49232002523195, 24.375930953908437, 49.06871536353265, 7938.158245693178, 7914.614966867394, 7923.654785029999, 284.1375426827185, 282.8003590712365, 283.5855854971437, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.8029, 4.580485, 3300.82, 711.0129, 4.637006, 3297.263, 724.8164, 4.551673, 3300.232, 726.9661, 7.562586, 5498.046, 719.6376, 7.643202, 5500.224, 720.5527, 4.579867, 3300.038, 100.0, 99.91567, 100.0, 99.96011, 100.0, 99.99006
59322.821840000004, 60.03562387639032, 60.03736793644623, 60.03922124383202, 28.113860348155068, 28.11323602536799, 28.123888192453823, 0.9999778005143343, 0.9999926049840507, 0.999981512581489, 7941.8949175409, 7906.75952638315, 7915.66767342766, 174.29840654352256, 27.45965875226102, 52.22796618530015, 7943.175726830139, 7920.709753423965, 7923.804946997152, 284.00167920731036, 282.64244387487054, 283.61003472097667, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.6846, 4.579236, 3300.666, 711.5771, 4.633875, 3297.892, 723.0693, 4.565662, 3300.002, 724.1116, 7.594945, 5500.21, 715.6891, 7.689041, 5497.924, 712.1429, 4.630957, 3297.547, 100.0, 99.9401, 100.0, 99.99062, 99.97082, 99.92606
59325.10136000001, 60.03196085836559, 60.03473436733052, 60.03838025589042, 28.125987210431827, 28.123609818433415, 28.125916974696057, 0.9999798284356771, 0.9999942633223872, 0.9999792274212634, 7935.454346219841, 7912.600315165501, 7921.141210064066, 166.77553938712572, 21.454884599089837, 49.48316378332993, 7937.333246174049, 7906.8530997224425, 7925.659970382616, 284.1008067473062, 282.677890739933, 283.577492794934, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 716.6234, 4.604935, 3300.212, 714.0869, 4.621718, 3298.375, 723.2635, 4.56327, 3300.25, 726.636, 7.566631, 5498.103, 719.6758, 7.643019, 5500.227, 718.0477, 4.595432, 3300.256, 99.99626, 99.94935, 100.0, 99.9641, 100.0, 100.0
59327.4314, 60.02953151989579, 60.0310491332535, 60.033030065310435, 28.116843773430663, 28.135389125791193, 28.10146232186247, 0.9999791258149708, 0.9999958861791018, 0.9999756234928918, 7935.900145457408, 7911.2380956659645, 7922.29860859891, 170.60014954788085, 24.20885100021428, 55.146625030884024, 7945.90667217387, 7915.357340224549, 7918.731227274832, 284.05579904640797, 282.75474874217196, 283.5868176330194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.6846, 4.579236, 3300.169, 717.3359, 4.60072, 3300.535, 718.6823, 4.59401, 3300.475, 726.9661, 7.562402, 5497.877, 719.6948, 7.642654, 5500.286, 717.9085, 4.596347, 3299.914, 100.0, 100.0, 100.0, 99.96, 100.0, 100.0
59329.83008000001, 60.033736163409706, 60.03000995543681, 60.031150708310854, 28.107918837310795, 28.11146357147275, 28.120604266932553, 0.9999801129447293, 0.9999910923377869, 0.9999794632778433, 7941.850814225134, 7909.650489905361, 7926.718300482477, 178.23267725451387, 34.6670134567039, 51.381590378671035, 7937.464389087988, 7907.451257099318, 7924.392301197919, 284.15418428169187, 282.74613796197053, 283.55346171567004, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 727.1313, 4.53676, 3298.923, 723.6006, 4.560933, 3300.207, 712.1599, 4.631377, 3297.907, 733.2189, 7.488121, 5490.341, 725.8941, 7.575082, 5498.734, 724.2307, 4.556061, 3299.566, 99.97903, 99.99965, 99.93519, 99.82299, 99.97457, 99.98357
59332.1456, 60.034721547621366, 60.03171176101272, 60.02204941005057, 28.134668698949934, 28.120505840134765, 28.10970424525011, 0.9999797017666943, 0.9999948758967441, 0.9999787711017938, 7935.894772313921, 7910.758814631456, 7924.467026819011, 171.33091242872308, 21.860376605746296, 48.6552193773141, 7940.477003142421, 7910.302061789298, 7925.530935820066, 284.14473971643486, 282.9490710218798, 283.57456736356335, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.6254, 4.577987, 3300.667, 717.1025, 4.601272, 3299.694, 718.4299, 4.591801, 3300.088, 726.9661, 7.562769, 5497.877, 719.6758, 7.642289, 5500.168, 717.9283, 4.596347, 3299.616, 100.0, 100.0, 100.0, 99.95903, 100.0, 99.98697
59334.546800000004, 60.02764495000508, 60.032140411004946, 60.031928746060935, 28.1038946197361, 28.142569593356395, 28.13340723425519, 0.9999762999658883, 0.9999928693374961, 0.999976223753381, 7939.447366928294, 7907.114522316298, 7920.006942751183, 173.1322020516518, 31.86414551945927, 58.19382865366106, 7933.967095646143, 7909.090545425589, 7924.297145244859, 284.2503677406046, 282.73430247963375, 283.43472699172605, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.7831, 4.578879, 3300.489, 717.4138, 4.599799, 3299.98, 718.3328, 4.593274, 3300.246, 727.0049, 7.562953, 5497.995, 719.7139, 7.642107, 5500.059, 724.9663, 4.547637, 3299.558, 100.0, 99.98953, 100.0, 99.96011, 100.0, 99.98521
59336.88452000001, 60.02768125679694, 60.02985158621761, 60.03008106233149, 28.118415308073526, 28.103251488383034, 28.11897381754716, 0.9999772097067473, 0.9999897509192827, 0.9999762390410043, 7940.9719611371, 7911.187254623332, 7923.604318436529, 179.95668605166475, 29.63121356882948, 52.45449475817643, 7948.072075792131, 7915.466038944328, 7932.927574035938, 284.1341399951847, 282.72443747889923, 283.4926120461472, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 714.4744, 4.617428, 3299.312, 710.974, 4.637928, 3297.369, 724.9135, 4.553329, 3300.098, 722.1891, 7.61609, 5500.118, 715.8799, 7.675527, 5499.614, 726.358, 4.542144, 3299.578, 99.97774, 99.9241, 100.0, 100.0, 99.99157, 99.98037
59339.20236, 60.02436292424711, 60.02961817110423, 60.030121486004774, 28.124545347989407, 28.11231156871636, 28.125751580686565, 0.9999802714226429, 0.9999924635744541, 0.9999797939497034, 7943.30797494914, 7907.4704601447265, 7922.225384421895, 174.058453106081, 29.95441504577684, 49.864653045571686, 7943.719078836255, 7907.588660820823, 7922.214680112116, 284.22048515138295, 282.76239733243233, 283.5866447126111, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.7437, 4.578879, 3300.332, 715.0791, 4.616376, 3299.077, 722.0988, 4.570264, 3300.225, 722.3251, 7.618848, 5500.149, 719.6376, 7.643019, 5500.284, 724.35, 4.556244, 3300.309, 100.0, 99.97064, 100.0, 100.0, 100.0, 99.98009
59341.59732000001, 60.02631970779766, 60.025787490651425, 60.02673803131501, 28.101797618311892, 28.112388270683173, 28.07896885216805, 0.999984475608196, 0.9999917372057855, 0.9999841057883985, 7938.186418952761, 7909.67824489915, 7926.385706286467, 183.6997191955943, 32.03161511595192, 45.107473004838994, 7942.908706903439, 7904.404034305377, 7924.521638203307, 284.2546289917562, 282.6571053006468, 283.5089198328985, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 723.3264, 4.557106, 3300.138, 706.0712, 4.663899, 3292.652, 730.8341, 4.50952, 3296.087, 714.2081, 7.695703, 5497.879, 725.856, 7.575082, 5498.739, 717.9482, 4.595981, 3299.909, 100.0, 99.77565, 99.89718, 99.97553, 99.97566, 99.99584
59343.90628, 60.01792372948263, 60.020503957809886, 60.02044188685094, 28.116413721098812, 28.134390391873424, 28.11897851539936, 0.999982006606514, 0.9999935447180591, 0.9999820334811432, 7940.667448091004, 7906.439913216809, 7925.062320929293, 179.16633407745667, 27.17592857623049, 46.030401401461404, 7935.096559172861, 7900.789928454657, 7923.681220232796, 284.11893982640197, 282.73106575868866, 283.5381689666416, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.8029, 4.579057, 3300.71, 710.9935, 4.637191, 3297.209, 724.6611, 4.552409, 3299.327, 720.6745, 7.63227, 5500.28, 719.6758, 7.642471, 5500.273, 724.2705, 4.556061, 3300.021, 100.0, 99.91404, 99.99533, 100.0, 100.0, 99.99924
59346.21684000001, 60.02219734392968, 60.02448905361528, 60.023337361166874, 28.138001528298908, 28.107403956970778, 28.143697349059423, 0.9999815389196349, 0.9999953748058272, 0.9999796591155595, 7941.2834488947565, 7912.754278257523, 7934.232800810803, 169.3319132092679, 22.22760773651453, 50.667490941335245, 7939.453546477815, 7905.762132003648, 7934.812786548885, 284.1468306150392, 282.7135069187953, 283.4671756976962, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.7437, 4.579414, 3300.503, 710.8962, 4.636822, 3297.038, 724.7776, 4.552961, 3299.78, 720.6551, 7.632086, 5500.219, 719.6376, 7.642107, 5500.108, 718.0676, 4.596347, 3300.533, 100.0, 99.8986, 100.0, 100.0, 100.0, 99.99075
59348.5316, 60.01924753882684, 60.02292178805573, 60.02458054055386, 28.11042997141563, 28.090799024982633, 28.092549231542876, 0.9999765318863171, 0.9999915359632648, 0.9999750176985022, 7942.423161720437, 7913.271576887715, 7927.715189466731, 171.7064985803832, 31.300193097645206, 49.540846309351764, 7940.527357681635, 7910.700719224408, 7921.900991214093, 284.10811286549, 282.74371108288403, 283.54807790159583, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 714.4547, 4.617606, 3299.087, 717.2776, 4.600351, 3299.869, 718.5852, 4.593458, 3300.473, 726.9467, 7.562769, 5497.766, 713.3811, 7.707121, 5496.918, 711.7056, 4.633704, 3297.266, 99.96442, 99.99462, 100.0, 99.96203, 99.94256, 99.91914
59350.870240000004, 60.01600542778984, 60.01536256564392, 60.01495077522328, 28.110480749043116, 28.12373821289156, 28.11891925563267, 0.9999816788418721, 0.9999946710027645, 0.9999787897520763, 7936.275619312709, 7910.99164652573, 7922.547307087315, 172.056326008837, 27.416542905296637, 50.1703527732202, 7936.676905710394, 7907.756177506738, 7924.612743391447, 284.1387392977386, 282.6283430047716, 283.5578496735379, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.6649, 4.578522, 3300.274, 710.974, 4.637191, 3297.491, 724.7582, 4.552409, 3299.833, 720.694, 7.631902, 5500.331, 719.6948, 7.642289, 5500.224, 716.0198, 4.609715, 3298.997, 100.0, 99.92257, 99.99504, 100.0, 100.0, 99.97287
59353.211800000005, 60.01507728726293, 60.01935684111914, 60.01586936006335, 28.082981113188076, 28.085593114022792, 28.07285487210061, 0.9999786270211373, 0.9999903407341081, 0.999980106741222, 7932.975698058969, 7909.246906360233, 7914.676980702181, 182.80392238405057, 38.426502049163474, 54.74129848119628, 7934.980211646407, 7896.930369055538, 7910.085906300891, 284.1395550954969, 282.79934152583144, 283.4877568179727, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 720.0, 720.8029, 4.579236, 3300.705, 711.1491, 4.637191, 3297.599, 718.4105, 4.598427, 3299.85, 728.5391, 7.544567, 5495.398, 722.2127, 7.611973, 5499.818, 706.7154, 4.660256, 3292.529, 100.0, 99.92585, 100.0, 99.92857, 99.99662, 99.78209
