TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
59631.21920000001, 60.02299933319467, 60.02608312789016, 60.027433756417516, 28.110636556113977, 28.126269804581913, 28.098123114048466, 0.9999766942000609, 0.9999932685445714, 0.999978540077435, 7932.93541731498, 7911.7892337919675, 7916.944329332273, 172.89939703497885, 29.992290662819187, 50.838022706402626, 7940.785972188584, 7911.421340890571, 7916.616938378059, 284.0262153037407, 282.821449703005, 283.74723488556907, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.2311, 4.581378, 3300.306, 710.9545, 4.637006, 3297.763, 722.6811, 4.566767, 3299.921, 720.1114, 4.582711, 3300.081, 714.0677, 7.706026, 5497.906, 715.7216, 7.682837, 5498.866, 100.0, 99.9308, 100.0, 100.0, 99.96052, 99.97698
59633.583320000005, 60.026960348629316, 60.02563390234564, 60.02549889795627, 28.109447081040337, 28.12228985285554, 28.101027953700772, 0.9999792061747858, 0.999993291609567, 0.9999755636310117, 7934.808314097469, 7909.818785804237, 7917.946463688534, 173.03743260231704, 33.1755711796186, 53.24153919980108, 7940.577922655285, 7915.0069225492725, 7917.272702880228, 284.18410052146965, 282.8596948182389, 283.90799119296787, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.4283, 4.581734, 3300.417, 711.0129, 4.637375, 3297.374, 722.8364, 4.565846, 3300.536, 720.4609, 4.581424, 3300.496, 715.5747, 7.683928, 5499.068, 711.4272, 7.722757, 5494.844, 100.0, 99.91903, 99.99607, 100.0, 99.98497, 99.91278
59635.92508000001, 60.02439431720747, 60.02525848230155, 60.02363150674047, 28.115292654079763, 28.11851735108896, 28.106116702926034, 0.9999771112127908, 0.9999890930679574, 0.9999770017311754, 7940.744607000939, 7917.668560027917, 7924.468822835945, 174.93093558925284, 34.56436714406482, 54.90433920248472, 7938.60307150919, 7910.600161853312, 7926.890398133255, 284.136688918383, 282.9182079050353, 283.70969581883776, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 714.0801, 4.617606, 3299.799, 715.7211, 4.612508, 3299.331, 719.5752, 4.586463, 3300.397, 722.3251, 4.573702, 3300.296, 714.0869, 7.704565, 5497.887, 715.7613, 7.682287, 5498.882, 99.9749, 99.97787, 100.0, 100.0, 99.9608, 99.9781
59638.26348, 60.020795162479736, 60.02603447533995, 60.01976380413261, 28.088124642346557, 28.118634361865336, 28.097017999297243, 0.9999787218426753, 0.9999893111135822, 0.9999793991353132, 7946.356743030415, 7910.5954911144945, 7928.596786403822, 171.05025491402367, 30.99430357909614, 57.80732134220352, 7939.419711590649, 7911.086029592946, 7923.49783015365, 284.33691818627887, 282.7600716737329, 283.7451456805845, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.3691, 4.581734, 3300.685, 711.0518, 4.637743, 3297.261, 716.4887, 4.605975, 3300.036, 720.1696, 4.583999, 3300.528, 719.9619, 7.639002, 5500.207, 709.5385, 7.743632, 5492.957, 100.0, 99.90884, 100.0, 99.99978, 100.0, 99.87053
59640.671, 60.0239344905971, 60.01903523236823, 60.0204324485257, 28.077630373016337, 28.08244073558369, 28.087507800902035, 0.9999746541356224, 0.9999891846985494, 0.9999772951364618, 7927.623284793601, 7900.572451824237, 7912.576687895415, 178.28235798255582, 38.66517229429223, 53.67856513456127, 7932.25965812487, 7900.430739049959, 7924.783897019377, 284.25893597409004, 282.80113907224467, 283.74173334658263, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 726.5399, 4.542115, 3299.094, 704.8066, 4.671636, 3292.105, 709.9858, 4.642605, 3296.408, 713.7615, 4.621323, 3298.596, 726.1993, 7.571978, 5498.497, 703.2759, 7.798569, 5482.912, 99.97116, 99.7458, 99.89009, 99.95606, 99.97126, 99.69285
59643.09652000001, 60.014687278785836, 60.01427367026064, 60.01934125586011, 28.10929703237801, 28.07601514954983, 28.106244906907897, 0.9999776244959332, 0.9999899266797125, 0.9999776143492874, 7939.287427169815, 7909.464173049518, 7926.285452326517, 173.8909914007254, 34.46135514295463, 54.42503083857082, 7940.07998907873, 7915.445544141244, 7924.409154379005, 284.1247716953956, 282.7636812173522, 283.63325828072755, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.2311, 4.58102, 3300.804, 711.1102, 4.63627, 3297.094, 716.3334, 4.606343, 3299.942, 720.0726, 4.583447, 3300.578, 720.0381, 7.639184, 5500.586, 709.3994, 7.742717, 5493.08, 100.0, 99.92405, 99.97818, 100.0, 100.0, 99.86731
59645.43424, 60.02006577535874, 60.01840919992466, 60.01858881226926, 28.132262063249502, 28.14725448383924, 28.11893776090924, 0.999979418735644, 0.9999950296746924, 0.9999762368374587, 7941.625954418838, 7914.5566498544085, 7925.461048354092, 171.7058023307668, 32.16657883481912, 53.89338905856266, 7940.068135271096, 7908.354357414434, 7924.03403000727, 284.1645284294458, 282.8384911159232, 283.8548887881738, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.3691, 4.580842, 3300.742, 711.1491, 4.637006, 3297.598, 716.3723, 4.606159, 3299.665, 720.0726, 4.583631, 3300.642, 719.9619, 7.63955, 5500.301, 709.4789, 7.742351, 5492.978, 100.0, 99.91397, 99.98844, 100.0, 100.0, 99.90554
59647.762440000006, 60.00959105181338, 60.01106272994609, 60.0136855401083, 28.104667323431798, 28.09773739479935, 28.10002740989312, 0.9999725628327297, 0.999991309307663, 0.9999730509820748, 7938.746060396857, 7904.020265140611, 7927.618690614503, 168.82376694667892, 34.520590367196746, 52.38723413682112, 7937.3961762558365, 7910.253634630402, 7927.848331145146, 284.1957392172506, 282.8205832659253, 283.63899482910455, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 714.159, 4.62064, 3298.996, 717.4527, 4.599431, 3300.261, 722.6229, 4.567319, 3299.998, 725.3932, 4.548513, 3299.989, 715.7463, 7.677353, 5499.193, 711.8447, 7.727518, 5493.798, 99.97668, 100.0, 100.0, 99.99936, 99.98392, 99.88572
59650.11824, 60.01543494593193, 60.01207498460561, 60.01620547055701, 28.118553344673114, 28.11970680813045, 28.11614893081345, 0.9999788097573504, 0.9999888363112162, 0.9999742018569324, 7942.134445779967, 7916.758631392496, 7924.153832351128, 172.01608814724818, 36.58621789114113, 51.52872779627387, 7948.105676363392, 7905.035156170138, 7926.041406743145, 284.25538909956873, 282.9392815616606, 283.78489853599496, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.3297, 4.581378, 3300.967, 712.5693, 4.625586, 3298.811, 719.4587, 4.587567, 3300.252, 724.267, 4.552742, 3299.712, 720.0, 7.639732, 5500.201, 709.4192, 7.7429, 5492.963, 100.0, 99.96807, 100.0, 99.98987, 100.0, 99.8696
59652.428360000005, 60.01933503174827, 60.017090248876116, 60.016768590364244, 28.085743042613565, 28.088905029144065, 28.076164786959872, 0.9999735449046386, 0.9999867367741735, 0.9999726949247693, 7937.356765880373, 7903.018278892603, 7919.482760253266, 171.5775896261125, 37.231666930946176, 58.32075169021573, 7933.976480654271, 7900.359721750959, 7928.889366218327, 284.17701160547506, 282.7811666255191, 283.7184839769468, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 723.1489, 4.562282, 3300.533, 721.694, 4.573459, 3300.638, 727.8058, 4.528664, 3297.922, 732.6558, 4.497031, 3294.798, 726.1802, 7.571795, 5498.332, 702.9379, 7.799484, 5483.502, 100.0, 100.0, 99.93562, 99.84071, 99.96826, 99.68754
59654.758440000005, 60.01875754857754, 60.01443921215679, 60.018097744282336, 28.1163528341815, 28.127350732792785, 28.127024561810703, 0.9999746926844987, 0.9999912978862852, 0.9999721654760109, 7942.856300381081, 7912.607551278675, 7930.125867348241, 169.15397812891797, 32.65475694999873, 62.50860994898949, 7944.17938887713, 7908.450420180912, 7924.820497787827, 284.24012656665604, 282.7994628261768, 283.71350293139994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 721.0591, 4.580485, 3300.698, 717.511, 4.599431, 3300.254, 722.7782, 4.566767, 3300.359, 726.3836, 4.542445, 3299.241, 719.9237, 7.63955, 5499.985, 709.4192, 7.744915, 5492.734, 100.0, 100.0, 100.0, 99.97743, 100.0, 99.8642
59657.081920000004, 60.02197494297327, 60.02380073127339, 60.025320827402965, 28.106884454802476, 28.10155031619154, 28.094524816281762, 0.9999737221955689, 0.9999893749244705, 0.9999740245340635, 7943.678067226676, 7913.562508195231, 7927.935876362417, 165.76247527151372, 35.38801839193388, 56.945146291355286, 7943.718467707102, 7909.281832470515, 7930.692810148167, 284.3636824818569, 282.93392104810795, 283.771499088198, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.4283, 4.58227, 3300.315, 717.4721, 4.600351, 3300.256, 722.7976, 4.565846, 3300.205, 726.3059, 4.541894, 3298.979, 719.9237, 7.639002, 5500.09, 709.3596, 7.742534, 5492.565, 100.0, 99.99967, 100.0, 99.98085, 100.0, 99.87143
59659.47596, 60.029095576575024, 60.029636626919434, 60.02576686470796, 28.096503229453255, 28.095912825166796, 28.09972845205938, 0.9999776566499745, 0.9999913960354238, 0.9999790838901417, 7947.547668433108, 7914.90158924995, 7926.434371389332, 175.19375468842827, 31.754496314460084, 53.7917594508034, 7948.470511373718, 7907.626268198878, 7918.765230049124, 284.3778513335762, 282.919470453391, 283.69910535755355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 714.0801, 4.619748, 3298.832, 711.1102, 4.636638, 3296.919, 716.4305, 4.605791, 3299.724, 719.9561, 4.582711, 3299.978, 713.4383, 7.707304, 5498.119, 715.8011, 7.682653, 5499.047, 99.9632, 99.91397, 99.9935, 99.99792, 99.9644, 99.97605
59661.819200000005, 60.0298879724726, 60.029327934886005, 60.02997084838514, 28.116590705000906, 28.09227621203565, 28.096027241131097, 0.9999745401837337, 0.999989655885559, 0.9999777514797337, 7930.557706016931, 7904.9137976283, 7927.397792421791, 174.27004111340625, 36.3663908907688, 54.608304513385065, 7937.415185908607, 7917.598317460212, 7928.655287954199, 284.29460073946717, 282.87775675685737, 283.81129593416307, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.2903, 4.580842, 3300.411, 717.4138, 4.600535, 3300.264, 722.8558, 4.56511, 3299.98, 726.403, 4.541158, 3299.586, 720.0, 7.639367, 5500.48, 709.3596, 7.743266, 5492.788, 100.0, 99.98953, 99.998, 99.98606, 100.0, 99.86745
59664.15656, 60.03415441875948, 60.031125330528184, 60.031526390427324, 28.065682594988633, 28.095270131646014, 28.087461708740495, 0.9999807605084077, 0.999988381841523, 0.9999797909952594, 7933.326070559513, 7903.527483909722, 7917.939945874268, 175.1055839540818, 36.883545817948686, 54.815216414356655, 7939.384790152834, 7901.387544889849, 7920.114503946806, 284.1626674187963, 282.7888366578597, 283.84399258826755, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.31, 4.58227, 3300.794, 711.0323, 4.637191, 3297.372, 716.4693, 4.609104, 3298.776, 718.2666, 4.596317, 3300.245, 722.9185, 7.601381, 5499.897, 704.0115, 7.795822, 5486.543, 100.0, 99.91896, 99.98934, 100.0, 99.99614, 99.75393
59666.47224, 60.03757954542898, 60.033415410495124, 60.03488435864687, 28.09492482846647, 28.10179025304797, 28.112604787431096, 0.9999820518750385, 0.9999889109370239, 0.9999770059752722, 7939.593819828044, 7912.316162872166, 7930.804877390009, 177.9604757314064, 36.24331887832932, 53.45829544787337, 7945.000424239759, 7907.202253505705, 7916.938345517303, 284.19481143308985, 282.95283053192856, 283.74756984258215, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 725.4753, 4.548361, 3300.114, 707.0245, 4.657084, 3294.715, 713.9652, 4.6207, 3299.376, 719.0239, 4.59025, 3300.584, 720.1144, 7.639367, 5500.308, 709.3795, 7.742534, 5492.787, 100.0, 99.83844, 99.96834, 100.0, 100.0, 99.86859
59668.77788, 60.036996355639154, 60.02956280648816, 60.0273360414177, 28.104482271591756, 28.083345609293403, 28.077188320170727, 0.9999795711705225, 0.9999902282619987, 0.9999777799796372, 7942.7588180844, 7912.11592593631, 7922.434255682653, 181.99597520666475, 30.176164240750495, 53.18470986977081, 7939.05861160815, 7914.340470636415, 7922.654949080576, 284.3303006768098, 282.87811165656194, 283.66963388644547, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.4086, 4.581913, 3300.799, 710.9545, 4.636454, 3297.263, 716.6829, 4.604686, 3299.767, 720.1308, 4.582895, 3300.416, 719.9047, 7.63955, 5500.312, 709.4789, 7.742167, 5492.782, 100.0, 99.91209, 99.9918, 100.0, 99.99308, 99.87156
59671.11864000001, 60.03325393219377, 60.03110000997187, 60.02920507794551, 28.11564889266375, 28.12708642691062, 28.093851054288837, 0.9999741898841551, 0.9999918401854125, 0.9999804575388841, 7935.889795819977, 7910.645331813562, 7926.791835390124, 169.26943997286708, 34.28164617163645, 52.62471563289091, 7932.744854736916, 7913.6217108515275, 7933.77707614196, 284.29540824040043, 282.7811955614108, 283.73404218527196, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 714.1984, 4.620105, 3298.88, 717.4138, 4.599615, 3300.087, 722.7782, 4.565662, 3300.03, 726.5001, 4.541894, 3299.365, 713.4001, 7.700912, 5497.274, 715.7216, 7.682653, 5498.76, 99.96466, 100.0, 100.0, 99.97934, 99.95752, 99.97603
59673.51872000001, 60.030064317640964, 60.0276075230342, 60.030712720048086, 28.103425715816506, 28.113901746039375, 28.09834069529825, 0.9999781218789051, 0.9999912268145258, 0.9999811318991362, 7939.798213062759, 7905.111380046804, 7914.195493002063, 172.84838756520503, 33.2131180254205, 52.6334057016399, 7940.614791235573, 7916.055436690158, 7919.467410303261, 284.27865363565877, 282.810576408125, 283.7532557834255, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.2903, 4.581556, 3300.249, 710.9935, 4.637191, 3297.208, 716.4693, 4.603581, 3299.445, 719.8784, 4.583263, 3300.358, 719.981, 7.639184, 5500.256, 709.2999, 7.742717, 5492.84, 100.0, 99.92258, 100.0, 100.0, 100.0, 99.86434
59675.89308, 60.03191204867073, 60.02651493449608, 60.02651208642354, 28.090555509064785, 28.093991343805634, 28.099052460270936, 0.9999778612191138, 0.9999898741338755, 0.9999778314244305, 7927.926932194306, 7908.3782738150385, 7924.452492315263, 176.30034200076545, 34.00796863556798, 56.535070299921244, 7942.109794389332, 7907.118452193137, 7919.237494115512, 284.001453852626, 282.75212260291926, 283.67562012339476, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.31, 4.581913, 3300.909, 711.0713, 4.637006, 3297.313, 722.8364, 4.568056, 3300.654, 719.9949, 4.583815, 3300.358, 720.0, 7.639732, 5500.258, 709.28, 7.744365, 5491.801, 100.0, 99.90539, 100.0, 100.0, 100.0, 99.85565
59678.196280000004, 60.02907966945218, 60.025997115250426, 60.02995851913466, 28.085891362816874, 28.075861857153875, 28.101080641381476, 0.999974516217125, 0.9999875840609288, 0.999973478600531, 7943.769008947158, 7903.320081187538, 7924.021975149495, 172.22366387337752, 36.341041128848246, 57.25264950276278, 7948.90088854479, 7902.07057486798, 7923.25249767511, 284.26276985009036, 282.7889663599591, 283.6660305252144, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 726.599, 4.539794, 3299.377, 704.7677, 4.670714, 3291.715, 729.0094, 4.52351, 3297.694, 713.8198, 4.617462, 3299.045, 725.1502, 7.590423, 5499.322, 705.9996, 7.765607, 5489.781, 99.97959, 99.7543, 99.92873, 99.97025, 99.98626, 99.8128
59680.512240000004, 60.02697997820859, 60.02100730606135, 60.026327439801726, 28.088267650160102, 28.11403773770005, 28.11262975290071, 0.9999760094834356, 0.9999903173705901, 0.9999795659626842, 7929.899546116923, 7909.889231510037, 7924.743102756259, 173.46054471597836, 33.0697231763188, 54.82894322965967, 7937.307288518982, 7908.509960366726, 7929.087319701162, 284.32732724520537, 282.91052206461507, 283.7070189201065, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.3494, 4.581913, 3300.584, 711.0323, 4.637375, 3296.977, 722.7976, 4.566031, 3300.147, 720.0143, 4.584182, 3300.189, 719.981, 7.638819, 5499.977, 709.3795, 7.743266, 5492.961, 100.0, 99.92066, 100.0, 100.0, 100.0, 99.86954
59682.84560000001, 60.02375346096571, 60.02231618973332, 60.0224455397608, 28.105987893957085, 28.11048229161289, 28.088396253916173, 0.9999771048813609, 0.9999915934198179, 0.9999808358426344, 7942.909404013451, 7914.2457413008715, 7929.913738408824, 172.88748168935308, 35.17804220293374, 53.42893384126014, 7939.682087902876, 7914.589965703399, 7926.963400051665, 284.23419258229677, 283.08142077818337, 283.6797540569046, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 718.6145, 4.592799, 3300.159, 713.7756, 4.61785, 3299.198, 718.4493, 4.596955, 3299.629, 726.1117, 4.542262, 3298.795, 713.4955, 7.704382, 5497.342, 715.6818, 7.68302, 5498.704, 100.0, 99.98153, 100.0, 99.97422, 99.95027, 99.97701
59685.18856, 60.020542792795744, 60.02241627528957, 60.025223403816696, 28.108871357377982, 28.122771603996025, 28.097767393077184, 0.9999744734612203, 0.9999904685481252, 0.9999804870469888, 7943.622823097964, 7911.721564597714, 7927.4806327679635, 170.89360867757796, 36.020103374457904, 50.325909596985184, 7943.508539971937, 7904.423711697183, 7924.077278510875, 284.20262663135503, 282.9666458801533, 283.8090451014923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 719.4031, 4.583162, 3300.919, 710.9545, 4.637006, 3297.598, 722.6811, 4.566767, 3299.975, 720.0531, 4.583815, 3300.634, 719.9237, 7.639732, 5500.094, 709.4391, 7.743266, 5492.79, 100.0, 99.91745, 99.99785, 100.0, 100.0, 99.86843
59687.586760000006, 60.01997133439742, 60.0203326849119, 60.01605088410605, 28.1030234147209, 28.09218301688696, 28.113846808561085, 0.9999796927247394, 0.9999931161862352, 0.9999776454364624, 7941.898644444773, 7908.5470611734045, 7926.786149590917, 176.65211831297188, 35.3303769173458, 55.235338935519394, 7940.846738653798, 7910.82219705177, 7927.759446339333, 284.23743533746006, 283.0492965843141, 283.7547988485805, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.3889, 4.582091, 3300.79, 711.1296, 4.637375, 3297.316, 716.3528, 4.60487, 3299.662, 720.0531, 4.583447, 3300.191, 720.0381, 7.63955, 5500.252, 709.2999, 7.743449, 5492.676, 100.0, 99.91728, 99.99521, 100.0, 100.0, 99.87369
59690.062000000005, 60.02026325278732, 60.022611580041726, 60.01757715383654, 28.096015856835123, 28.122284615088883, 28.098923070046986, 0.9999791125518093, 0.9999881783747738, 0.9999786162682431, 7937.619733967354, 7911.936092599109, 7925.76233737312, 179.88171202385684, 39.30719811411734, 51.557186376489426, 7935.438884674607, 7909.789014124497, 7927.383899322779, 284.25581605542254, 282.8217013890754, 283.76472461827086, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 726.7173, 4.541758, 3299.588, 704.6899, 4.670714, 3291.711, 710.044, 4.643342, 3296.689, 713.7421, 4.621139, 3298.596, 726.1611, 7.571795, 5498.494, 703.097, 7.798386, 5484.462, 99.97838, 99.7475, 99.89826, 99.95953, 99.96916, 99.69658
59692.50372000001, 60.01529393760249, 60.01767689377715, 60.020897056717345, 28.084352199183964, 28.112745349096663, 28.086133828889555, 0.9999779387385292, 0.9999917045686935, 0.9999795809838048, 7936.4405376862505, 7906.537792952205, 7926.555861613995, 175.19782467674713, 31.889167905714203, 51.500081504008904, 7939.520172393011, 7910.104234750014, 7924.604907964715, 284.23646672223464, 282.9558371131053, 283.8074444671477, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.4283, 4.582091, 3300.426, 710.9351, 4.637375, 3296.873, 716.5663, 4.60487, 3299.837, 719.9949, 4.583447, 3300.089, 719.9619, 7.639732, 5499.929, 709.3596, 7.742534, 5492.546, 100.0, 99.90383, 99.99365, 100.0, 99.99731, 99.86859
59694.81356, 60.02024162932173, 60.01892313962148, 60.016711838377354, 28.103561766123487, 28.127967058078863, 28.117648999856495, 0.99997498423417, 0.9999901768723496, 0.999977721352517, 7937.830055548417, 7911.617408801936, 7930.399924752719, 173.50327680825785, 38.38489578150393, 55.268668583514796, 7945.360225069702, 7913.869623627829, 7926.426978562511, 284.27354573183203, 283.00653305870213, 283.726699611848, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.31, 4.581734, 3300.251, 711.6744, 4.62927, 3298.052, 718.4882, 4.593274, 3300.823, 723.2766, 4.557522, 3299.439, 714.7736, 7.691415, 5497.177, 715.6619, 7.683569, 5498.927, 100.0, 99.93955, 100.0, 99.9816, 99.97844, 99.97908
59697.130280000005, 60.01590972701743, 60.01508383935885, 60.017122310256084, 28.097278769566834, 28.101458575555263, 28.09834536478087, 0.9999766576009428, 0.9999890497357956, 0.999976745589909, 7940.883046856779, 7909.161345242596, 7924.046799987555, 174.8411945582402, 34.50343438914433, 52.86637196833317, 7938.573387915176, 7902.692264404763, 7928.835751012963, 284.3325193094614, 282.90229749262414, 283.80160103683016, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 716.8402, 4.599938, 3300.251, 712.9584, 4.625955, 3297.57, 717.0905, 4.606527, 3299.712, 720.2085, 4.582711, 3300.084, 719.9619, 7.63955, 5500.363, 709.5583, 7.745098, 5493.72, 99.99861, 99.92129, 99.98987, 99.99931, 100.0, 99.865
59699.4386, 60.02054280415359, 60.01974770965202, 60.017444771553286, 28.094769530949826, 28.128564338529063, 28.104806835234875, 0.9999786132248746, 0.999991531890213, 0.9999750725203449, 7933.683254673818, 7913.0158018308275, 7925.714429080447, 173.34671657608988, 33.33790526032135, 54.78016960966124, 7942.941713251514, 7912.732608336821, 7919.243968604436, 284.2786468926783, 282.8899535619168, 283.7404967409732, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.3691, 4.581378, 3300.521, 711.0713, 4.636454, 3297.096, 722.5646, 4.566583, 3299.975, 720.0726, 4.583631, 3300.078, 720.0191, 7.639367, 5500.144, 709.3596, 7.743083, 5492.73, 100.0, 99.91059, 100.0, 100.0, 100.0, 99.87479
59701.813480000004, 60.01876201642813, 60.012175026545556, 60.01675085264934, 28.066501625233467, 28.098940983938682, 28.075968250365538, 0.9999785721723959, 0.9999887879818413, 0.9999773657865297, 7931.750560240275, 7903.573039325257, 7920.286660103557, 179.37837945939646, 37.07643808799867, 51.670511272942804, 7931.436529538642, 7904.160420332204, 7917.435897209439, 284.32926073396226, 282.90413574723186, 283.72351797605705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 726.6581, 4.540865, 3299.209, 704.7482, 4.671451, 3292.165, 729.0676, 4.523325, 3297.637, 713.8392, 4.621323, 3298.818, 726.1802, 7.571795, 5498.387, 703.1367, 7.797103, 5482.916, 99.96491, 99.74921, 99.93868, 99.96312, 99.96926, 99.68654
59704.09436, 60.01876405600606, 60.017697882917254, 60.01533457123622, 28.116661019681306, 28.12046915752449, 28.092838017955057, 0.9999766612345463, 0.9999902238301036, 0.9999760364196278, 7941.317556427987, 7912.639112582, 7930.349362258233, 169.66306229177144, 34.01942341163294, 56.20218842892609, 7936.20360337106, 7910.463456685705, 7923.354224735552, 284.28050563446845, 282.9034813311743, 283.77560702492474, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.3889, 4.581378, 3301.024, 711.0129, 4.637559, 3297.262, 722.6617, 4.567135, 3300.086, 720.0531, 4.584366, 3300.358, 719.981, 7.639732, 5500.033, 709.2999, 7.743083, 5492.971, 100.0, 99.9276, 100.0, 100.0, 100.0, 99.86845
59706.4282, 60.01755516123456, 60.01739127396579, 60.01326499613969, 28.120421990691575, 28.136668733093977, 28.13920717623183, 0.999977127272092, 0.999989962940035, 0.9999771579513959, 7940.470516669116, 7911.386345667305, 7926.674277485306, 168.01537117074076, 32.116529538353916, 56.9625575963874, 7948.885101292542, 7911.200186321123, 7923.398954294157, 284.15292832696326, 282.77934406307236, 283.63843218425916, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.4283, 4.582805, 3300.694, 711.0323, 4.637375, 3297.318, 722.7782, 4.566215, 3300.311, 720.1502, 4.582895, 3300.531, 719.981, 7.63955, 5500.309, 709.5981, 7.740886, 5494.563, 100.0, 99.92749, 100.0, 100.0, 100.0, 99.87465
59708.75716000001, 60.016940768334834, 60.013401771280705, 60.01414945845378, 28.101137624142346, 28.117648618287035, 28.109771332907385, 0.9999748921522303, 0.9999915881076774, 0.9999754421513989, 7935.146988965036, 7911.770493572023, 7930.512741620166, 171.53401538284743, 30.775374467055826, 52.848736730460814, 7934.152427281899, 7910.928522780737, 7923.717103613429, 284.2216305830545, 282.85277864879333, 283.7170542609477, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 714.021, 4.619213, 3298.995, 717.3165, 4.599615, 3300.087, 716.5663, 4.604502, 3300.29, 724.9272, 4.552006, 3300.285, 715.8989, 7.67644, 5499.436, 711.1887, 7.72587, 5494.31, 99.97496, 100.0, 100.0, 99.99653, 99.98833, 99.91494
59711.09664, 60.01703094671882, 60.01328206863844, 60.01012696200055, 28.091950238513444, 28.098565823933832, 28.109199400921064, 0.9999779518370051, 0.999989669551943, 0.9999771611315402, 7940.8833640180255, 7904.939913380269, 7925.612672095543, 174.64794471760752, 39.06066375385171, 54.118088281312794, 7941.7836120679185, 7915.070028009825, 7918.906110912943, 284.2233886340222, 282.82322596658975, 283.60473904086865, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.2706, 4.58227, 3300.579, 710.9935, 4.637743, 3297.543, 719.8858, 4.587383, 3300.58, 724.3446, 4.550352, 3299.862, 719.981, 7.639367, 5500.36, 709.3795, 7.743083, 5492.611, 100.0, 99.90721, 100.0, 99.99442, 99.99916, 99.86425
59713.48, 60.01738851308486, 60.01938130763205, 60.01384763105144, 28.0737587251628, 28.068589653189093, 28.067693047700136, 0.9999755632853378, 0.999988782861734, 0.9999783160291802, 7936.251335078398, 7899.8056025350525, 7917.119935224149, 178.43754429340925, 40.19450164602358, 56.83207702696927, 7934.89797556952, 7903.5165261533875, 7917.628335418567, 284.1717291089243, 282.8052689950387, 283.74989275153064, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 723.0306, 4.559604, 3300.093, 706.7327, 4.663531, 3292.704, 710.3157, 4.6415, 3296.526, 732.7141, 4.495928, 3294.301, 726.1611, 7.57143, 5498.544, 703.1367, 7.798752, 5482.845, 100.0, 99.7775, 99.89153, 99.84594, 99.97213, 99.69492
59715.87848000001, 60.0195112630488, 60.015446064531275, 60.01262422084977, 28.092197243230345, 28.1094355749524, 28.10359594164077, 0.9999754949243844, 0.9999906645504794, 0.9999751134370378, 7935.315905861847, 7911.495575228714, 7921.693755215307, 174.09759338797403, 37.50097934501879, 52.846596450729976, 7935.409716622883, 7914.731355595554, 7927.580909986761, 284.1137192882869, 282.85244890339374, 283.6470606610749, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.4086, 4.581378, 3300.464, 710.9351, 4.637191, 3297.203, 716.3334, 4.605791, 3299.383, 726.1894, 4.542997, 3298.913, 720.0, 7.63955, 5500.195, 709.4987, 7.743449, 5493.078, 100.0, 99.91401, 100.0, 99.96567, 100.0, 99.87927
59718.22000000001, 60.02226250234019, 60.0190153120811, 60.01862661421669, 28.10031136280012, 28.10615244200191, 28.09383733797341, 0.9999769154845503, 0.999989595945319, 0.9999761902611062, 7935.1266354924155, 7915.449485926539, 7926.8387907969545, 177.5523043898952, 38.03141623914462, 55.53219437337975, 7944.559825513508, 7905.4012458904235, 7925.608559872873, 284.3555967313745, 282.8374459914209, 283.64146781043445, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.3889, 4.582091, 3300.297, 711.1685, 4.636638, 3297.432, 716.7411, 4.605422, 3299.721, 726.5001, 4.540975, 3299.348, 719.9428, 7.639915, 5500.361, 709.3795, 7.742717, 5492.546, 100.0, 99.90878, 99.99013, 99.96034, 100.0, 99.87257
59720.529480000005, 60.01491401980747, 60.02043273734028, 60.016050460221216, 28.090070014586605, 28.112416599551963, 28.094305749537, 0.9999780217150401, 0.9999899969662519, 0.9999778720584938, 7940.276052703003, 7906.4962942679, 7923.408317062688, 169.58807830204887, 33.144143906790305, 53.03333442142025, 7942.701539325104, 7907.060737725578, 7927.102261185773, 284.29139677777863, 282.916088510034, 283.70284151597906, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 714.0801, 4.620283, 3298.665, 717.5694, 4.599615, 3299.746, 722.8364, 4.566215, 3300.596, 720.1696, 4.583815, 3300.308, 714.0677, 7.698355, 5498.038, 715.6818, 7.68247, 5498.623, 99.97988, 100.0, 100.0, 100.0, 99.96292, 99.97399
59723.02148, 60.01933725056752, 60.01778619070927, 60.01882288693262, 28.081707178215353, 28.117774003322598, 28.074212909855518, 0.9999809373445122, 0.9999915551206962, 0.999976048084407, 7939.091031099319, 7911.227094624101, 7922.887893572228, 176.57410894002828, 34.93608743506229, 51.66983577179508, 7943.548360037812, 7907.8368780305755, 7925.000356042097, 284.1484627658786, 282.8553843319712, 283.75958790313894, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.4086, 4.582091, 3301.072, 711.0129, 4.637191, 3297.314, 716.3334, 4.606343, 3299.829, 724.4417, 4.557155, 3300.225, 719.9428, 7.639915, 5500.308, 709.3397, 7.741801, 5492.894, 100.0, 99.9155, 99.9969, 99.99699, 100.0, 99.87075
59725.36548000001, 60.02211832782579, 60.01824531752685, 60.02421394944587, 28.08518138923529, 28.07987335219565, 28.057793285195256, 0.9999774540481535, 0.9999874455656915, 0.9999750058242323, 7928.176756877764, 7898.8396628109085, 7920.134877640133, 176.34284149771293, 38.65179978472179, 49.121248925667715, 7933.625990363264, 7898.440552337543, 7925.756002002805, 284.15155375799424, 282.7413977166911, 283.64594871657806, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.3494, 4.579771, 3300.854, 709.7678, 4.64419, 3295.536, 714.1787, 4.623645, 3298.343, 716.2083, 4.609923, 3298.992, 725.1693, 7.575995, 5498.539, 703.1169, 7.797836, 5482.903, 100.0, 99.86304, 99.93966, 99.97591, 99.97202, 99.68343
59727.72576000001, 60.02027095607157, 60.02146581448008, 60.024015213550854, 28.098930475835747, 28.08249475550562, 28.09741993293891, 0.9999791717263452, 0.9999913358768299, 0.9999780412763128, 7941.361657261497, 7911.748671028943, 7927.948303200907, 177.68277697548456, 35.04267885916738, 49.76460865494664, 7945.163267773023, 7915.117449794389, 7921.3818078679615, 284.19884227890026, 282.78840829652535, 283.6889231482874, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 723.3461, 4.562282, 3300.403, 709.2814, 4.644742, 3296.989, 716.5469, 4.606895, 3299.994, 720.1114, 4.583263, 3300.248, 720.0191, 7.640098, 5500.196, 709.3596, 7.7429, 5492.729, 100.0, 99.90263, 99.99532, 100.0, 100.0, 99.86535
59730.07256000001, 60.0266048099182, 60.03116641054683, 60.025128198003785, 28.111784174414993, 28.114207748214273, 28.104066878740888, 0.9999814706309369, 0.9999911278113384, 0.9999816197590585, 7936.447880880597, 7905.3134637095745, 7916.504130459306, 177.05428802464257, 32.71446167444083, 51.69350586614303, 7935.760663222199, 7915.572785752497, 7928.197711622529, 284.24025731765175, 282.8090430622739, 283.63151392175143, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.3691, 4.581556, 3300.407, 711.0713, 4.636638, 3296.922, 716.4111, 4.606159, 3299.884, 720.0726, 4.582711, 3300.027, 719.9619, 7.639002, 5500.417, 709.3596, 7.743266, 5492.915, 100.0, 99.91568, 99.98333, 100.0, 100.0, 99.87269
59732.35084000001, 60.02674649030805, 60.02564930597675, 60.02570440786911, 28.090896449855332, 28.130892279426323, 28.100960534960436, 0.9999759493755407, 0.9999907317376263, 0.9999783105281377, 7938.367704416784, 7910.080197849931, 7926.718079579965, 168.49187480656724, 33.20352490538835, 53.433376963192586, 7943.473079290748, 7909.625835235121, 7923.605633049935, 284.2290324426778, 282.8840056168784, 283.7062172069635, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 714.0407, 4.620105, 3298.828, 717.4527, 4.599246, 3300.087, 722.6423, 4.565662, 3300.255, 726.403, 4.542078, 3298.838, 713.5146, 7.702921, 5497.013, 715.642, 7.683569, 5498.761, 99.97639, 100.0, 99.99951, 99.96339, 99.95316, 99.97606
59734.71920000001, 60.02564183034539, 60.026529509592145, 60.026061673759784, 28.095871265532764, 28.119011416240724, 28.108902926189106, 0.9999803936389492, 0.9999904599141307, 0.9999804688141802, 7938.103973018253, 7908.971747169173, 7929.137869710907, 172.74008388994025, 31.748661274954884, 50.40535033269498, 7936.087526027209, 7906.477106311389, 7930.118720291771, 284.26358307766765, 282.77563415002965, 283.6655114042408, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.3494, 4.58227, 3300.35, 711.0323, 4.637375, 3297.313, 716.3723, 4.605607, 3299.326, 719.9561, 4.583447, 3300.643, 720.0, 7.639184, 5500.196, 709.3994, 7.7429, 5492.899, 100.0, 99.91718, 99.99172, 100.0, 100.0, 99.84971
59737.031240000004, 60.02339291377082, 60.0297718672788, 60.03133787195388, 28.087240183600077, 28.05907589746307, 28.059167163294546, 0.9999761548147337, 0.9999905137792505, 0.9999753439458523, 7937.911564932566, 7899.9918349796635, 7920.569870675442, 171.2941423564971, 35.06762278006727, 49.8452482268176, 7929.327593092601, 7899.04103417439, 7922.627632179663, 284.18708994869183, 282.94193771451637, 283.7684809846285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.4086, 4.582627, 3300.857, 711.0907, 4.637559, 3297.374, 722.7393, 4.567503, 3300.262, 720.1114, 4.583447, 3300.639, 719.9619, 7.637176, 5500.337, 707.9679, 7.760113, 5489.521, 100.0, 99.91902, 100.0, 100.0, 100.0, 99.81834
59739.334, 60.029189243236345, 60.030055682636686, 60.027090946481316, 28.102132298321802, 28.113216156782805, 28.119661587473573, 0.999976626185405, 0.9999898605509937, 0.9999783235688584, 7940.043968307689, 7911.141435097303, 7919.562130597224, 178.32596292808557, 33.71115577580122, 56.293386546695615, 7936.877290580088, 7904.1774180559705, 7925.615860852983, 284.2078623476718, 282.8894985527361, 283.6418214519624, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 726.5201, 4.5414, 3299.434, 704.6899, 4.670898, 3292.045, 728.7182, 4.530505, 3298.534, 715.7228, 4.609739, 3299.553, 723.2236, 7.608503, 5500.112, 707.5504, 7.759198, 5491.629, 99.97173, 99.75099, 99.94688, 99.99108, 99.99278, 99.8404
59741.70444, 60.02846698512427, 60.026613655586914, 60.02559607728462, 28.099278832069974, 28.1336399874064, 28.09757967858532, 0.9999780190690951, 0.9999926876220312, 0.9999736710339675, 7940.936411129184, 7907.4232025670235, 7919.071660355423, 174.5752057876367, 35.295204404141714, 50.542385079494125, 7943.825359422442, 7914.174851957235, 7915.993940184052, 284.1443890166791, 282.8304395518256, 283.7344495570603, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.2311, 4.581556, 3300.407, 710.9935, 4.637191, 3297.039, 722.7587, 4.565846, 3300.534, 720.0726, 4.583263, 3300.254, 720.0, 7.639367, 5500.308, 709.3397, 7.743449, 5492.617, 100.0, 99.90707, 100.0, 100.0, 100.0, 99.87259
59744.05124000001, 60.02375538839339, 60.02712898776198, 60.02865340874304, 28.100171065064345, 28.11659756555915, 28.12392157235463, 0.999973426005802, 0.9999910761902993, 0.9999750719589426, 7939.2387792395, 7912.147638481182, 7927.27455906337, 172.30689178004604, 30.692592664549693, 61.36535709021291, 7941.158390038018, 7919.289028687553, 7929.372432997142, 284.12960204170594, 282.75115345281995, 283.69132207399787, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 716.2487, 4.606898, 3299.468, 716.8107, 4.601088, 3300.086, 716.314, 4.606343, 3299.667, 726.6166, 4.540055, 3299.083, 713.61, 7.706573, 5497.741, 715.7415, 7.68302, 5498.638, 99.97978, 99.98984, 99.98651, 99.97081, 99.93437, 99.97383
59746.39136, 60.021336515111685, 60.026130900115305, 60.02836318360384, 28.10971461414822, 28.095357238422473, 28.10636016354593, 0.9999766757517023, 0.9999867532141561, 0.9999785250821647, 7936.849994245765, 7905.675234525712, 7927.098668431734, 170.55602128686633, 29.658574657980353, 54.27603041719317, 7947.640846370283, 7909.248700014253, 7918.045787131439, 284.28893256984463, 282.91637095537493, 283.78245321875045, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 720.0, 720.3494, 4.581734, 3300.302, 711.1296, 4.637559, 3297.147, 722.7005, 4.566399, 3299.924, 720.0726, 4.583447, 3300.526, 720.0, 7.639184, 5500.248, 709.2204, 7.743815, 5492.898, 100.0, 99.91898, 100.0, 100.0, 100.0, 99.86947
