TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
60156.377360000006, 60.03591990317722, 60.03807884855498, 60.037780378034505, 38.12938874811594, 38.19600864547684, 38.17744560989224, 0.9999487041639502, 0.9999694979250023, 0.9999533397140035, 10817.64908631171, 10770.35880051108, 10785.669871335715, 262.21838693173413, 77.39738117904426, 112.1537059845823, 10824.065828385872, 10778.358263890406, 10800.945980234452, 284.89672656898483, 283.2100328494808, 284.0591375070107, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.3406, 7.611044, 5500.204, 708.9312, 7.747721, 5492.576, 710.3351, 7.734665, 5493.715, 721.8979, 7.618848, 5499.967, 709.8713, 7.738898, 5493.804, 714.7871, 7.694373, 5498.844, 100.0, 99.86274, 99.8814, 100.0, 99.88207, 99.96783
60158.76488, 60.04205100733578, 60.03694488940086, 60.03755484180579, 38.12824672218067, 38.16690912436048, 38.127235851233266, 0.9999471757786184, 0.9999747556928377, 0.9999485662307, 10818.056427101936, 10764.00853025649, 10776.92952546459, 263.278180290622, 80.86322680889589, 109.86180055041154, 10820.453614558022, 10773.577199217507, 10782.23447009819, 284.7655085559497, 283.24178174344513, 284.175035802779, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 730.9363, 7.516456, 5492.599, 715.3126, 7.689699, 5498.498, 703.5216, 7.794672, 5483.885, 728.1895, 7.548612, 5496.835, 716.1851, 7.677718, 5498.862, 708.4649, 7.752972, 5491.774, 99.87281, 99.97129, 99.70545, 99.94312, 99.97791, 99.84903
60161.028920000004, 60.03955589039546, 60.03869447475608, 60.043229168043936, 38.1739159244163, 38.19580952981646, 38.15358399349342, 0.9999512395991872, 0.9999728526271513, 0.9999472736300917, 10809.209848247405, 10764.460668910582, 10783.083965125446, 267.3522463611106, 79.16739926697028, 112.58945032770589, 10815.706699116981, 10764.822329440365, 10788.474625965813, 285.0405991397699, 283.2809352294385, 284.0455058336742, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 725.8696, 7.57535, 5498.842, 708.9117, 7.747537, 5492.648, 709.7334, 7.739819, 5493.257, 721.8591, 7.620135, 5500.369, 709.9095, 7.737985, 5493.479, 714.9263, 7.687048, 5497.388, 99.98154, 99.85961, 99.89268, 99.99165, 99.89186, 99.98063
60163.365040000004, 60.03912982538149, 60.03929310367977, 60.04070900498193, 38.17080742103944, 38.19296553156802, 38.178890416657374, 0.999950018663941, 0.9999727459733425, 0.999947949844585, 10821.151157160357, 10770.682685748323, 10782.383164512463, 264.75809908328847, 77.66126127855281, 108.67908611125404, 10816.075153562593, 10763.37694169166, 10794.220886193749, 284.81080541552353, 283.0241823883957, 284.1342970757301, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 725.8893, 7.574994, 5498.843, 715.4099, 7.685831, 5498.734, 709.6558, 7.740739, 5493.203, 728.1895, 7.548244, 5496.889, 716.2995, 7.677536, 5499.121, 708.3854, 7.752239, 5491.714, 99.9826, 99.97985, 99.87502, 99.94101, 99.98418, 99.8459
60165.67628000001, 60.03828100115072, 60.03830598370307, 60.04027609587471, 38.167590072950574, 38.17324692231725, 38.16735940785899, 0.9999521525091114, 0.9999671902817785, 0.999944503216436, 10803.687811057634, 10760.657088149443, 10790.954978680169, 271.65374479896127, 85.43190648940345, 106.07313953644143, 10814.24952722343, 10775.78864934518, 10792.663020968694, 284.6988134554385, 283.11467062189485, 284.09349862850115, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 719.068, 7.649057, 5501.224, 721.5773, 7.622652, 5500.41, 716.1588, 7.679259, 5499.208, 734.4617, 7.472125, 5488.115, 722.4225, 7.613799, 5499.912, 702.3018, 7.800583, 5483.315, 99.99748, 100.0, 99.98419, 99.78652, 99.997, 99.68415
60167.958000000006, 60.03994202871194, 60.03643925755177, 60.039175574568276, 38.18123222326619, 38.197301906446164, 38.140644402833075, 0.9999519365818278, 0.9999732570198275, 0.9999553780033158, 10812.70509998783, 10767.918966591405, 10798.052898119982, 266.29615501918556, 79.09542160601814, 110.61813264495777, 10816.604109669892, 10766.65425624773, 10790.881275551006, 284.88157211027396, 283.1300071627222, 283.96049627057323, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 725.9287, 7.575172, 5499.004, 715.1375, 7.69062, 5498.568, 709.7722, 7.739635, 5493.551, 728.1895, 7.548244, 5497.001, 717.7874, 7.662378, 5500.953, 708.3456, 7.752056, 5491.834, 99.97755, 99.97257, 99.88742, 99.94408, 100.0, 99.85317
60170.295560000006, 60.0403255028552, 60.036794171916696, 60.03678208821614, 38.14227199163006, 38.14603133994852, 38.15875423142962, 0.9999495972681677, 0.9999732080838328, 0.9999533560768181, 10815.332838509668, 10763.534473692866, 10786.287096033524, 267.0848990533632, 80.75853618240671, 101.98629264722513, 10808.923038158573, 10764.860666409933, 10792.257555454733, 284.8229685624306, 283.18297685602937, 284.045826639769, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 719.482, 7.645488, 5500.882, 721.8302, 7.619705, 5500.051, 708.5687, 7.754177, 5490.081, 725.5098, 7.583362, 5499.514, 726.638, 7.566499, 5497.333, 713.9323, 7.696205, 5498.37, 100.0, 100.0, 99.83337, 99.98042, 99.96388, 99.96239
60172.62544, 60.03833323457697, 60.03748864445371, 60.035962883199446, 38.1909514906649, 38.19151226191689, 38.179027457998046, 0.999953481995189, 0.9999708660776291, 0.9999545394359376, 10815.280268572686, 10780.865302985258, 10781.001085611311, 265.53487437618605, 80.74579314953735, 108.81874506276017, 10827.62691998379, 10762.914995799454, 10801.574996531357, 284.59313804600043, 283.2744220262145, 283.9889439190362, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 715.2039, 7.682431, 5499.766, 724.5928, 7.595206, 5499.803, 708.2775, 7.753624, 5492.872, 728.0147, 7.550818, 5496.949, 722.4606, 7.613982, 5500.466, 708.445, 7.751873, 5491.781, 99.99434, 99.98866, 99.85706, 99.94295, 99.99788, 99.84269
60175.09072000001, 60.0360345324394, 60.032086641396646, 60.03108620409866, 38.15230356305903, 38.206447257935686, 38.181848129995714, 0.9999485907592672, 0.9999743852637242, 0.9999522408095161, 10809.042891644916, 10768.509088814273, 10787.339357821358, 263.3361210762755, 80.69485849050398, 108.05924009927548, 10827.710809643817, 10774.84287913899, 10788.415266199281, 284.66775541372795, 283.22302560063366, 284.09275349576615, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.5071, 7.642811, 5500.655, 721.6161, 7.622099, 5500.39, 709.8499, 7.738898, 5493.375, 722.1891, 7.616274, 5500.583, 722.4606, 7.613434, 5500.4, 708.4252, 7.752422, 5492.061, 100.0, 100.0, 99.873, 99.99701, 100.0, 99.84169
60177.426360000005, 60.03034865951453, 60.03265822657569, 60.02778882999368, 38.13844546685858, 38.17435548056527, 38.14915135965842, 0.9999506486069177, 0.9999722879780795, 0.9999519025633603, 10813.677881594997, 10777.262508235155, 10793.471968375929, 262.25902975369263, 83.91090288276882, 103.76138653830094, 10804.84315429279, 10767.72193550004, 10788.817663412783, 284.7776089379732, 283.3269234399715, 284.09010256371886, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 725.9287, 7.574101, 5498.9, 714.904, 7.691541, 5498.985, 716.1393, 7.679075, 5498.98, 716.4219, 7.679339, 5498.531, 716.0516, 7.682467, 5499.983, 702.1625, 7.806443, 5481.43, 99.97859, 99.96958, 99.98006, 99.97188, 99.97004, 99.65462
60179.773720000005, 60.029224467747206, 60.03180110608401, 60.03053612349994, 38.16953894641662, 38.199378613918526, 38.17081231056221, 0.9999491328133755, 0.9999705702235065, 0.9999524052932248, 10821.581737165869, 10774.7921448729, 10784.80053102506, 264.31185683313106, 82.49990783528665, 101.79672810091824, 10828.096402967243, 10779.039078366284, 10791.784347747402, 284.85360270507385, 283.26371378414046, 284.10281277384985, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 718.9891, 7.650128, 5500.457, 721.4605, 7.623389, 5500.792, 709.8304, 7.740555, 5494.178, 721.8979, 7.619583, 5499.988, 722.4797, 7.613251, 5500.342, 708.3655, 7.752422, 5491.606, 99.99607, 100.0, 99.87898, 99.99837, 99.99893, 99.84583
60182.116160000005, 60.025692191290595, 60.02697938277713, 60.02939849906848, 38.13703163828994, 38.170743177922226, 38.191305344744734, 0.9999491584583973, 0.9999706618025719, 0.9999492247631547, 10811.559312667014, 10764.422727789253, 10781.754528513704, 267.5783638931762, 84.22225531982167, 107.88843630847532, 10810.71740878206, 10764.115785737462, 10787.330755584717, 284.8696252869061, 283.24110558223884, 284.06706047803715, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 725.909, 7.574815, 5498.842, 721.4995, 7.62302, 5500.73, 709.8304, 7.739266, 5493.659, 721.5289, 7.622525, 5500.203, 722.5751, 7.606677, 5499.928, 710.294, 7.734843, 5495.562, 99.98059, 100.0, 99.88425, 100.0, 100.0, 99.89995
60184.39596, 60.0335013740306, 60.03015813958572, 60.02819402783691, 38.18863376808952, 38.18413532780338, 38.168871671252525, 0.9999507612627379, 0.9999661067430942, 0.9999536838228863, 10818.631568007397, 10776.563025753707, 10794.805691887677, 267.6762496528745, 80.98051554214157, 109.4058847193296, 10819.674365641944, 10775.510699440814, 10800.090930398848, 284.73997009001744, 283.0900551154479, 284.01135286957697, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 732.2374, 7.500037, 5492.115, 727.8419, 7.552473, 5497.291, 703.7545, 7.789518, 5486.089, 726.5001, 7.572882, 5498.966, 725.3982, 7.580379, 5499.341, 710.2542, 7.74052, 5492.665, 99.85523, 99.94976, 99.74567, 99.9723, 99.98175, 99.86523
60186.72916, 60.02870852373275, 60.03038675381114, 60.02973669529854, 38.179699842147755, 38.21607552174778, 38.16830122688397, 0.9999490868799868, 0.9999710167045185, 0.999949620908779, 10819.772824728392, 10762.596732798, 10783.533179993467, 265.2159029600898, 82.52420745183645, 109.6646304177824, 10812.247224126653, 10778.663964575318, 10792.028893552546, 284.77584004231795, 283.14210337331895, 284.1446541308324, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 725.909, 7.574636, 5499.01, 721.5967, 7.622468, 5500.507, 709.8304, 7.739266, 5493.201, 721.9173, 7.618664, 5500.248, 722.3462, 7.615077, 5500.124, 708.4252, 7.752422, 5491.546, 99.98059, 99.99979, 99.87498, 100.0, 100.0, 99.85537
60189.07424, 60.02913518186334, 60.0308238068259, 60.02878690231893, 38.16888980146522, 38.192620606033174, 38.161537902948304, 0.9999508044506554, 0.9999737853779271, 0.9999479628648298, 10812.45701398746, 10769.350065294962, 10782.236741337885, 267.3791687767246, 83.21236822357969, 105.1452086519921, 10805.182153197055, 10767.939694446186, 10792.464467775237, 284.72577745735254, 283.17708760291293, 284.02346322021873, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.6561, 7.610866, 5500.291, 717.1608, 7.674595, 5498.924, 715.7317, 7.679995, 5499.311, 716.7131, 7.674007, 5499.64, 716.1088, 7.685023, 5498.181, 702.1427, 7.80626, 5481.143, 100.0, 99.97904, 99.98606, 99.97907, 99.96553, 99.65986
60191.416040000004, 60.03080874143624, 60.03015609993714, 60.03125503946805, 38.144165131061456, 38.22135892682913, 38.1641544430737, 0.9999517333808743, 0.9999685802405324, 0.9999550074800124, 10806.359551497244, 10777.217551073703, 10786.726640831901, 265.19011291622974, 80.51607837549878, 105.58799719927265, 10819.36155185679, 10767.978293072332, 10788.524553831077, 284.8744464180938, 283.21080192315804, 284.1442534891812, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 725.9287, 7.574994, 5499.068, 721.6356, 7.622099, 5500.399, 709.714, 7.73945, 5493.826, 722.0338, 7.619767, 5501.203, 722.3462, 7.614164, 5500.065, 708.3456, 7.752422, 5491.433, 99.97755, 100.0, 99.87608, 100.0, 100.0, 99.84803
60193.87788000001, 60.03528436685562, 60.0354091066611, 60.03860939201789, 38.16078483148964, 38.177394217317804, 38.177149284907784, 0.9999498969729008, 0.9999703314469252, 0.9999498464243382, 10813.653688918912, 10762.369654518396, 10786.981482504405, 263.49810727768363, 84.22500675829178, 107.37444376936196, 10817.21468965669, 10770.06866993813, 10797.093815335082, 284.8459005855329, 283.1642091392614, 284.07473335740383, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 719.62, 7.650664, 5500.979, 721.48, 7.623389, 5500.351, 709.7916, 7.739266, 5493.376, 721.7231, 7.618296, 5500.49, 722.3271, 7.613799, 5499.961, 708.3655, 7.752239, 5491.427, 100.0, 100.0, 99.88338, 100.0, 99.99789, 99.84805
60196.18112000001, 60.03405783337298, 60.03352094976433, 60.035415859061885, 38.164569665902654, 38.17327767456131, 38.17282162303356, 0.9999488231222433, 0.9999698628542933, 0.9999480389506035, 10815.047822924498, 10776.800733932621, 10792.98753518527, 272.03371078094983, 84.47320759656759, 111.16371333460938, 10819.101179877855, 10779.620644622932, 10788.32224418681, 284.6526838467232, 283.14919182704, 284.1123992099371, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 713.3704, 7.704204, 5497.652, 727.8224, 7.552841, 5497.372, 703.5604, 7.794488, 5484.05, 728.2089, 7.54806, 5496.891, 728.7172, 7.54221, 5496.291, 714.5883, 7.70005, 5497.63, 99.9559, 99.94766, 99.70861, 99.93898, 99.93115, 99.95335
60198.55148, 60.03279395903358, 60.03371499026874, 60.0332291043745, 38.189950245121, 38.20369426911637, 38.20309846093128, 0.999947609105752, 0.999973436902645, 0.9999539482106661, 10811.736001086483, 10768.140909482017, 10787.971192262608, 267.46661484175183, 82.46640428831279, 107.90054156161023, 10811.476210187113, 10783.767816453183, 10786.887981165455, 284.7022843609925, 283.2310861062074, 284.0935019518351, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.2903, 7.636208, 5500.12, 721.4605, 7.622652, 5500.234, 709.9275, 7.740923, 5493.482, 722.0532, 7.617744, 5500.531, 722.4225, 7.613982, 5499.908, 708.3655, 7.752239, 5492.238, 100.0, 100.0, 99.88825, 100.0, 100.0, 99.85748
60200.89128, 60.0348421863975, 60.03253898823583, 60.03264890139038, 38.1574136512049, 38.17757180770099, 38.14992021620133, 0.9999496517554869, 0.9999733250483188, 0.9999520198425113, 10805.691437026842, 10763.827780962754, 10778.043897996069, 267.12452233086196, 78.22041948400056, 104.9016190374166, 10818.745645669585, 10771.85372592994, 10779.483118639993, 284.70124155624006, 283.38284333307536, 284.07102767179936, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.0143, 7.63835, 5500.877, 720.7796, 7.639782, 5499.901, 712.1987, 7.718098, 5496.931, 717.8394, 7.662056, 5499.851, 717.5012, 7.670596, 5499.505, 702.1625, 7.80626, 5481.202, 100.0, 99.99679, 99.92353, 99.99142, 99.98959, 99.65682
60203.2012, 60.03260383170508, 60.03351176870744, 60.031635054356684, 38.14831088277697, 38.17500793437276, 38.18007790264609, 0.9999512191133765, 0.9999717150168286, 0.9999505314759581, 10816.213699929265, 10779.607386553645, 10783.547125703575, 263.95890471280154, 77.04572302899442, 106.17343131091275, 10827.569400664051, 10775.887064931947, 10783.841308349021, 284.6887685033549, 283.32394068987884, 284.18582407195225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 723.0504, 7.613007, 5500.459, 720.7796, 7.63094, 5500.994, 710.044, 7.737242, 5493.715, 721.8979, 7.618848, 5500.186, 722.4606, 7.613799, 5500.39, 708.3257, 7.752972, 5491.433, 100.0, 99.99512, 99.88047, 100.0, 99.99686, 99.84283
60205.51556000001, 60.03333486952791, 60.03034145407701, 60.03674886062531, 38.174105756662016, 38.206643211688295, 38.16798866208207, 0.9999503903923119, 0.9999721135860447, 0.9999490247654237, 10802.023942492075, 10779.821670773452, 10800.189071861916, 262.06991380756244, 82.94728974927284, 107.70919533721508, 10814.466089502392, 10776.32126171706, 10794.223043539798, 284.71517052785373, 283.2279353693164, 284.13184489754326, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 719.3243, 7.645845, 5499.815, 721.6161, 7.624125, 5500.229, 709.811, 7.738898, 5493.209, 721.9562, 7.617744, 5499.384, 722.2127, 7.613616, 5499.798, 708.4649, 7.751141, 5491.365, 99.99523, 100.0, 99.8793, 100.0, 100.0, 99.85427
60207.91348, 60.03253868382107, 60.03390073120647, 60.03617357864352, 38.14402745466474, 38.15749725908881, 38.14961326602773, 0.9999528863049523, 0.9999692587704426, 0.999952593305196, 10800.119142795927, 10769.689917962529, 10787.307802137972, 270.5048369414503, 83.26886780366294, 106.28057650472715, 10814.196671927508, 10775.259598106037, 10792.749922469655, 284.75993355294924, 283.18593947048595, 284.18588457724366, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 713.3704, 7.705096, 5496.98, 727.8419, 7.553025, 5497.313, 703.541, 7.795041, 5484.22, 728.2089, 7.548244, 5496.662, 728.6981, 7.541844, 5496.13, 714.7076, 7.693458, 5498.554, 99.95377, 99.94974, 99.70769, 99.9379, 99.93019, 99.96409
60210.277440000005, 60.03668540174205, 60.0374667648267, 60.03531914051615, 38.15571573244253, 38.19470813684278, 38.177172668746294, 0.999946938266286, 0.9999708291326984, 0.9999483913308549, 10822.693152253827, 10777.295648316793, 10800.559313117332, 269.8088119438394, 78.18392852614988, 106.96076596905459, 10814.677933468447, 10767.407116388948, 10799.683013396232, 284.829098808578, 283.2069885579671, 284.23738853237336, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 719.4229, 7.641383, 5500.973, 721.5773, 7.623941, 5500.06, 709.8499, 7.739635, 5493.883, 722.0144, 7.617377, 5499.761, 722.4225, 7.612703, 5500.235, 708.3655, 7.752605, 5491.657, 100.0, 100.0, 99.88239, 99.99425, 100.0, 99.84581
60212.56712000001, 60.03770320599228, 60.039859196999736, 60.03571115756326, 38.171415093157954, 38.1765666515139, 38.166481833560454, 0.9999494005543931, 0.9999717239626444, 0.999947892766332, 10814.81850199266, 10779.38600600642, 10789.600289109874, 261.9649087308944, 87.92535447302316, 106.11003336673139, 10822.463715882393, 10771.005184268597, 10786.876264903914, 284.6944253960604, 283.2576478361674, 284.17614305940367, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 719.8566, 7.638528, 5501.437, 721.48, 7.623757, 5500.459, 709.7916, 7.740555, 5493.552, 722.0921, 7.617009, 5500.084, 722.3462, 7.618365, 5499.722, 707.0533, 7.770185, 5487.99, 100.0, 100.0, 99.88519, 100.0, 99.99354, 99.79451
60214.90144, 60.034497409150504, 60.0338304857345, 60.040940877303434, 38.1579563757512, 38.17648663928384, 38.15544182158174, 0.9999456368869052, 0.9999701992938708, 0.9999466855990893, 10822.807393135272, 10770.859907682932, 10793.652743763769, 262.147587574083, 82.70804553508151, 108.25752406628271, 10812.769017390274, 10765.802596055302, 10789.818379164992, 284.7950551841384, 283.2536040006946, 284.2269766750984, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 725.9681, 7.574458, 5499.011, 715.0791, 7.689515, 5498.88, 715.5764, 7.687358, 5498.236, 717.587, 7.664446, 5499.471, 719.0272, 7.642107, 5501.395, 706.6359, 7.761762, 5491.194, 99.97756, 99.97824, 99.97148, 99.98898, 100.0, 99.81702
60217.272600000004, 60.04073914729505, 60.03752516754298, 60.0365903185897, 38.17665871865002, 38.19412427900487, 38.17945281694854, 0.9999505266913338, 0.9999717905146819, 0.9999485410430197, 10802.047283460866, 10770.247003268525, 10798.555269278873, 266.9999334605359, 81.9231655052804, 105.23540050920201, 10816.690302713756, 10782.296434619575, 10800.33979604805, 284.69324679389575, 283.08868539096846, 284.0816276329743, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 721.2563, 7.626571, 5500.701, 721.6161, 7.623389, 5500.794, 709.714, 7.739635, 5493.945, 721.8591, 7.618664, 5500.633, 722.3843, 7.614712, 5500.125, 708.3655, 7.753155, 5491.539, 100.0, 100.0, 99.88851, 100.0, 100.0, 99.85105
60219.614480000004, 60.03221796271896, 60.03489373713789, 60.03521287002199, 38.12283703851656, 38.18706603201663, 38.1391335343823, 0.9999524371137862, 0.9999720641009853, 0.9999503258464433, 10808.117493210646, 10769.890832079593, 10781.153411044992, 272.04762900785045, 81.54442312734409, 107.46231033506797, 10811.545322923459, 10769.22832147899, 10779.342106552853, 284.7709552532905, 283.17599098865355, 284.1364416192592, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 730.5814, 7.515742, 5493.139, 727.1026, 7.55542, 5497.421, 703.5798, 7.794672, 5483.771, 728.2283, 7.54806, 5497.008, 728.7363, 7.542027, 5496.345, 714.7275, 7.692542, 5498.266, 99.89038, 99.9517, 99.70356, 99.9442, 99.93017, 99.97119
60222.006160000004, 60.030969514364166, 60.032755986900156, 60.028563957932775, 38.155606831465334, 38.19145289368779, 38.15717086922657, 0.9999531592709607, 0.9999755992270892, 0.9999501546874583, 10816.878291507044, 10772.738989593596, 10781.732807013002, 269.1545694838569, 86.92204919536289, 105.93810561751752, 10830.438359688897, 10776.772141973779, 10796.2860955856, 284.8435664257435, 283.241356390356, 284.0152763166867, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 725.909, 7.574458, 5499.172, 721.5383, 7.623204, 5500.572, 709.7722, 7.73945, 5493.258, 721.9562, 7.619032, 5500.075, 722.3653, 7.613069, 5500.123, 708.3854, 7.752422, 5491.257, 99.97661, 100.0, 99.88434, 99.99995, 99.99697, 99.83964
60224.35224000001, 60.030874970017166, 60.03378253931717, 60.03452738675125, 38.188022846413624, 38.21733589550616, 38.17932822361106, 0.999950818636776, 0.9999740420917324, 0.9999523384530322, 10816.170868746276, 10777.571029192111, 10792.233013602672, 264.3446912398167, 79.53320105455282, 111.37743417723323, 10822.613279106685, 10776.959013090773, 10783.163046666286, 284.4942968966792, 283.17124328896443, 283.87602161137977, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 725.9484, 7.574636, 5498.842, 721.4605, 7.623941, 5500.469, 709.9275, 7.740003, 5493.766, 721.8979, 7.619583, 5499.956, 722.4606, 7.613069, 5500.286, 708.445, 7.753155, 5491.616, 99.98061, 100.0, 99.88525, 100.0, 99.99676, 99.84616
60226.655320000005, 60.030659198677554, 60.032850627097126, 60.031558285749966, 38.161303446825784, 38.16830615186439, 38.145788010902436, 0.9999468321558486, 0.9999716887531619, 0.9999493173780029, 10813.22005077469, 10769.596509248102, 10786.615375619378, 272.7616216801507, 81.56691711887925, 104.60000700591672, 10815.611129482497, 10778.786043934231, 10797.486004348693, 284.83805643105075, 283.31035544027475, 283.96829978224594, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.4677, 7.640313, 5501.106, 715.7017, 7.687858, 5499.349, 716.1199, 7.679259, 5499.383, 716.383, 7.682465, 5499.006, 715.9753, 7.679727, 5498.756, 702.1824, 7.803513, 5483.595, 100.0, 99.97756, 99.9883, 99.98052, 99.9867, 99.70032
60229.026000000005, 60.03046044153228, 60.03323199913376, 60.0306206332606, 38.17275281608052, 38.19617841319944, 38.192984797397315, 0.9999497398247928, 0.9999754143916649, 0.9999533752013874, 10806.68821898594, 10765.010609460034, 10789.546680609596, 265.62280666025345, 78.01127915754205, 110.20957267077802, 10812.087634603906, 10773.229816909465, 10785.93311486703, 284.68012959123445, 283.14856374336927, 284.1819171747259, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 725.9287, 7.575172, 5498.953, 721.5383, 7.621915, 5500.343, 709.7334, 7.739266, 5493.89, 721.9562, 7.6194, 5500.528, 722.4034, 7.613616, 5500.241, 708.2859, 7.753155, 5491.539, 99.97756, 100.0, 99.88751, 100.0, 100.0, 99.84905
60231.40928000001, 60.031391117743, 60.02938551314802, 60.03182368994514, 38.129114794681094, 38.141246777302655, 38.13014061657821, 0.999946664786345, 0.9999718046577816, 0.9999514208947432, 10810.083460360684, 10767.441046365431, 10786.377423424256, 271.59201258236317, 81.08227722920583, 114.71597902377653, 10815.138685163434, 10757.231339665714, 10782.48525269472, 284.87369780433244, 283.30699442191485, 283.9934147084723, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 725.9879, 7.574279, 5498.231, 722.6473, 7.607548, 5499.896, 707.171, 7.766878, 5488.297, 725.9758, 7.566998, 5497.942, 728.0114, 7.545132, 5496.285, 714.7275, 7.692908, 5498.376, 99.97502, 100.0, 99.78582, 99.97085, 99.93665, 99.96402
60233.736880000004, 60.03437667967735, 60.03370069803691, 60.03485602808497, 38.15426001877734, 38.189408630772824, 38.13663829938379, 0.9999541378363654, 0.9999748797817156, 0.9999479764865241, 10822.221095123394, 10770.954790922779, 10790.41076922385, 267.0407398078996, 81.2124160629478, 107.07645843092223, 10816.971636903094, 10773.585082116162, 10795.12373577535, 284.7831574745221, 283.20950228541665, 284.040244461296, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 729.2802, 7.543405, 5496.912, 723.1726, 7.613258, 5500.062, 709.5975, 7.740923, 5493.272, 721.9367, 7.617193, 5500.245, 722.3271, 7.614895, 5499.858, 708.3257, 7.75169, 5491.424, 99.94244, 100.0, 99.88032, 100.0, 99.99602, 99.85127
60236.106080000005, 60.031836491974445, 60.03553104656644, 60.035932005963666, 38.16952946569575, 38.20900472199662, 38.169892987289785, 0.999949857255696, 0.9999727975791989, 0.9999512614434838, 10820.971443115879, 10780.204308980032, 10803.064526846756, 265.681952062228, 82.95760876597069, 109.65566973390833, 10826.555731093882, 10774.305340823654, 10780.251074220367, 284.7093274388394, 283.0439545293587, 284.11689665517224, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 725.9484, 7.575172, 5499.005, 721.441, 7.624862, 5500.283, 709.8693, 7.740923, 5493.784, 722.3251, 7.614251, 5500.136, 722.4416, 7.614347, 5500.343, 708.3257, 7.752239, 5491.6, 99.97851, 100.0, 99.88515, 100.0, 100.0, 99.84586
60238.42244, 60.03692696070714, 60.03626337059832, 60.036776916591634, 38.147615656690206, 38.16206797617021, 38.15335910211944, 0.9999457984093397, 0.9999718680385853, 0.9999493764623623, 10815.629182427967, 10774.82565823663, 10787.999528241979, 271.83671218848576, 80.15243487775206, 109.29214730184322, 10820.56345517265, 10763.34044945939, 10790.273816265279, 284.9063298739001, 283.2040439438216, 284.00797163830026, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 719.344, 7.645488, 5501.626, 715.118, 7.691726, 5497.772, 716.1199, 7.679075, 5499.209, 715.082, 7.676397, 5498.044, 715.7273, 7.67717, 5498.931, 702.1228, 7.806443, 5481.196, 99.98832, 99.9581, 99.98528, 99.99255, 99.98309, 99.65473
60240.73784, 60.036337885806255, 60.0401958051765, 60.038240719366634, 38.161121668978595, 38.18084992406616, 38.1643868201228, 0.9999505237050232, 0.999973397195322, 0.9999528338204561, 10800.731308547858, 10765.879410986532, 10799.209050134268, 264.46062103975146, 74.07161196764218, 108.17043252071244, 10821.493566212634, 10759.055062971096, 10787.610579394783, 284.84857150217306, 283.2836302937629, 284.014769217119, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 725.9287, 7.574994, 5498.9, 721.4995, 7.622283, 5500.623, 709.714, 7.740555, 5493.766, 722.1891, 7.616457, 5500.187, 722.3843, 7.613069, 5500.241, 708.4053, 7.751324, 5491.711, 99.9806, 100.0, 99.87805, 100.0, 100.0, 99.8479
60243.01404, 60.04428584899552, 60.042545184958136, 60.04177419754712, 38.175290862110785, 38.20345400452094, 38.16251986303478, 0.9999501879653089, 0.9999709676192822, 0.9999512952697808, 10811.572854832615, 10755.668656231916, 10774.979554620579, 270.39954236188805, 79.47595669340353, 105.8832203605134, 10799.28384421463, 10767.754282208636, 10786.752466050702, 284.8050554017027, 283.17097433345117, 284.0640667661258, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.2311, 7.646559, 5501.502, 721.4022, 7.621915, 5500.281, 709.7916, 7.739635, 5493.718, 722.2668, 7.616642, 5500.651, 722.5179, 7.612338, 5500.139, 709.5782, 7.741069, 5494.16, 99.99734, 100.0, 99.8782, 100.0, 100.0, 99.89363
60245.290160000004, 60.042785143553736, 60.041413329468526, 60.045723207117966, 38.14888539931181, 38.17791088576897, 38.16768589799248, 0.9999514782642888, 0.9999692363038621, 0.999938500955134, 10821.51069771, 10769.812771886505, 10790.118748961737, 268.51346073646437, 78.91277917176023, 105.54028674714073, 10827.613080121439, 10765.47798050805, 10782.902602975155, 284.72807108342977, 283.25571218388916, 284.21989597552994, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 713.3704, 7.706524, 5497.089, 727.8419, 7.552657, 5497.207, 703.5798, 7.794304, 5485.493, 727.1992, 7.566998, 5498.505, 726.0848, 7.572709, 5499.081, 710.9103, 7.733927, 5493.648, 99.94568, 99.95081, 99.7301, 99.96271, 99.97824, 99.89945
60247.630800000006, 60.0401206035022, 60.04018053741419, 60.03769167729715, 38.16861687526596, 38.18700147676424, 38.152947213774695, 0.9999478948259514, 0.9999740653336768, 0.9999496284805807, 10799.862275390351, 10769.398153934359, 10789.10555564322, 267.3762257769872, 79.00145302494366, 107.28253123599598, 10808.954747689668, 10777.171138000458, 10794.894034344155, 284.7596494196853, 283.2498622197004, 284.1819513038053, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 719.8171, 7.636208, 5500.346, 721.4605, 7.622652, 5500.628, 709.7916, 7.739819, 5493.484, 722.1891, 7.61848, 5500.424, 722.3843, 7.613616, 5500.291, 708.4848, 7.752422, 5491.67, 100.0, 100.0, 99.88323, 100.0, 100.0, 99.84903
60249.909600000006, 60.03603306662539, 60.04136000758637, 60.043812128777596, 38.15083454865705, 38.17594805413358, 38.14503859550258, 0.999949496002763, 0.9999714075831636, 0.9999460294681415, 10808.16932967785, 10761.913483761575, 10773.458604190093, 256.98940327109494, 75.70243819014377, 111.1080431986693, 10819.922053989298, 10767.402312723738, 10778.762978203918, 284.7459450785524, 283.23246271802407, 284.12604821578617, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 722.5378, 7.612829, 5500.268, 717.4916, 7.668333, 5499.448, 714.8776, 7.691224, 5499.103, 715.3927, 7.685958, 5499.917, 716.1851, 7.679179, 5498.64, 702.1029, 7.806809, 5481.201, 100.0, 99.98856, 99.98559, 99.9971, 99.98877, 99.6568
60252.248680000004, 60.03656013737017, 60.038040570237776, 60.03799624403249, 38.16262415827619, 38.18501545242291, 38.16062735888509, 0.9999486722945837, 0.9999734001093599, 0.9999480648591019, 10803.731956942687, 10765.475679641413, 10779.36894786566, 261.33564066290455, 82.50238927560758, 114.14920537299872, 10831.272491913944, 10773.818551657125, 10779.804688136483, 284.80658985507677, 283.12617815795716, 284.2081797491767, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 720.034, 7.642632, 5500.436, 721.5383, 7.62302, 5500.565, 709.7528, 7.738714, 5494.064, 721.8785, 7.61848, 5499.631, 722.4034, 7.613799, 5500.454, 708.3854, 7.752789, 5492.009, 100.0, 100.0, 99.88557, 99.99188, 100.0, 99.8533
60254.528560000006, 60.033640885127035, 60.035118183543595, 60.037718572304016, 38.15512601148252, 38.191766214561795, 38.17456501317596, 0.9999394564759775, 0.9999736966053818, 0.9999495801545055, 10822.165801963669, 10771.591125078288, 10787.336137331982, 262.5698609782146, 77.45812494391157, 106.93673936551386, 10814.282515759329, 10760.869234290529, 10789.021669379235, 284.8012391727792, 283.3451517856549, 284.03076810457003, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 719.1271, 7.641383, 5500.456, 721.5578, 7.62302, 5500.351, 709.7334, 7.740371, 5493.379, 721.995, 7.616826, 5499.994, 716.2995, 7.678266, 5498.896, 708.445, 7.752056, 5491.889, 100.0, 99.99995, 99.87821, 100.0, 99.97851, 99.85015
60256.874560000004, 60.031381115912446, 60.031345995262186, 60.03322116556826, 38.129981651573736, 38.16044068696628, 38.133107732275896, 0.9999523981105524, 0.9999701097518919, 0.9999490024529295, 10817.549061083813, 10776.004653876456, 10786.088133349818, 273.642650426792, 74.55736304588743, 111.62571412442412, 10816.58703571438, 10760.361413093955, 10786.503501232748, 284.9149991820027, 283.2301173828451, 283.95428550859646, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 713.3901, 7.706703, 5496.87, 727.8809, 7.552473, 5497.372, 703.541, 7.795041, 5483.596, 728.2283, 7.547876, 5497.114, 709.9286, 7.73835, 5493.312, 714.7673, 7.692176, 5498.152, 99.94168, 99.94877, 99.70441, 99.94613, 99.88187, 99.96912
60259.217840000005, 60.03389358314049, 60.031030046281415, 60.032742635104874, 38.16074769062257, 38.15582406488138, 38.14779708874743, 0.999952307231118, 0.9999730315173713, 0.9999503773190257, 10819.59717756714, 10777.697049923318, 10783.669140805881, 268.33261378451334, 75.96369544354093, 111.18884734944578, 10818.91371059431, 10770.745238348834, 10781.272554751322, 284.8162444159232, 283.20513620649, 283.97819229804725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 719.2257, 7.649057, 5500.681, 721.3438, 7.625783, 5499.754, 709.7916, 7.738714, 5493.492, 722.0144, 7.619032, 5500.529, 716.0897, 7.676622, 5498.637, 708.3257, 7.752605, 5491.609, 99.9991, 99.99413, 99.87936, 100.0, 99.98871, 99.85122
60261.57576000001, 60.03271664293979, 60.03132616657184, 60.03020413793436, 38.14389928244428, 38.152390539086525, 38.11729261395941, 0.9999513586978253, 0.9999718875558568, 0.999949078339025, 10818.642187618334, 10777.249354891774, 10783.187078156488, 264.84793885971715, 78.94693644288509, 108.38758319004046, 10808.167941840695, 10759.007951402202, 10782.4404917399, 284.9234447054225, 283.3772092244271, 284.0632008962514, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 719.9946, 7.646738, 5501.193, 721.5967, 7.622283, 5500.529, 709.7722, 7.740003, 5494.063, 720.6163, 7.629696, 5500.847, 718.6648, 7.653612, 5500.425, 705.1845, 7.784651, 5483.924, 100.0, 100.0, 99.89066, 99.98841, 100.0, 99.72486
60263.89460000001, 60.031647450693946, 60.03108842504321, 60.03229255769092, 38.147472543599676, 38.18676655653446, 38.15677531862545, 0.9999495312211212, 0.9999696993373086, 0.999949472009783, 10816.075949414068, 10765.657460623299, 10781.078461869616, 263.9215320113153, 81.75432027746274, 111.13334151719937, 10817.658028163472, 10760.410025805855, 10780.828457487, 284.8805539643028, 283.1525499695531, 284.0122280644885, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 725.7316, 7.583738, 5499.284, 717.0441, 7.669622, 5499.907, 713.2664, 7.714417, 5496.0, 720.5969, 7.637234, 5501.138, 716.4712, 7.674979, 5499.263, 708.445, 7.751873, 5491.668, 99.9869, 99.99905, 99.93222, 100.0, 99.98519, 99.85017
60266.234840000005, 60.0301074434174, 60.03404518973725, 60.034255904958755, 38.172369963520445, 38.159983333977245, 38.15233256876018, 0.9999455952716808, 0.9999695384171658, 0.999944339400943, 10807.746984070698, 10761.075413295423, 10789.963096760463, 262.239757783751, 75.60056108307708, 114.9704623922205, 10820.373736783644, 10766.941393248668, 10779.73196298626, 284.85627445343295, 283.1454942372028, 284.11074741663316, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 723.5432, 7.601407, 5499.607, 721.5578, 7.622468, 5500.067, 709.7916, 7.73945, 5494.007, 721.4707, 7.61848, 5500.522, 716.0325, 7.678997, 5498.532, 708.4053, 7.751873, 5491.724, 100.0, 100.0, 99.88132, 100.0, 99.98391, 99.84808
60268.65976, 60.03376183087615, 60.03551863176176, 60.03329259624572, 38.14743726474879, 38.149269858565866, 38.13499091713133, 0.9999521091551876, 0.999971434727839, 0.9999527571811836, 10811.694116862122, 10761.231299569687, 10771.859324830095, 272.8942565875252, 81.40283364196603, 108.87261699454666, 10805.77563583728, 10763.293905802959, 10783.1262864551, 284.89360389371814, 283.24250446849504, 284.01225526318217, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 732.2571, 7.500037, 5492.11, 727.8224, 7.552289, 5497.37, 703.5022, 7.795041, 5483.708, 728.2089, 7.547876, 5496.838, 709.9095, 7.738716, 5493.966, 714.7871, 7.692176, 5498.15, 99.85514, 99.95078, 99.7056, 99.9411, 99.87808, 99.96497
60271.036040000006, 60.03353785862354, 60.03140045095686, 60.03281616248937, 38.158755976984224, 38.17693356041806, 38.15123938833651, 0.9999518002249744, 0.99997215329773, 0.9999468321167979, 10809.77703162165, 10762.747034512724, 10791.038667627647, 265.341552114749, 78.28073776660038, 107.54726087359995, 10812.594810063452, 10765.833948904561, 10789.63285230949, 284.840670570556, 283.2452475745888, 284.09180050047695, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 720.0, 725.9287, 7.575172, 5499.011, 721.4605, 7.620994, 5500.518, 709.7722, 7.73853, 5493.699, 722.0532, 7.617377, 5500.587, 716.0516, 7.679544, 5498.982, 708.5047, 7.751873, 5491.957, 99.98061, 100.0, 99.88036, 99.99804, 99.98877, 99.85235
