TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
60287.478440000006, 60.034607984071855, 60.03109469044759, 60.029444627330186, 36.888781182769506, 36.925198028907694, 36.878807980503765, 0.9999470047208744, 0.9999691451899991, 0.9999485444453677, 10454.1178878748, 10416.74167056297, 10428.174119377934, 266.53053708615016, 86.19633691719628, 103.60667949210801, 10456.853361609943, 10409.290402584153, 10425.857403785458, 284.73503123016593, 283.07481242612215, 284.02510272825776, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 725.9879, 7.574458, 5498.848, 715.2931, 7.687673, 5498.826, 716.0811, 7.678707, 5498.979, 715.6451, 7.683016, 5498.693, 703.6148, 7.794051, 5484.125, 720.9106, 6.104158, 4400.567, 99.97765, 99.97725, 99.98721, 99.98104, 99.71183, 100.0
60289.866120000006, 60.03097946075095, 60.03175822723181, 60.03046149971788, 36.852522697417804, 36.88979653127395, 36.84000491383183, 0.9999485408055674, 0.9999693150978778, 0.9999491902776033, 10453.574730766051, 10404.392764747654, 10423.853992341965, 265.1175146943101, 85.19308625426197, 104.83498790268277, 10452.876251774922, 10400.605568989766, 10427.94361399592, 284.8671845606441, 283.2827792076417, 284.0825445071528, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 718.7525, 7.64995, 5500.257, 721.4995, 7.623573, 5500.343, 709.7722, 7.739819, 5493.723, 721.8202, 7.618113, 5500.358, 710.0049, 7.738716, 5493.925, 714.6281, 6.154699, 4399.086, 100.0, 100.0, 99.89144, 100.0, 99.88485, 99.97783
60292.18568, 60.02977068026633, 60.02881402583961, 60.033653981347015, 36.843395821128425, 36.85840171096553, 36.823937814906856, 0.9999526796930979, 0.9999690625162879, 0.9999487494833746, 10448.732524076986, 10394.03102843411, 10411.339267389909, 258.7785032731181, 78.89583339792853, 104.3385996033287, 10447.973016535268, 10404.826412457807, 10410.138425189425, 284.77356649243455, 283.26121659725237, 284.0902862555872, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 725.9681, 7.574458, 5498.9, 721.5189, 7.618968, 5500.087, 708.4522, 7.756753, 5490.682, 724.3252, 7.585201, 5499.234, 714.3348, 7.693242, 5498.526, 709.6578, 6.197366, 4393.747, 99.9786, 100.0, 99.83497, 99.98467, 99.96909, 99.85649
60294.55240000001, 60.030299302465224, 60.03123271875105, 60.02821164764192, 36.8554314641961, 36.881921684304245, 36.839648346053565, 0.9999469311796823, 0.9999714663041137, 0.999942541106765, 10457.040945831113, 10402.283900585582, 10420.870765493173, 260.92739685130255, 80.46574297558436, 103.62667353397592, 10462.972525230743, 10392.52561309544, 10422.978702103406, 284.8256805765369, 283.25458829956335, 284.08571607941286, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 730.9954, 7.515563, 5495.329, 725.2543, 7.587286, 5499.886, 707.6175, 7.756753, 5492.672, 722.1309, 7.617377, 5500.475, 710.043, 7.737072, 5493.406, 714.6082, 6.155249, 4398.629, 99.90195, 99.98895, 99.85236, 100.0, 99.88498, 99.96745
60296.89172000001, 60.02883089581955, 60.029173865305935, 60.02916622428702, 36.86760658564338, 36.87601214369502, 36.865027790627586, 0.9999489457967721, 0.9999715315320021, 0.9999477776562806, 10454.321932115668, 10412.813560760074, 10434.229090771514, 256.54412611885755, 80.77261370528367, 106.60522216861682, 10454.943347728016, 10405.864966384283, 10431.263891677112, 284.6990324295372, 283.17786899102407, 284.09097681107147, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 725.9879, 7.574458, 5498.791, 721.5773, 7.624125, 5500.227, 709.8499, 7.739082, 5493.145, 721.9756, 7.618296, 5500.466, 716.1279, 7.677718, 5499.461, 708.3257, 6.202311, 4393.396, 99.9786, 100.0, 99.87396, 100.0, 99.98879, 99.8485
60299.23216000001, 60.026920063429884, 60.02534505629206, 60.025049052847685, 36.88464508158141, 36.89500403315877, 36.89948396573898, 0.9999456510195515, 0.9999756927097629, 0.9999483344227136, 10455.16008660087, 10406.841757870581, 10430.66627771698, 264.1860979108769, 73.86960666798359, 105.7919261036518, 10451.617217642648, 10404.22629525555, 10421.719597916133, 284.81667756262107, 283.0662643441737, 284.1259063357168, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.6397, 7.640134, 5501.097, 715.546, 7.685463, 5498.529, 716.1782, 7.680363, 5499.615, 716.0917, 7.678787, 5497.522, 722.4034, 7.613434, 5500.675, 702.0632, 6.24571, 4384.766, 100.0, 99.97589, 99.99159, 99.97638, 100.0, 99.65633
60301.54784000001, 60.02252596573062, 60.029518639248856, 60.02238178906445, 36.89199797584981, 36.91039782301838, 36.890491456271164, 0.9999512120835663, 0.9999726988663036, 0.999945197846029, 10457.73215253279, 10413.785509928806, 10428.619312366114, 255.34278906265808, 75.00212458019814, 104.41408833814347, 10450.086010634874, 10404.593559476336, 10427.232106302166, 284.71170701456066, 283.2566875870271, 284.02422676716515, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 725.9681, 7.574458, 5499.01, 721.6356, 7.62431, 5500.697, 709.811, 7.740555, 5493.319, 721.9756, 7.618848, 5500.426, 716.2232, 7.67717, 5499.264, 708.2859, 6.202311, 4393.566, 99.9806, 100.0, 99.87713, 100.0, 99.98516, 99.85237
60303.91436, 60.02519694499583, 60.020461411121346, 60.02323694969995, 36.875503346677036, 36.88285296073687, 36.91902841135599, 0.9999466496845424, 0.9999755763698349, 0.9999504539222502, 10444.841608919809, 10401.509829918637, 10426.278326402089, 258.31672919240043, 73.65042322674526, 107.06698119721204, 10457.68859281512, 10405.105081801967, 10423.451819293668, 284.68187817781427, 283.09143685986436, 284.0964923323877, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.0088, 7.648522, 5501.018, 721.2271, 7.620994, 5500.342, 709.7916, 7.740003, 5493.604, 721.9173, 7.619767, 5500.83, 722.4988, 7.614347, 5500.125, 708.3058, 6.198282, 4394.937, 100.0, 100.0, 99.88738, 99.99814, 100.0, 99.87133
60306.278640000004, 60.02749283493793, 60.02375361287629, 60.0261034415525, 36.90834175467781, 36.93944752104733, 36.88351191055712, 0.9999490266364461, 0.9999698458623001, 0.9999460977109166, 10451.459460657938, 10403.168949537567, 10435.31024856495, 267.88940375768107, 76.77116955235283, 105.12549565090558, 10449.782197442451, 10417.537344334369, 10431.07653370972, 284.78312291517653, 283.0526127519288, 284.01717445667356, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 713.3506, 7.70581, 5497.433, 727.8614, 7.552289, 5497.201, 703.5216, 7.794304, 5484.955, 727.1992, 7.56424, 5498.506, 726.3901, 7.569056, 5498.832, 710.5723, 6.185647, 4394.525, 99.95694, 99.95392, 99.72506, 99.95777, 99.97333, 99.89007
60308.616160000005, 60.02274728711562, 60.0264144024326, 60.0211342562066, 36.9141005985124, 36.93127912453074, 36.899534018557425, 0.9999488171763227, 0.9999756117770026, 0.9999491117679398, 10452.298294729153, 10405.651545875982, 10432.452448340491, 265.5791821388457, 76.05928726615457, 105.31703201674964, 10450.753987512624, 10413.777356064573, 10427.428305314857, 284.7879831838165, 283.18605363417953, 284.03162087781317, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.5609, 7.646916, 5500.573, 721.6356, 7.621362, 5501.02, 709.7722, 7.739819, 5493.491, 721.8785, 7.623445, 5500.688, 722.5942, 7.611608, 5499.597, 714.6479, 6.154699, 4398.567, 100.0, 100.0, 99.88443, 100.0, 100.0, 99.96604
60311.07920000001, 60.02317804355245, 60.02266503238713, 60.02780340489952, 36.87472149574044, 36.90418316474591, 36.87373090031056, 0.9999449105601703, 0.9999665292454593, 0.9999490167818077, 10454.253125055655, 10418.510404370914, 10428.503279389612, 261.9273417421655, 84.67513213685743, 109.46644978116876, 10455.656385369493, 10415.594000350316, 10430.97474278925, 284.8000430307999, 283.2431825455409, 284.26797023928174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 723.8784, 7.593019, 5499.458, 715.3515, 7.68049, 5498.343, 716.1976, 7.678523, 5499.554, 715.7617, 7.676213, 5497.723, 715.8989, 7.681188, 5499.94, 720.9106, 6.103426, 4400.401, 99.98875, 99.99642, 99.99049, 99.9572, 99.99757, 100.0
60313.41012000001, 60.03102199911795, 60.027364712977004, 60.02782016680067, 36.878400100323255, 36.92385570259749, 36.91780564842566, 0.9999472993677239, 0.999970351392461, 0.9999495516017515, 10455.869803619262, 10398.517258580758, 10428.869084791924, 261.0654378019167, 79.53933071174924, 111.09496430839681, 10456.301631379964, 10412.053799138725, 10433.992491889185, 284.8086594202745, 283.21130531019656, 284.1493508292077, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.9946, 7.64299, 5500.947, 722.1025, 7.618599, 5501.431, 709.8304, 7.739266, 5494.052, 722.0144, 7.623445, 5500.381, 722.3843, 7.612521, 5500.102, 714.6281, 6.155615, 4398.972, 100.0, 100.0, 99.89045, 100.0, 99.99913, 99.96877
60315.703480000004, 60.026082446212, 60.03162331892254, 60.03175658629131, 36.898120883210815, 36.91263065891478, 36.89426749979782, 0.9999523312481227, 0.9999713734440352, 0.9999486090178319, 10452.327041094042, 10414.90718560578, 10425.248245511933, 258.22240216742784, 79.25586793710818, 105.37213473730117, 10453.352022822546, 10407.048091077022, 10432.455611770396, 284.7685811960754, 283.1734120997069, 283.9886189181687, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.7186, 7.64638, 5500.326, 722.0052, 7.623204, 5500.711, 709.714, 7.740555, 5493.999, 722.1115, 7.620135, 5500.774, 722.308, 7.614895, 5500.308, 714.6082, 6.154882, 4398.625, 100.0, 100.0, 99.87934, 100.0, 100.0, 99.96735
60317.97116000001, 60.03281204172779, 60.02882366722457, 60.02782454335927, 36.85846889638598, 36.89702157157604, 36.910948491826574, 0.999946619897508, 0.9999747843976112, 0.9999464562663148, 10441.804816280266, 10405.213636273797, 10428.39549839329, 254.93097366864095, 78.16997614614593, 107.31955911733326, 10450.100080825765, 10407.634442362401, 10425.900174625389, 284.8259060826769, 283.1260072803895, 283.8925028838637, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 713.4492, 7.706167, 5497.872, 727.8224, 7.553025, 5497.482, 703.5216, 7.794672, 5483.939, 728.1895, 7.54806, 5496.616, 728.7172, 7.542027, 5496.291, 708.3257, 6.202127, 4393.684, 99.95991, 99.94784, 99.70135, 99.94421, 99.93115, 99.84724
60320.35228000001, 60.028655340072135, 60.02833063951527, 60.02922604004749, 36.910339742982174, 36.930509270017986, 36.90605294056286, 0.9999488462543215, 0.9999715974200725, 0.9999480680786405, 10444.546615701296, 10405.801447608435, 10424.337377456875, 262.8321560185641, 78.83498113513178, 106.08093212584254, 10453.988872162228, 10405.552235424519, 10425.897377377369, 284.83127679262833, 283.2304795180873, 284.03599510296164, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.6397, 7.643346, 5500.546, 721.7718, 7.621362, 5500.797, 709.8304, 7.738898, 5493.663, 722.1309, 7.619215, 5501.286, 722.1936, 7.612886, 5500.634, 714.6479, 6.154699, 4398.685, 100.0, 100.0, 99.88338, 100.0, 99.99605, 99.9687
60322.6606, 60.02893658200753, 60.02411753172016, 60.02637438207613, 36.893466919975054, 36.925819317051406, 36.88481986698589, 0.9999454076452794, 0.9999679722237562, 0.9999497081628542, 10451.76777721966, 10403.862982104909, 10430.443400619104, 263.55546431754215, 78.60187362113402, 106.25042985225446, 10451.938254149278, 10413.144367125675, 10436.851250521799, 284.7106824327904, 283.15170546133754, 284.0884615173329, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.5609, 7.64406, 5500.507, 721.7134, 7.623573, 5500.0, 710.8204, 7.724541, 5496.248, 720.3055, 7.647346, 5499.968, 719.0654, 7.657629, 5499.853, 719.7177, 6.11423, 4400.45, 100.0, 99.9986, 99.91479, 99.99802, 100.0, 100.0
60324.94788000001, 60.026782996167434, 60.02697560759851, 60.02769993866913, 36.88614527733131, 36.92314453420415, 36.908338823567135, 0.9999473021481619, 0.9999650174515484, 0.9999502601859158, 10463.138259391944, 10413.907747866817, 10415.397544642143, 262.75005815008353, 82.34024455624734, 103.78433113333267, 10451.032502313265, 10402.22888348592, 10433.163433993192, 284.83806356256366, 283.2542030648876, 284.0635618687287, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.9233, 7.591055, 5499.844, 717.9585, 7.656176, 5500.214, 712.1793, 7.720123, 5494.92, 721.3542, 7.618113, 5500.217, 722.5751, 7.613434, 5500.232, 714.6479, 6.154882, 4398.861, 99.99576, 100.0, 99.90624, 100.0, 100.0, 99.97271
60327.31412, 60.033050866569106, 60.02565555760312, 60.02307069048059, 36.908435925568426, 36.91524530968078, 36.893191574273914, 0.9999491042352462, 0.9999695305472024, 0.9999493252455708, 10451.894959979942, 10402.820412022524, 10424.347383668402, 260.9309311938414, 82.54825233116117, 104.20950884831325, 10450.43352372771, 10408.001179363519, 10433.083068278691, 284.876885977407, 283.1674372718868, 283.9772231008171, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.62, 7.64174, 5500.075, 721.8691, 7.619336, 5500.848, 709.7722, 7.739819, 5493.665, 722.4416, 7.621974, 5499.768, 722.289, 7.613069, 5500.181, 714.6281, 6.154882, 4398.565, 100.0, 99.99929, 99.89051, 99.99438, 100.0, 99.96745
60329.67828000001, 60.02620614803152, 60.02743130030783, 60.023728998399854, 36.85717918660149, 36.871267907755524, 36.846709060990875, 0.9999445784399927, 0.9999727297634731, 0.9999469725007469, 10449.583666088247, 10405.115021271618, 10425.790067923848, 260.88175082020075, 81.34353477645891, 108.15580342191106, 10449.673036879789, 10402.815706794163, 10426.567037605868, 284.7649556721172, 283.2202681368484, 284.1701416929285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 713.4887, 7.70474, 5497.38, 727.8614, 7.552657, 5497.48, 703.5216, 7.794488, 5483.537, 728.2283, 7.547693, 5497.001, 728.7363, 7.541844, 5496.188, 708.3456, 6.20286, 4393.685, 99.95991, 99.95279, 99.69927, 99.93698, 99.93131, 99.84461
60332.02208, 60.02520550102127, 60.02422585788859, 60.02478012432334, 36.87811085340534, 36.89867279531784, 36.89809887561254, 0.9999543104628338, 0.9999683527347357, 0.9999519735504646, 10442.51575596894, 10409.394193081502, 10430.727633538456, 265.8503905436255, 76.9259661447959, 98.15179834345054, 10453.120949815213, 10414.086167843448, 10431.084526591869, 284.9038762065563, 283.30953543706903, 284.14053108941687, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.9354, 7.642454, 5500.779, 721.1881, 7.625968, 5500.675, 709.7722, 7.740187, 5493.25, 722.4222, 7.619583, 5499.84, 722.7659, 7.613251, 5499.867, 714.5486, 6.154699, 4398.793, 100.0, 100.0, 99.87587, 99.99568, 100.0, 99.96741
60334.38552, 60.02950817848829, 60.02944644475229, 60.03188025860743, 36.89892535399017, 36.90685053416731, 36.893991015039774, 0.9999487478269767, 0.9999685178107345, 0.999953759960716, 10463.321867123585, 10413.211145385907, 10430.737636074275, 261.15107951239133, 82.94843224647411, 104.4345259292163, 10460.814669756392, 10414.752474909978, 10426.659577174509, 284.77880688208194, 283.24316941431607, 284.2125728999174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.62, 7.640491, 5500.727, 721.9274, 7.619152, 5500.741, 709.7722, 7.73945, 5493.497, 722.0144, 7.619951, 5500.245, 722.0792, 7.615443, 5499.947, 714.7673, 6.148839, 4399.514, 100.0, 99.99352, 99.88036, 100.0, 99.99352, 99.97176
60336.73264, 60.0292719784356, 60.03213877753535, 60.02999873826857, 36.899097000583176, 36.91221603135123, 36.88699015362299, 0.9999449235294826, 0.9999684865924511, 0.9999471617595476, 10447.046035513544, 10415.257697926518, 10425.784003043902, 265.8716004787784, 83.68978000145216, 103.34378367629279, 10459.5913132684, 10420.010958118624, 10425.723568232206, 284.88691555945917, 283.2762864483343, 284.1311760905392, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 725.9681, 7.574458, 5498.958, 715.0013, 7.689515, 5498.101, 715.9646, 7.676129, 5498.831, 717.7617, 7.664446, 5500.131, 718.8174, 7.651603, 5500.348, 717.1927, 6.13712, 4399.475, 99.97851, 99.97529, 99.9713, 99.98942, 100.0, 99.98964
60339.15772, 60.028192386033666, 60.02845151330431, 60.03088952776166, 36.882936185351845, 36.91760907771406, 36.884801317702184, 0.9999493033582074, 0.9999681275347432, 0.9999529948480173, 10456.822959053849, 10410.016912858979, 10416.908926866116, 260.63913833496304, 78.57311258374875, 99.18224668074708, 10455.795116927442, 10406.951929593515, 10431.637813127536, 284.7469614953618, 283.29681165215936, 284.09101165603175, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.6791, 7.641562, 5500.514, 721.7718, 7.621362, 5500.055, 709.7528, 7.739266, 5494.004, 721.8591, 7.618664, 5500.199, 722.1173, 7.616721, 5499.75, 714.7076, 6.154516, 4398.458, 100.0, 99.9996, 99.88338, 99.98972, 100.0, 99.96355
60341.4976, 60.02996057360056, 60.031410457023036, 60.03083060445294, 36.837586065640984, 36.87363493138421, 36.832147882697434, 0.9999492610917662, 0.9999710881698789, 0.9999511499659237, 10446.96161588774, 10411.873449792147, 10419.696381350657, 256.3769310601574, 81.00330512343203, 108.17636658830133, 10445.709351767377, 10397.582331833233, 10428.194368682858, 284.9676219216328, 283.2863030127646, 284.09947432295155, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 716.2685, 7.677434, 5498.595, 726.4022, 7.565367, 5497.647, 703.5216, 7.794672, 5484.163, 728.2283, 7.548796, 5496.663, 728.7744, 7.541479, 5496.236, 708.3456, 6.202127, 4393.338, 99.97305, 99.95623, 99.71065, 99.9431, 99.93017, 99.85381
60343.84408, 60.033303803790666, 60.02886161497439, 60.033115857996634, 36.876952351999, 36.90789097255612, 36.883645904973434, 0.9999522268764641, 0.9999712745514577, 0.9999472213682598, 10454.052659968596, 10411.66649961048, 10418.21019285405, 260.21187768624213, 78.12475830103085, 99.95459361324129, 10455.212765729337, 10407.823257693857, 10435.512349049268, 284.8727190998487, 283.25321007817774, 284.1685981647556, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.7974, 7.643168, 5501.006, 721.694, 7.626704, 5500.759, 709.7916, 7.738898, 5493.603, 721.995, 7.617929, 5500.556, 722.6323, 7.611608, 5500.188, 714.6082, 6.154516, 4398.571, 100.0, 100.0, 99.88228, 99.99684, 100.0, 99.96611
60346.177520000005, 60.032404835455644, 60.03100254050501, 60.03078649679405, 36.88273522906864, 36.88621602982792, 36.8793937522394, 0.9999504094324215, 0.9999719496235797, 0.9999489128120691, 10448.450983399378, 10409.103975422455, 10431.257219396659, 258.74977852214045, 84.44700561576201, 105.84715656504522, 10463.1459590003, 10412.440559627643, 10422.438553570413, 284.71209871815097, 283.26333967212094, 284.1696651744283, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.7186, 7.643525, 5500.392, 721.441, 7.620257, 5500.0, 709.7722, 7.740187, 5493.761, 721.8591, 7.617561, 5500.052, 722.3653, 7.609964, 5500.131, 714.6479, 6.154516, 4399.031, 100.0, 100.0, 99.87396, 99.99954, 100.0, 99.96879
60348.49332, 60.03223374057658, 60.03333475825927, 60.03070405732511, 36.86554973138995, 36.90592250993605, 36.88347933755662, 0.9999477375303546, 0.9999662902448134, 0.9999532023815809, 10449.292085400873, 10411.005543611203, 10434.199087423436, 264.7271876934592, 85.59154618493369, 105.65672105425574, 10458.369049852126, 10419.71367977878, 10425.936390122219, 284.7821679102072, 283.3706220062318, 284.25810491838575, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 725.9484, 7.574458, 5498.403, 715.2347, 7.688226, 5498.781, 716.1976, 7.679075, 5498.741, 716.4219, 7.683936, 5498.582, 716.6047, 7.674249, 5499.058, 720.8907, 6.10306, 4400.224, 99.96957, 99.97216, 99.9757, 99.96957, 99.98146, 100.0
60350.82664000001, 60.03328484793164, 60.031476700521644, 60.03283713588004, 36.877697268131605, 36.89566578895219, 36.88851387909884, 0.9999474909799411, 0.9999702522080737, 0.9999537537226444, 10460.960506684005, 10417.369260855254, 10433.797289799504, 259.0035537792978, 80.28968800696293, 102.0737075484659, 10455.420330205432, 10408.69295061696, 10425.075667089477, 284.8310152305111, 283.36806538446837, 284.188738580089, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.6989, 7.64299, 5500.565, 721.5578, 7.622652, 5500.939, 709.714, 7.740371, 5493.661, 722.2474, 7.614619, 5499.496, 722.289, 7.610147, 5500.225, 714.6479, 6.154699, 4398.516, 100.0, 100.0, 99.88032, 100.0, 100.0, 99.97129
60353.155360000004, 60.02585346412428, 60.027277126236015, 60.0253833419729, 36.86779522622273, 36.87091206060165, 36.83832665075094, 0.9999539700910908, 0.9999708472100468, 0.9999503766703419, 10452.283525681918, 10404.194925303203, 10406.410846529849, 264.250225103516, 78.67051320345035, 102.7473006370019, 10447.833984362765, 10403.37675010314, 10416.555943480698, 284.73129273974536, 283.3025608705092, 284.1982594003871, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.8171, 7.641026, 5500.791, 721.7913, 7.623389, 5499.947, 708.9375, 7.749943, 5491.466, 724.3058, 7.587959, 5499.041, 726.3519, 7.565403, 5498.206, 709.2999, 6.19462, 4393.053, 100.0, 100.0, 99.84344, 99.98656, 99.96523, 99.85787
60355.598840000006, 60.02535022524025, 60.026855013002674, 60.026288978530644, 36.90968577763044, 36.912153921287654, 36.896317155546015, 0.9999458832519409, 0.999970610308259, 0.9999530679822964, 10447.418677155063, 10415.206724646088, 10436.333738370027, 261.1748164102596, 79.99297070054763, 102.26976007680969, 10447.764873289181, 10409.180225349412, 10428.191453406678, 284.7893621151004, 283.3258187213763, 284.1038351168685, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 716.0319, 7.681181, 5500.077, 723.8536, 7.60018, 5500.509, 708.7434, 7.742396, 5493.825, 721.7426, 7.621054, 5500.739, 722.7659, 7.610694, 5500.266, 714.6082, 6.154699, 4398.852, 100.0, 100.0, 99.87459, 100.0, 100.0, 99.9725
60357.999200000006, 60.02125994099263, 60.01996312140114, 60.02299538218313, 36.906480373807, 36.897287711087785, 36.91000819875476, 0.9999549043195963, 0.999973314561716, 0.9999514982982953, 10457.430222687148, 10416.1652695181, 10425.775105222465, 264.74551469458675, 80.28016460936988, 103.26497694022851, 10465.238887747588, 10407.687808488237, 10424.358460142104, 284.8070788693151, 283.2564839616727, 284.0878483003284, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.7974, 7.64174, 5500.331, 721.4995, 7.623757, 5500.772, 709.9469, 7.739266, 5493.944, 722.3251, 7.623445, 5500.527, 722.5751, 7.612155, 5500.429, 714.6281, 6.155249, 4398.572, 100.0, 100.0, 99.88762, 99.99744, 100.0, 99.97005
60360.43112000001, 60.02425740085833, 60.023462882404196, 60.02499828060136, 36.890380474428945, 36.91980134465737, 36.8884689980682, 0.9999498747433818, 0.9999689145510992, 0.9999499171520627, 10453.398880125867, 10419.920292599752, 10438.843640776864, 263.54569846533013, 85.33317160196293, 103.1174222278346, 10461.526984467511, 10414.989366369553, 10427.457430258797, 284.8034199817388, 283.3326075226706, 284.153151648484, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 725.9287, 7.574279, 5499.016, 715.3126, 7.688042, 5498.842, 716.0034, 7.679443, 5499.701, 715.6451, 7.682649, 5498.754, 716.0325, 7.679362, 5499.096, 720.9304, 6.103609, 4400.398, 99.98071, 99.97344, 99.99316, 99.97904, 99.98215, 100.0
60362.74048000001, 60.02959901903173, 60.02861915059015, 60.02731751756657, 36.88511489690677, 36.90897847845062, 36.884901232845095, 0.9999518732977957, 0.999970384053042, 0.9999514828761588, 10456.090425809898, 10414.146944888156, 10425.53635216167, 261.22826636767036, 81.05346404774036, 101.31246857903443, 10464.737482152113, 10417.001035193302, 10439.040610651822, 284.76891987468196, 283.405078114501, 284.2278932817229, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.7186, 7.641919, 5500.172, 721.5773, 7.623757, 5499.435, 709.6364, 7.740739, 5493.382, 721.8397, 7.622158, 5500.954, 722.4034, 7.613069, 5499.817, 714.6678, 6.155249, 4398.633, 100.0, 99.98832, 99.88324, 100.0, 99.99653, 99.97131
60365.035520000005, 60.03151115754779, 60.0315594426478, 60.03265779390782, 36.86371689458486, 36.89291259744873, 36.852863292448994, 0.9999508515475661, 0.9999709952894125, 0.9999524683099732, 10449.90634861171, 10406.847774401931, 10412.066286822152, 259.15827031233493, 74.36153203342775, 106.13009150669404, 10451.423797479665, 10406.455311713267, 10414.480476081268, 284.75303982526293, 283.42627728334156, 284.2822458099439, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.6594, 7.642454, 5500.611, 721.1492, 7.618968, 5499.957, 709.7528, 7.739819, 5493.434, 721.8979, 7.618113, 5500.928, 723.2046, 7.597546, 5499.363, 712.8984, 6.171363, 4396.646, 100.0, 99.99781, 99.87915, 100.0, 99.99271, 99.92237
60367.3902, 60.03672527553932, 60.03664053723196, 60.034827852407, 36.87761223761985, 36.92287589325648, 36.90486929722859, 0.9999525757640906, 0.9999713521718783, 0.9999522268309866, 10449.361139553312, 10414.781390983559, 10424.973272308576, 260.8999038139018, 78.4861299417471, 100.11997308978664, 10462.679002516392, 10423.929619200766, 10427.817129417637, 284.7089056851048, 283.4284093170757, 284.23560661169455, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 713.4098, 7.705632, 5497.431, 727.8419, 7.555051, 5497.808, 704.7446, 7.784548, 5487.983, 725.4515, 7.580236, 5499.251, 724.7496, 7.591884, 5499.535, 713.6539, 6.156714, 4398.908, 99.9539, 99.95874, 99.76616, 99.98499, 99.99681, 99.9582
60369.69956000001, 60.03785084327513, 60.0357210168516, 60.038297127328995, 36.89685948680837, 36.90809111964988, 36.87340781039595, 0.9999532454925107, 0.9999728588382204, 0.9999537352217339, 10445.88917192323, 10407.373452889673, 10422.102007801084, 265.8576331917419, 79.76863222367501, 107.22067564182817, 10463.766988610074, 10414.955596588667, 10434.627660115866, 284.86352895595803, 283.23956113267633, 284.1869719588284, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.7186, 7.642632, 5500.455, 721.8691, 7.615284, 5500.792, 709.8304, 7.739819, 5493.662, 722.0144, 7.613516, 5499.116, 722.4416, 7.613434, 5500.313, 714.6678, 6.155066, 4398.628, 100.0, 100.0, 99.88336, 100.0, 100.0, 99.97133
60372.0152, 60.03719082757228, 60.038262731667636, 60.03830858912744, 36.85947275775399, 36.9057789666708, 36.87935218141414, 0.9999513810841867, 0.9999671539474474, 0.9999496282792568, 10461.732862577484, 10421.213234262776, 10435.552496834658, 261.00617983104166, 79.5681821390549, 106.39203629994199, 10459.933856452968, 10423.136435612403, 10431.409052315188, 284.7695912026071, 283.4418123667929, 284.28124282768135, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.1938, 7.594268, 5499.248, 716.013, 7.687858, 5498.154, 716.1393, 7.674657, 5499.677, 715.5869, 7.683936, 5498.977, 716.2995, 7.678083, 5499.531, 720.8708, 6.103609, 4400.173, 99.99556, 99.96503, 99.98909, 99.98, 99.98001, 100.0
60374.37588000001, 60.039094988729964, 60.039701899394025, 60.03834455774775, 36.90470561769986, 36.92918880506028, 36.91773594940378, 0.9999526274426985, 0.999967675720407, 0.9999541855592821, 10447.216620368426, 10409.375817532893, 10436.237429764726, 260.3886299505143, 86.39886274676337, 104.27235727169682, 10457.421909796361, 10415.13665038943, 10438.3068487963, 284.60707019728187, 283.2091659848697, 284.2340204583633, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.8369, 7.64174, 5500.611, 721.9469, 7.625415, 5500.254, 709.811, 7.739266, 5493.592, 722.0726, 7.615906, 5499.795, 722.4606, 7.612338, 5500.124, 714.5287, 6.154699, 4398.516, 100.0, 100.0, 99.88208, 99.99487, 99.99631, 99.96732
60376.69524000001, 60.03573483903003, 60.03844618923078, 60.037205209319595, 36.915827942063274, 36.90074126252106, 36.87121074814354, 0.9999541887571669, 0.9999724220206279, 0.999950288114633, 10457.06362912386, 10420.278810016147, 10431.79141453911, 260.34378651809584, 79.79439035182031, 99.16639375910381, 10449.02623494865, 10406.974568139953, 10421.640992636005, 284.78902406357116, 283.27820509354063, 284.17462594155415, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.6791, 7.643703, 5500.618, 722.0052, 7.617679, 5500.769, 709.7722, 7.739266, 5493.204, 721.9173, 7.614619, 5499.856, 722.308, 7.61179, 5500.466, 714.7076, 6.155066, 4399.031, 100.0, 100.0, 99.88413, 99.99599, 99.99828, 99.97657
60379.05936000001, 60.03709918740668, 60.0391122730312, 60.03834109309739, 36.896561358260826, 36.86093787412848, 36.87651948505675, 0.9999502802926397, 0.9999697371394334, 0.9999486924204086, 10457.706959995226, 10419.493816588205, 10432.111508590147, 258.575921307709, 82.08002150103084, 103.60589665012503, 10456.280790263078, 10422.614681430501, 10429.160001149616, 284.6674166147626, 283.2963048823897, 284.2600931272956, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 713.4295, 7.704918, 5497.431, 727.8419, 7.552841, 5497.369, 703.4828, 7.794857, 5484.047, 728.1895, 7.548796, 5496.839, 728.7363, 7.541844, 5496.181, 708.3854, 6.200113, 4394.342, 99.95391, 99.94568, 99.70854, 99.94112, 99.93516, 99.87001
60381.44732000001, 60.03513790909866, 60.03566338105881, 60.03768597346241, 36.9188048268362, 36.93959331148008, 36.90295818976632, 0.9999509757412268, 0.999964826339693, 0.999954547167523, 10450.482772598072, 10412.384557790678, 10428.410708059215, 263.7175836484082, 79.06128212001295, 103.79254610170119, 10463.800954413298, 10410.005348865056, 10426.277863513515, 284.86956562986796, 283.40405971174124, 284.1618781669833, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.8171, 7.641383, 5500.618, 721.6161, 7.630572, 5500.277, 709.7722, 7.73945, 5493.491, 722.1891, 7.628777, 5500.417, 722.0792, 7.608685, 5500.025, 714.7076, 6.154882, 4398.913, 100.0, 100.0, 99.88026, 100.0, 99.99985, 99.96749
60383.800160000006, 60.030382591976064, 60.03566962438055, 60.03164324487452, 36.921842851112245, 36.953908462364666, 36.895606552859824, 0.9999495316044295, 0.9999681419624636, 0.9999549466584874, 10457.1240837272, 10419.420379910624, 10445.175402283794, 258.7916438524667, 84.15407533799589, 104.07930863254933, 10469.065064803981, 10428.831669252519, 10443.715496544524, 284.72799180261234, 283.1864343141985, 284.1188549379145, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.5806, 7.637814, 5500.924, 720.0013, 7.645492, 5500.161, 713.014, 7.709631, 5498.285, 718.1113, 7.669043, 5498.489, 716.7001, 7.678631, 5499.257, 720.8907, 6.103609, 4400.114, 100.0, 100.0, 99.94671, 99.97113, 99.97881, 100.0
60386.085960000004, 60.03293430175603, 60.029952897341886, 60.03123321891405, 36.93451173308242, 36.95609034441365, 36.9241106556735, 0.9999536459121775, 0.9999687002773247, 0.9999503051418346, 10455.420428963072, 10418.365044979071, 10442.56121798212, 261.415710592285, 81.84751290782606, 104.64909957424106, 10465.615413358819, 10409.051941868269, 10447.373066704125, 284.8048582075207, 283.1304222749803, 284.010582337202, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 721.8478, 7.619075, 5500.58, 719.8846, 7.636467, 5501.219, 709.9275, 7.738162, 5493.663, 722.1309, 7.622709, 5500.463, 722.3653, 7.613799, 5500.708, 714.6281, 6.154516, 4398.86, 100.0, 100.0, 99.8906, 100.0, 100.0, 99.97268
60388.423440000006, 60.03174589352704, 60.03169029071175, 60.03438464175008, 36.910294906657754, 36.945954609044435, 36.961888518159945, 0.9999516048112255, 0.9999694021352588, 0.9999509196848426, 10467.843158102596, 10423.962028135378, 10445.584227953414, 259.5234386869738, 81.65022265030984, 100.24932865840765, 10469.01144336159, 10422.009534389286, 10437.905623864313, 284.72906555842377, 283.2556806703425, 284.1722718708675, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.6791, 7.641562, 5500.624, 721.6745, 7.625599, 5499.772, 709.7916, 7.740187, 5493.945, 722.228, 7.621238, 5499.938, 722.1364, 7.616539, 5500.125, 714.6281, 6.155432, 4398.976, 100.0, 100.0, 99.88123, 100.0, 99.99776, 99.96743
60390.789600000004, 60.030953481958164, 60.02940373981604, 60.02991506800335, 36.854604143878184, 36.92045946551669, 36.90757595776333, 0.9999509642270571, 0.9999723594844862, 0.9999530996736726, 10453.904576162662, 10414.285806399794, 10430.063976359033, 260.53579143142724, 79.88164464274882, 100.97079751637193, 10460.017515677837, 10420.773641690164, 10429.48537542186, 284.73207046555035, 283.1963099934328, 284.1434814041043, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 713.4295, 7.705632, 5497.374, 727.8224, 7.552841, 5496.976, 703.5216, 7.794857, 5484.049, 728.1895, 7.548612, 5496.832, 728.7744, 7.541479, 5496.188, 708.4053, 6.201944, 4393.625, 99.9518, 99.94361, 99.70141, 99.94098, 99.9362, 99.84726
60393.13044000001, 60.03172642375353, 60.03520487383528, 60.03675207784485, 36.935936117710796, 36.98012505372905, 36.927932307362106, 0.9999538473679647, 0.9999709347036431, 0.9999562391056191, 10461.15256551572, 10418.236450973658, 10436.356334438102, 258.09966646402063, 80.66430196490273, 96.81041120074974, 10465.540831911738, 10416.02910611106, 10434.11230716642, 284.6278688389238, 283.13732357867605, 284.1477333838984, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.8171, 7.64174, 5500.721, 721.2854, 7.626152, 5500.457, 709.6752, 7.739082, 5493.322, 722.1697, 7.621789, 5500.106, 722.537, 7.612155, 5499.328, 714.7275, 6.154516, 4398.739, 100.0, 100.0, 99.87718, 100.0, 99.99909, 99.96611
60395.477880000006, 60.03058508603006, 60.029933265072636, 60.028245216497524, 36.92217390768398, 36.93695803065551, 36.92134642414361, 0.99995417227374, 0.9999724406702717, 0.9999540545462822, 10459.086690147205, 10415.210868465583, 10425.276325224775, 253.01423809667244, 74.88972614122395, 100.49127309404366, 10455.497663028604, 10406.692873406975, 10437.976324203159, 284.8288788295553, 283.19701353858386, 284.0100859073401, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.7777, 7.640848, 5500.617, 721.7329, 7.627625, 5500.648, 709.7722, 7.740003, 5493.71, 721.8397, 7.620871, 5500.761, 722.4416, 7.621469, 5500.256, 706.9738, 6.212199, 4390.625, 100.0, 100.0, 99.87913, 100.0, 100.0, 99.78185
60397.779480000005, 60.02696546920715, 60.028889653455096, 60.03177126820576, 36.90427201031233, 36.949132548388036, 36.933541695786566, 0.999953104419001, 0.9999725476965733, 0.999953071535331, 10458.947723594103, 10421.669363316818, 10446.849189017174, 258.47059058214745, 77.73845576538088, 100.60089174425593, 10464.485276196408, 10423.19064127532, 10440.156785870824, 284.71718800216445, 283.2491360791761, 284.13822406114184, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 725.9879, 7.574279, 5498.958, 715.4877, 7.689699, 5498.278, 716.0034, 7.690671, 5497.122, 717.9948, 7.659482, 5499.916, 719.3705, 7.640828, 5500.568, 706.6557, 6.210734, 4392.573, 99.98166, 99.96729, 99.97199, 100.0, 100.0, 99.82296
60400.12064000001, 60.02964686335262, 60.031225251744374, 60.032342079276994, 36.920441194462, 36.93435648791731, 36.91726076106963, 0.9999545721788503, 0.9999762342854992, 0.9999546810184333, 10457.065801111146, 10424.163847520707, 10445.235234635815, 257.66923626175503, 72.25953809078783, 100.72380741740108, 10458.119129076598, 10416.656017789393, 10440.713633481506, 284.8472873721295, 283.22442306094786, 284.12939400721973, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.6594, 7.642454, 5500.179, 721.8302, 7.621178, 5499.795, 709.8499, 7.740371, 5493.663, 721.8785, 7.618296, 5499.532, 722.5751, 7.611973, 5500.827, 708.3257, 6.201944, 4393.226, 100.0, 99.99487, 99.87695, 100.0, 99.99713, 99.84722
60402.43512, 60.03158643194678, 60.03012951851207, 60.0285477870798, 36.86001689242011, 36.93341319596303, 36.89755948847652, 0.9999505025165308, 0.9999679843683683, 0.9999525710586912, 10448.189782803602, 10409.834056349675, 10435.204030685818, 261.4854090592694, 79.39949461140986, 102.26442495047877, 10453.085825742366, 10402.399146576618, 10431.116970368754, 284.74567861518244, 283.0318405787096, 283.96638237415453, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 720.0, 716.0121, 7.684751, 5498.402, 726.694, 7.565735, 5497.295, 703.6381, 7.794304, 5483.767, 728.1701, 7.54806, 5497.059, 728.7363, 7.542027, 5496.293, 714.6281, 6.155066, 4398.802, 99.98235, 99.96705, 99.70346, 99.94512, 99.92725, 99.97137
