TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
60418.908800000005, 60.02257779176982, 60.024144058408346, 60.02374033133411, 36.92494969353255, 36.94307570685098, 36.92561275888038, 0.9999542077040777, 0.9999721814711424, 0.9999529290116413, 10460.380665394578, 10414.838013248485, 10426.55670596349, 260.5278070068912, 76.49352498323879, 93.71011620724494, 10454.230319228305, 10413.21256005432, 10431.595716573169, 284.8043717008626, 283.2474180408583, 284.0466095662777, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.0088, 7.649415, 5500.578, 721.4995, 7.622468, 5500.627, 709.811, 7.739635, 5493.822, 721.3542, 7.620319, 5500.391, 709.6234, 6.192786, 4394.566, 708.5047, 7.750957, 5491.732, 100.0, 100.0, 99.88335, 100.0, 99.88118, 99.85234
60421.24080000001, 60.01752826242751, 60.0227549318549, 60.02155954564502, 36.88596285694185, 36.92192593941098, 36.89290530901685, 0.999948575820965, 0.999976777341189, 0.999949369712694, 10452.820283661718, 10406.714460597628, 10416.8241501939, 254.90050991160982, 72.32101585928103, 105.19320114446964, 10459.137451958813, 10414.370986837841, 10424.415800841387, 284.70076723306903, 283.279910724586, 284.18871764003353, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 725.9287, 7.574994, 5498.953, 715.2931, 7.688594, 5498.547, 715.984, 7.680731, 5500.493, 715.6257, 7.6832, 5499.14, 703.3287, 6.236981, 4386.849, 702.1625, 7.80571, 5481.438, 99.9785, 99.97218, 99.97993, 99.97386, 99.69725, 99.65905
60423.58, 60.021786853782544, 60.01872336640789, 60.0181979829429, 36.926682897350574, 36.929814837796876, 36.91152029820387, 0.9999546084121003, 0.9999766580833164, 0.9999529877783992, 10456.879889641616, 10418.433155136268, 10434.250896895152, 256.5460098367398, 71.95664111351016, 99.70411569773842, 10456.26773426178, 10416.635847526897, 10429.377147921417, 284.81971539718006, 283.20374875335403, 284.0140345557698, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.7777, 7.641562, 5500.611, 721.9664, 7.622652, 5500.789, 709.7722, 7.738898, 5493.49, 722.228, 7.615722, 5500.261, 709.6806, 6.193151, 4394.614, 708.4848, 7.751873, 5491.494, 100.0, 100.0, 99.87934, 100.0, 99.87613, 99.84917
60425.843960000006, 60.018947169969906, 60.0207779194969, 60.023455164006876, 36.91025898426884, 36.93611004920339, 36.899855335076076, 0.9999513393919018, 0.9999738211579275, 0.9999542634723175, 10460.251726410279, 10416.885050161785, 10432.836618775731, 254.6703488346393, 78.55978803049948, 102.14740470946936, 10455.98886532006, 10406.09200710978, 10431.288648379623, 284.8363653534622, 283.2448768724787, 284.0664153883613, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.6594, 7.642276, 5500.617, 721.3049, 7.625599, 5500.474, 709.811, 7.739635, 5493.607, 721.8202, 7.620319, 5499.942, 709.6425, 6.192238, 4395.118, 708.9818, 7.746929, 5493.267, 100.0, 100.0, 99.8782, 99.99754, 99.87002, 99.87617
60428.17336000001, 60.01839045833894, 60.01907629993222, 60.02018454338995, 36.90388113425142, 36.93793733333063, 36.91186242586392, 0.9999558482504017, 0.9999721663941585, 0.9999544836594004, 10460.766201243143, 10417.660309518284, 10437.183345779857, 259.0104371531261, 75.54159063421594, 99.89723393785312, 10461.79289057507, 10413.949715447738, 10433.21883952692, 284.763188204916, 283.3271762926895, 284.08274240414596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 713.4295, 7.705453, 5497.877, 727.8614, 7.55321, 5497.309, 703.541, 7.793384, 5484.72, 727.1797, 7.560011, 5498.387, 713.6481, 6.165026, 4397.205, 711.1887, 7.726053, 5493.351, 99.95508, 99.94967, 99.72078, 99.96677, 99.95062, 99.89347
60430.51552000001, 60.02458998075613, 60.020812445178464, 60.025855262270255, 36.89847708584263, 36.92004197753008, 36.90718317265249, 0.999952129751569, 0.9999730740070659, 0.9999593198673082, 10459.283834372962, 10413.114420110276, 10423.222806432064, 265.94390792824197, 73.9634331843472, 101.9622696658862, 10460.389617326859, 10421.027760223356, 10431.170496414472, 284.76111137674815, 283.21958141842543, 284.0838003702112, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.7777, 7.642276, 5500.558, 721.8107, 7.625599, 5500.639, 709.8304, 7.739082, 5493.494, 722.0921, 7.619215, 5500.199, 715.3458, 6.145668, 4399.579, 708.5047, 7.751507, 5491.897, 100.0, 100.0, 99.87915, 100.0, 99.98023, 99.84717
60432.909600000006, 60.02894782013651, 60.024205997086824, 60.02355290641458, 36.922195101838405, 36.92226012501661, 36.89783829689731, 0.999955716214225, 0.9999716575948399, 0.9999562521887757, 10445.533434270348, 10413.156385952469, 10423.952117100758, 262.56201125485586, 77.18293740391027, 103.27848790616736, 10462.568152415079, 10410.179739873198, 10427.252222169325, 284.8004694715124, 283.3815830511024, 284.07284970203625, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 722.8335, 7.609259, 5499.845, 716.7912, 7.681226, 5498.765, 715.4211, 7.678523, 5498.988, 716.2665, 7.684671, 5498.937, 722.1364, 6.093255, 4400.2, 702.1427, 7.805527, 5481.436, 100.0, 99.99322, 99.99557, 99.97927, 100.0, 99.66106
60435.28244, 60.021594669783916, 60.023329427025935, 60.02298975065411, 36.908144534013495, 36.94231517383908, 36.891661613664496, 0.999957628064086, 0.999970460889443, 0.9999523137081034, 10462.050966605902, 10422.80288624538, 10432.22214299562, 262.6609875062668, 79.943330411577, 101.88090056291912, 10458.379213416962, 10418.421781755687, 10436.608933884272, 284.6689849762093, 283.3194751903322, 284.11160649535867, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.62, 7.642811, 5500.456, 721.5189, 7.622652, 5500.461, 709.7916, 7.73945, 5493.935, 721.2959, 7.617744, 5500.518, 715.8799, 6.14512, 4399.249, 708.4848, 7.751873, 5491.608, 100.0, 100.0, 99.88832, 100.0, 99.98401, 99.85227
60437.595720000005, 60.02850381506969, 60.023157993187006, 60.02384910148497, 36.909478989886544, 36.91425040666498, 36.88219999278672, 0.9999504173740824, 0.9999689282501842, 0.9999527136637603, 10466.596736986246, 10409.160558512947, 10434.844066765792, 260.57135936209306, 76.70475594604841, 99.2460883276151, 10473.371368031665, 10417.934774531801, 10427.22705235518, 284.8004287863836, 283.2728721023641, 283.99387540392, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.8171, 7.64406, 5500.617, 721.5967, 7.62523, 5499.629, 709.8304, 7.739266, 5493.663, 721.9367, 7.621054, 5499.625, 715.8989, 6.14512, 4399.302, 708.445, 7.75169, 5491.551, 100.0, 100.0, 99.88117, 99.99867, 99.98026, 99.84498
60439.875360000005, 60.01690246847629, 60.02326519237543, 60.02060921957418, 36.91347458386378, 36.9386508612293, 36.89716592431525, 0.9999514951125059, 0.9999704272569354, 0.9999531835187262, 10456.992250940848, 10420.260840840043, 10434.196621746445, 259.25091527707355, 80.76017569773649, 100.1052462077455, 10462.572816961609, 10416.854283722581, 10431.696993748546, 284.7057824571617, 283.1908151284789, 284.0322101420239, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 713.4098, 7.705632, 5497.258, 727.8809, 7.552289, 5497.368, 703.4634, 7.793752, 5484.229, 728.2283, 7.548428, 5497.055, 709.7378, 6.192055, 4394.778, 715.0854, 7.691443, 5498.5, 99.94874, 99.94664, 99.70784, 99.93897, 99.87991, 99.94409
60442.178400000004, 60.017347952973395, 60.0159735798563, 60.01688372865787, 36.91563440639383, 36.95030299615452, 36.95695907792166, 0.9999506551161156, 0.9999727116956671, 0.9999525219547578, 10454.095985116433, 10419.45270883988, 10427.900090935982, 261.56902269613346, 77.86217744993974, 104.40959225130155, 10454.8329336204, 10419.95263575111, 10437.42840669694, 284.73819784568497, 283.1443524346606, 283.96257512559725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.7186, 7.642811, 5500.785, 720.7601, 7.624494, 5500.08, 709.811, 7.73945, 5493.494, 721.9367, 7.617561, 5500.417, 715.651, 6.150234, 4398.44, 708.4848, 7.750957, 5491.838, 100.0, 100.0, 99.88327, 100.0, 99.97345, 99.84925
60444.48792000001, 60.01862241110607, 60.016546426442815, 60.0140541740804, 36.853319969670736, 36.92161749775414, 36.89780815358331, 0.9999529482339847, 0.9999746831811271, 0.9999533533102358, 10457.189762495575, 10412.238317956128, 10434.755935715868, 258.14220591503545, 74.79496698172352, 98.24201552255454, 10447.186325656357, 10406.21447950047, 10428.538399102334, 284.79851728198025, 283.2161172935761, 284.0405011109548, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.6791, 7.642276, 5500.552, 720.9352, 7.62302, 5500.12, 709.7916, 7.737242, 5494.519, 720.2861, 7.636499, 5500.209, 707.2772, 6.212509, 4390.417, 704.8068, 7.788497, 5483.937, 100.0, 100.0, 99.89893, 100.0, 99.7808, 99.72827
60446.803360000005, 60.02028367768879, 60.01742891055074, 60.019879409596264, 36.94123291502571, 36.94312022507635, 36.90662739065763, 0.9999559681395612, 0.9999742792235127, 0.9999505384548826, 10457.946198195514, 10418.508173784632, 10433.917180136099, 254.60907297745325, 75.70015230324594, 98.86934383590506, 10467.247959724737, 10417.756703089597, 10426.605306197318, 284.66171727430293, 283.2576756123379, 284.0599039796354, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 725.8301, 7.583381, 5499.229, 717.1025, 7.661149, 5500.107, 712.7228, 7.711103, 5495.136, 719.7813, 7.633924, 5500.979, 709.2228, 6.19242, 4394.731, 708.4053, 7.752056, 5491.672, 99.98457, 100.0, 99.93671, 100.0, 99.88254, 99.84719
60449.174320000006, 60.02049658682894, 60.02083614303491, 60.02044182998022, 36.91300331897089, 36.94617244528728, 36.93178250507819, 0.9999516855937733, 0.9999730488628011, 0.9999558136604031, 10459.840422083333, 10415.801771120417, 10430.263061267444, 260.21713507610184, 78.03233730699276, 97.73070368064214, 10458.277403402148, 10418.496412435425, 10436.894045052512, 284.72474458605797, 283.19693312196637, 284.02071524007863, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.7186, 7.64299, 5500.392, 721.6551, 7.626704, 5500.998, 709.7528, 7.739819, 5493.546, 721.6843, 7.621606, 5500.422, 709.7188, 6.192055, 4395.053, 708.5047, 7.751507, 5492.01, 100.0, 100.0, 99.88536, 100.0, 99.88616, 99.84812
60451.53828000001, 60.023148684000134, 60.02778397330561, 60.026003602107984, 36.900524133307364, 36.93939674779357, 36.92359020254365, 0.9999505897144668, 0.9999732645720512, 0.9999540369237836, 10447.973000175078, 10409.615615843237, 10433.344816534445, 257.5769897942864, 80.77472814545763, 101.80653720007467, 10451.601088852929, 10423.434476336137, 10438.003925002762, 284.7604596207193, 283.2972578269455, 284.0319341449219, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 713.4098, 7.705632, 5497.316, 727.8614, 7.552657, 5497.363, 703.5022, 7.795225, 5483.816, 728.1895, 7.547876, 5496.779, 715.9562, 6.144572, 4399.582, 715.2643, 7.692542, 5498.481, 99.95695, 99.95074, 99.70435, 99.93697, 99.9891, 99.95549
60453.84408, 60.026591819894094, 60.028977003018916, 60.03164060588, 36.91447365546965, 36.93862623952126, 36.947271752471664, 0.9999491212041323, 0.9999741994844571, 0.9999537865644508, 10457.725179165362, 10412.049617452596, 10423.909731145563, 260.41579430296724, 75.78970940978616, 107.76340329518553, 10467.476223486468, 10416.944983443462, 10423.556677143697, 284.6698224706475, 283.2608237963565, 284.0161881668695, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.6594, 7.64174, 5500.566, 721.9469, 7.61952, 5500.114, 709.811, 7.739819, 5493.665, 721.8979, 7.623445, 5499.24, 709.6615, 6.192238, 4395.001, 708.4053, 7.752056, 5491.722, 100.0, 100.0, 99.88119, 100.0, 99.87486, 99.84808
60456.16472000001, 60.02633652279858, 60.030049257512076, 60.030508808698336, 36.88441002320602, 36.94838209744543, 36.91837481181661, 0.9999596342857914, 0.9999751255494784, 0.9999496548001644, 10454.560264627013, 10411.163051027479, 10428.644717512592, 257.698863388061, 70.91129452994028, 102.87692299602077, 10461.685896102868, 10414.01736883461, 10437.335350658, 284.6346223634536, 283.1896755292378, 284.18822242740634, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.7777, 7.642811, 5500.728, 720.5267, 7.622099, 5499.375, 709.8887, 7.740187, 5493.665, 721.8397, 7.620319, 5500.174, 709.6425, 6.192238, 4394.286, 708.4649, 7.751873, 5491.951, 99.99971, 99.98723, 99.88341, 99.98966, 99.86873, 99.84498
60458.534080000005, 60.02931002861202, 60.03376941704003, 60.032256339427256, 36.892753705672156, 36.900249706466255, 36.933835265339766, 0.9999529005337336, 0.9999732729272868, 0.9999527959252281, 10458.885607179873, 10415.621468913147, 10426.813694714825, 250.6014628710468, 74.36372187474717, 101.60003817811048, 10465.117117404217, 10411.201436550364, 10424.846061979651, 284.65589419476805, 283.3030056224076, 284.1408755511358, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 725.9287, 7.574636, 5498.785, 715.3515, 7.68712, 5498.968, 716.1782, 7.67797, 5499.552, 715.7811, 7.687429, 5499.436, 704.0726, 6.227302, 4389.328, 704.4489, 7.782454, 5487.252, 99.98262, 99.96777, 99.99045, 99.98834, 99.74331, 99.74929
60460.81728, 60.03179113565767, 60.03298821145163, 60.03596254576118, 36.89152799371229, 36.94676209766219, 36.922610271137316, 0.9999530325535917, 0.9999748865162988, 0.9999532920377685, 10457.02818217678, 10419.567118554436, 10432.290034932901, 260.55158845048607, 74.97399153715423, 100.17112073010048, 10459.06320446243, 10419.21468649051, 10435.595045281154, 284.59226121949735, 283.1518676337854, 284.103562713971, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.6397, 7.642632, 5500.507, 721.5773, 7.623204, 5500.573, 709.7916, 7.739819, 5493.94, 721.8008, 7.621054, 5500.576, 709.6234, 6.192786, 4394.732, 708.4252, 7.751507, 5491.616, 100.0, 100.0, 99.88842, 99.99588, 99.87619, 99.85218
60463.17736, 60.027744376060404, 60.03090593066765, 60.03227552179416, 36.933547796082614, 36.98535267126315, 36.952126923000385, 0.9999546987657763, 0.9999723316314885, 0.999953365794629, 10456.002202864725, 10424.486945798039, 10433.83828155439, 259.6854518268992, 80.33247068858418, 96.43263231710444, 10454.140061089642, 10411.783974408503, 10418.075973854498, 284.3142857389624, 282.9281192384786, 283.8818108007442, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 718.5356, 7.654411, 5499.592, 723.8146, 7.593364, 5499.523, 705.9286, 7.779395, 5486.505, 727.1797, 7.560195, 5496.926, 715.8608, 6.145303, 4399.358, 714.7076, 7.692176, 5498.78, 100.0, 99.992, 99.75883, 99.94271, 99.98279, 99.98896
60465.52064, 60.02783622915071, 60.02733891551314, 60.031076956393115, 36.928498778590594, 36.90815659765499, 36.92061294080833, 0.9999550924628713, 0.9999724816677041, 0.999955963121908, 10452.288613405719, 10420.091644417485, 10440.676835242892, 258.47174105392423, 81.47569067246604, 94.78669291116347, 10459.799008326116, 10413.570894971934, 10432.347696048206, 284.61405210083933, 283.16420833096066, 284.0871614634849, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 717.8851, 7.655304, 5500.518, 721.3049, 7.62431, 5500.243, 709.7528, 7.740555, 5493.258, 722.0726, 7.617561, 5500.061, 709.6806, 6.192055, 4394.452, 708.4848, 7.751324, 5491.726, 99.9984, 100.0, 99.88111, 100.0, 99.87497, 99.8492
60467.92096, 60.03460224479346, 60.028151279131166, 60.02843822716887, 36.9475062536341, 36.94081565576031, 36.91941768614971, 0.9999521080046946, 0.999973972577118, 0.9999580281959817, 10458.895841825706, 10407.80156258231, 10423.098750547546, 253.67087819593965, 77.85400136286898, 101.60613496368296, 10461.718825081385, 10418.013927200971, 10431.034724128898, 284.6338434667409, 283.1683237642146, 283.98523751695876, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.7186, 7.639777, 5500.675, 721.1298, 7.625968, 5500.002, 709.7916, 7.73945, 5493.665, 722.2474, 7.61848, 5500.207, 709.7378, 6.192238, 4395.22, 708.5047, 7.752056, 5492.074, 100.0, 99.99406, 99.88341, 100.0, 99.87002, 99.84824
60470.25752000001, 60.03226586775508, 60.03310261720814, 60.03352878148189, 36.87546555378776, 36.90558157484301, 36.86897530680074, 0.9999531793621341, 0.9999743999400926, 0.9999536823774444, 10457.797035425763, 10421.979601261783, 10437.228423726314, 253.31087525536168, 73.72689954173927, 99.37285919444184, 10457.80145229134, 10408.743363120873, 10421.816182849843, 284.7046229952877, 283.28123559125896, 284.03049482576125, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 725.909, 7.575172, 5498.895, 715.0791, 7.689699, 5499.511, 716.314, 7.677602, 5499.614, 715.9752, 7.680626, 5498.658, 703.4241, 6.236616, 4387.005, 702.1824, 7.806077, 5481.271, 99.97661, 99.96692, 99.98723, 99.9742, 99.70471, 99.65808
60472.59852000001, 60.028120756995655, 60.028213231062104, 60.029892639528576, 36.924848990867666, 36.93492903935753, 36.91894953031078, 0.999956276704929, 0.999973824994228, 0.999956512456439, 10454.696250686215, 10419.133886576303, 10438.570670835066, 260.598819318142, 75.24060721457863, 100.49052131895883, 10452.021475231024, 10418.548658654616, 10432.119301999894, 284.6727127271412, 283.19515192844517, 284.0117492663173, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.5214, 7.64299, 5500.501, 721.8107, 7.620073, 5500.623, 709.811, 7.739819, 5493.663, 721.9756, 7.614619, 5499.233, 709.6425, 6.192968, 4394.839, 708.4848, 7.752056, 5491.722, 100.0, 100.0, 99.88338, 99.98466, 99.87244, 99.84808
60474.93632000001, 60.028522490681596, 60.02991010608886, 60.02941060542968, 36.90693184540096, 36.92939625111345, 36.9048970182003, 0.9999582530826362, 0.999971213236154, 0.9999531143653325, 10449.744563396709, 10411.374061850891, 10436.715936942584, 257.0897814103257, 82.51969454879054, 98.67804298239616, 10461.293606286958, 10416.280454731472, 10432.033345197848, 284.5490693949361, 283.1955793714604, 284.0267189580265, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.7186, 7.644774, 5500.501, 721.9274, 7.618968, 5500.816, 709.7528, 7.740003, 5492.883, 723.0242, 7.606529, 5499.534, 712.084, 6.174888, 4396.878, 711.8049, 7.7147, 5497.208, 100.0, 99.99988, 99.86919, 100.0, 99.92764, 99.94783
60477.230200000005, 60.033380901574006, 60.032360684025356, 60.03069696817674, 36.94267914256957, 36.95562309466934, 36.95153016405095, 0.9999519803595428, 0.9999729586476047, 0.9999500982725162, 10455.61124171362, 10412.309070681367, 10434.308592629764, 256.38291268423745, 75.7304236554462, 100.96336689341479, 10449.58814849785, 10409.938023245544, 10436.045434348422, 284.51462512647424, 282.7963230627824, 283.7671238105731, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 713.5084, 7.702776, 5498.207, 726.4411, 7.568498, 5498.838, 705.9481, 7.769639, 5490.019, 724.2476, 7.598623, 5500.438, 710.9205, 6.187124, 4394.458, 708.5444, 7.750774, 5491.676, 99.9592, 99.97854, 99.81712, 99.99616, 99.88757, 99.84726
60479.55692, 60.03552181405995, 60.034888941089655, 60.033543986929494, 36.94999404732639, 36.94284118361523, 36.91150221044467, 0.9999579154138878, 0.9999709464986033, 0.9999532391563486, 10445.679787333715, 10412.097277628127, 10429.653456991124, 262.7616163265202, 79.68693252065032, 103.53378051506161, 10463.965341337593, 10425.144038837429, 10443.948041301435, 284.6880428170851, 283.13726759853006, 283.99951732621344, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.6003, 7.641919, 5501.302, 720.8574, 7.63002, 5500.741, 709.7722, 7.740923, 5493.149, 721.8591, 7.619032, 5500.384, 715.8799, 6.14512, 4399.411, 708.4252, 7.751507, 5491.613, 100.0, 100.0, 99.87404, 99.99815, 99.97903, 99.8461
60481.8792, 60.03549377108754, 60.034063073917565, 60.03113285392635, 36.9046130544095, 36.95750685755636, 36.92442804760736, 0.9999538038381985, 0.9999713325715844, 0.99994711876596, 10459.259358365778, 10424.567571703228, 10429.808364573584, 256.4499865510934, 80.0693528646716, 101.60271074802904, 10457.931085268867, 10410.635874946438, 10424.968201938946, 284.6198850833033, 283.22225605506475, 284.05146763091216, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 725.081, 7.577671, 5499.01, 715.5266, 7.692278, 5498.762, 716.0616, 7.677786, 5499.271, 715.8587, 7.679155, 5498.325, 722.1173, 6.093072, 4400.255, 702.2023, 7.80571, 5481.606, 99.9814, 99.98203, 99.98534, 99.97742, 100.0, 99.66416
60484.237160000004, 60.03635199684132, 60.034944638945205, 60.03219590665266, 36.93583232242248, 36.98511830128092, 36.94029527461687, 0.9999530911492175, 0.9999721752976072, 0.9999501948310325, 10452.718651123772, 10416.785390703455, 10441.245470920561, 262.36006686759447, 81.10015255775261, 103.02576432096066, 10456.557312077164, 10411.785494955297, 10427.690630153316, 284.45555684077686, 283.1305392904484, 283.97178213541537, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.5806, 7.64299, 5500.172, 721.694, 7.622468, 5500.415, 709.8304, 7.739266, 5493.661, 722.1503, 7.621606, 5500.757, 715.8989, 6.144755, 4399.307, 708.4848, 7.751507, 5491.896, 100.0, 100.0, 99.88024, 100.0, 99.98278, 99.8492
60486.553320000006, 60.03191740973945, 60.032726959645544, 60.02952749265865, 36.931703203412454, 36.943883052687006, 36.94002615936437, 0.9999527705141595, 0.9999710397935458, 0.9999520087151729, 10468.79825755434, 10423.418890615178, 10434.819473731943, 260.6363535185883, 80.51847110776725, 101.33318320433182, 10465.585232933827, 10416.432131686572, 10431.997039816133, 284.5556299363499, 283.19309552553096, 284.0995210500545, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.8763, 7.646559, 5499.887, 721.7524, 7.622099, 5500.23, 709.811, 7.739635, 5493.378, 721.8008, 7.623996, 5499.377, 715.8799, 6.144755, 4398.868, 708.4649, 7.752056, 5491.612, 99.99654, 100.0, 99.8896, 99.99634, 99.98288, 99.84609
60488.83836, 60.025329862286874, 60.026836156850536, 60.02984934537158, 36.934807776111896, 36.97380112509222, 36.904932334094546, 0.9999520354434184, 0.9999718277012292, 0.9999489918210781, 10449.585178457015, 10417.666379360093, 10433.039609333468, 259.33931263741806, 81.86691252911805, 101.61181637670734, 10465.30287765251, 10417.594315297158, 10438.457630025236, 284.58062918976105, 283.01109973585835, 283.89397273288284, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 713.3506, 7.706524, 5497.542, 727.8419, 7.552657, 5497.424, 703.444, 7.795777, 5483.828, 728.1895, 7.548244, 5496.948, 709.6806, 6.192238, 4395.128, 714.3497, 7.704811, 5496.498, 99.9539, 99.94876, 99.70457, 99.94004, 99.88128, 99.93492
60491.270280000004, 60.023004011625375, 60.0264024373228, 60.02331881386799, 36.917909028204065, 36.942649834494816, 36.92656118936665, 0.9999554341747676, 0.9999720768429683, 0.999955668786692, 10452.10386414383, 10410.88295119736, 10432.815965012975, 251.7896651833396, 81.02693055086229, 103.60351197003365, 10453.190928638853, 10418.954628702477, 10432.622279286363, 284.59947982788805, 283.0566170069099, 283.79818877676513, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.758, 7.641919, 5499.785, 721.6745, 7.621915, 5500.595, 709.811, 7.740371, 5493.598, 721.9367, 7.620135, 5499.287, 712.332, 6.175436, 4396.382, 708.5047, 7.750774, 5492.011, 99.99468, 100.0, 99.88219, 100.0, 99.91637, 99.8451
60493.62760000001, 60.02421433628623, 60.02549705008295, 60.03034030595489, 36.90500666028394, 36.91389000867476, 36.88670954228999, 0.9999559090487007, 0.99997541262617, 0.9999547551411491, 10453.010691439518, 10409.846481610371, 10432.819954597639, 256.1870858268594, 73.85827291216998, 99.06368969377854, 10454.314971534704, 10414.776487731839, 10422.141835285518, 284.6883942540818, 283.31779595202414, 284.0251193489285, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.9749, 7.640313, 5500.645, 719.0675, 7.64936, 5500.341, 712.8587, 7.702452, 5497.846, 717.4122, 7.674191, 5499.266, 703.5004, 6.236981, 4386.841, 702.2023, 7.805893, 5481.5, 100.0, 100.0, 99.95944, 99.98525, 99.69837, 99.65891
60495.94412000001, 60.024967924751174, 60.02461946204857, 60.02804770724547, 36.92996336565788, 36.95313492990566, 36.92649541107954, 0.9999531305509896, 0.9999757071851367, 0.9999528899101421, 10450.990434948799, 10416.760432992867, 10436.174319148484, 259.7488778387087, 77.64266947883789, 100.16703375732357, 10461.01034058289, 10406.46588413467, 10431.26115256381, 284.624288666129, 283.1078774030319, 284.06247753986736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 721.4929, 7.626571, 5501.136, 720.8574, 7.634256, 5500.198, 709.811, 7.740187, 5493.322, 722.0532, 7.618848, 5500.0, 709.6425, 6.192968, 4394.997, 708.445, 7.751324, 5492.073, 100.0, 100.0, 99.88319, 100.0, 99.87633, 99.85447
60498.28052000001, 60.02842894057146, 60.027717422117874, 60.03100485175518, 36.92127454029697, 36.9419687177271, 36.9234324113475, 0.9999538153961434, 0.9999750215908093, 0.9999544046886404, 10450.21860596489, 10411.102759137357, 10431.630610579154, 258.59831796570757, 70.58589919890073, 98.28751030721378, 10462.038461795726, 10418.40554925088, 10429.431230123868, 284.60327332893536, 283.2949417096262, 284.07790441259533, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.6989, 7.641383, 5500.004, 721.6161, 7.62431, 5499.933, 709.811, 7.738162, 5493.484, 721.5677, 7.618113, 5499.331, 709.6615, 6.192603, 4394.508, 708.4252, 7.751873, 5491.959, 99.99867, 99.99425, 99.88012, 100.0, 99.87875, 99.84488
60500.6534, 60.0345336649315, 60.03564461698409, 60.0337055084152, 36.889844718930995, 36.92194720635313, 36.92207620011379, 0.9999546348197207, 0.9999743848842693, 0.9999535294830193, 10444.536201230487, 10422.594004402985, 10424.66951987013, 263.25982405763534, 79.42259845089507, 96.70010002582967, 10453.989404923344, 10419.057978097222, 10430.37766750003, 284.68438893197975, 283.13149168138483, 283.9462844258928, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 713.4492, 7.705453, 5497.651, 727.8419, 7.552657, 5497.253, 703.5022, 7.794857, 5484.049, 728.2283, 7.54806, 5496.72, 715.8989, 6.144572, 4399.361, 714.9064, 7.690711, 5499.542, 99.95486, 99.95081, 99.70859, 99.93897, 99.9851, 99.99026
60503.08516, 60.04018450901024, 60.037446420000535, 60.03618290405778, 36.90531753618561, 36.922714218614274, 36.899583598826794, 0.9999522583483399, 0.9999783796857031, 0.9999565075540309, 10454.108606232934, 10422.954942687285, 10441.661629580802, 261.44510350690234, 72.84670518264875, 98.30271526684237, 10470.296773485523, 10417.986394891965, 10428.863011403306, 284.550722967264, 283.2555610804413, 284.1628172344306, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.6791, 7.641919, 5500.507, 721.5383, 7.622652, 5500.269, 709.7722, 7.739635, 5493.665, 722.0726, 7.617193, 5500.027, 709.5852, 6.191873, 4395.297, 708.4848, 7.750225, 5492.007, 100.0, 100.0, 99.88742, 100.0, 99.89171, 99.84515
60505.414840000005, 60.037988016383714, 60.03623878473053, 60.03484908664243, 36.92775382799385, 36.954474559601245, 36.88553268325854, 0.9999577426745023, 0.9999663363065272, 0.999949456446055, 10458.170630951448, 10409.506857959563, 10418.756680073187, 255.64116401358365, 79.02612407660581, 96.94595124819716, 10451.891233259737, 10423.187807655553, 10434.121860005878, 284.6559057532019, 283.0841304762963, 284.0952688522113, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 720.1326, 7.642632, 5500.733, 721.6745, 7.626152, 5500.498, 709.7916, 7.739819, 5494.223, 720.7328, 7.631718, 5500.269, 717.8828, 6.124118, 4400.241, 704.926, 7.783003, 5484.461, 100.0, 100.0, 99.89355, 100.0, 100.0, 99.73279
60507.734280000004, 60.03394843923043, 60.03650657687507, 60.04014581385791, 36.90357081558836, 36.93118437034765, 36.913221688761325, 0.9999533943879043, 0.9999706563877236, 0.9999546349636885, 10464.403671523114, 10417.323186765254, 10430.111345333356, 264.44359173617977, 82.98943418001846, 102.05404934193484, 10457.32117469657, 10429.692721635285, 10432.09487871911, 284.6888788485085, 283.1647283709645, 284.02742477763985, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 725.8104, 7.580348, 5499.125, 716.8885, 7.669622, 5499.781, 713.2858, 7.706686, 5496.327, 719.8395, 7.633005, 5499.814, 717.1006, 6.140189, 4399.417, 708.5047, 7.751507, 5491.495, 99.98268, 99.97648, 99.93182, 100.0, 99.98533, 99.85237
60510.01988000001, 60.03654676156636, 60.03446611783516, 60.034873874694895, 36.90871109698441, 36.94608290190315, 36.91305507920107, 0.999955444640308, 0.999971882987726, 0.9999524803312386, 10446.062211478693, 10417.619574155508, 10441.242585760989, 260.1994550734871, 81.76869276240177, 100.00472620385133, 10466.752446007842, 10425.322139892856, 10426.270808677184, 284.61570911547585, 283.1862763037644, 284.16462961475446, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.758, 7.643168, 5500.675, 721.5189, 7.62302, 5500.655, 709.8887, 7.739082, 5493.37, 722.0921, 7.619767, 5500.208, 715.9562, 6.144755, 4399.142, 708.445, 7.750591, 5491.729, 100.0, 100.0, 99.87805, 100.0, 99.9791, 99.84304
60512.347720000005, 60.037794007250355, 60.03891390809828, 60.03543524302192, 36.909456989060644, 36.918223131429734, 36.8932102162751, 0.999954057868315, 0.9999745476578272, 0.9999531815413458, 10348.833151408964, 10292.676606949915, 10282.16575275715, 255.92507520336267, 81.13746200249625, 95.84571047811369, 10160.186227449052, 10092.866369662874, 10051.41089298948, 284.5552441505371, 283.17645574185246, 283.9120813336685, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.7186, 7.642632, 5500.333, 720.9352, 7.619152, 5500.016, 709.714, 7.739082, 5493.712, 721.7814, 7.617009, 5500.027, 715.8989, 6.144938, 4399.252, 708.4848, 7.75169, 5491.732, 100.0, 100.0, 99.87719, 100.0, 99.98528, 99.84828
60514.784120000004, 60.03754663649036, 60.035570354631425, 60.03343691272571, 34.71620981870926, 34.62727080999899, 34.54086520459115, 0.9999530337744297, 0.9999686870971478, 0.9999543875179606, 9646.49889986029, 9562.239219118106, 9560.93186554221, 235.97980340100094, 68.92049698922642, 92.80370528878757, 9526.996518244365, 9500.026713207037, 9562.328221636508, 284.6428947804261, 283.1411603142919, 283.9402358813165, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.7777, 7.64763, 5500.513, 721.2465, 7.624862, 5500.718, 709.714, 7.740003, 5493.309, 722.7329, 7.609838, 5500.342, 633.4198, 6.599129, 3838.554, 708.6637, 7.751873, 5491.846, 99.99617, 100.0, 99.88215, 99.99552, 87.23864, 99.85025
60517.12036000001, 60.03377379484185, 60.03427253808457, 60.03069885940172, 35.69678536605635, 35.93583881851103, 36.143160440391654, 0.9999554733058091, 0.9999783300311402, 0.9999583429075868, 10440.695811985277, 10407.497069506706, 10400.368943962481, 260.35881008237766, 77.9662367070705, 106.06264069401266, 10223.130796350886, 10102.738743897047, 10197.49289754183, 284.7603375481664, 282.98342498523783, 283.9783377780944, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.2454, 7.645309, 5500.538, 721.2854, 7.625783, 5499.945, 709.7528, 7.739082, 5493.483, 485.6906, 8.419757, 3528.01, 711.9314, 6.175071, 4397.014, 708.2263, 7.753338, 5491.313, 100.0, 100.0, 99.8801, 67.91931, 99.91827, 99.84455
60519.44124000001, 60.03318412211179, 60.031039915272046, 60.03192915633793, 36.91645497031936, 36.94401571490922, 36.91051108215672, 0.9999512651646635, 0.9999735827319312, 0.9999484219953858, 10420.965225550324, 10375.266649799243, 10370.444813289447, 258.16443734195286, 80.35130051161332, 98.71037862430421, 10306.247471693616, 10251.988657585847, 10231.951043451467, 284.6772417215558, 283.1818499551886, 284.0701290906475, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.3637, 7.646916, 5500.583, 722.0247, 7.618231, 5500.706, 461.9409, 8.390885, 5025.015, 722.6552, 7.610758, 5500.199, 711.7979, 6.175984, 4396.774, 708.4053, 7.751507, 5491.538, 100.0, 100.0, 84.12288, 100.0, 99.92319, 99.84474
60521.7378, 60.028640455882815, 60.031856627106926, 60.030086525639994, 35.088064121631724, 34.97222852535892, 34.79370873301289, 0.9999557397509928, 0.9999772169256116, 0.9999568267321747, 9717.059867778524, 9639.465947739045, 9624.826395348311, 235.74719985629872, 70.09326537804054, 92.29721488330324, 9509.021678314202, 9408.75052763512, 9388.004696615204, 284.6770303687459, 283.1475101642376, 283.90627915713424, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 719.2651, 7.647987, 5500.461, 734.3011, 7.579366, 5500.614, 709.8499, 7.738714, 5493.766, 722.7135, 7.621238, 5500.498, 711.6071, 6.178175, 4396.558, 708.2462, 7.75407, 5491.134, 100.0, 99.96211, 99.88525, 100.0, 99.92037, 99.84671
60524.1082, 60.03210527079207, 60.03242215471935, 60.02785974887534, 36.89092992125814, 36.921279934314576, 36.86139821688795, 0.9999544791940017, 0.9999735427140196, 0.9999559031303749, 10452.112305661074, 10410.950581783176, 10430.012439220072, 256.62135033358936, 77.79235912108106, 105.56277349138136, 10440.48578733104, 10412.414548603901, 10428.723266220373, 284.6565037758785, 283.0011987896658, 284.113554845266, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 718.1611, 7.665298, 5499.611, 722.1804, 7.613626, 5500.249, 706.4916, 7.774609, 5487.513, 724.4611, 7.585568, 5498.796, 705.5604, 6.222736, 4389.723, 715.4233, 7.686865, 5497.077, 99.99648, 100.0, 99.7741, 99.98522, 99.7714, 99.94544
60526.42392000001, 60.03117124821669, 60.033300794129836, 60.029573422916606, 36.88710533883993, 36.94590496395655, 36.92371139972017, 0.9999544362739939, 0.9999740718300505, 0.9999544361997394, 10452.86673827205, 10415.190497720283, 10425.473988332184, 260.72147481997285, 77.60393185308658, 98.19433011802812, 10465.750856533361, 10416.15930194721, 10422.458886218004, 284.70426283560266, 283.21671936660834, 283.97062934865664, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 715.8741, 7.667083, 5499.651, 721.4022, 7.631862, 5500.162, 709.6752, 7.740371, 5493.484, 719.8978, 7.64036, 5500.683, 711.7788, 6.17708, 4396.625, 708.2065, 7.753887, 5491.413, 99.99635, 100.0, 99.87393, 100.0, 99.92051, 99.84448
60528.707440000006, 60.032513769829805, 60.02920941991216, 60.03126145319117, 36.9067171387821, 36.94538059498575, 36.92219711168047, 0.9999516876646761, 0.9999742126296861, 0.9999533422697348, 10460.889829672738, 10422.961398762913, 10431.162983349717, 258.34589957097614, 76.37125070472632, 100.42122896291585, 10459.354535952521, 10421.810173325579, 10436.320052816096, 284.64570731325637, 283.157127528046, 284.07391143136374, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 711.8918, 7.720088, 5495.893, 720.6239, 7.63223, 5500.403, 709.7528, 7.740187, 5493.195, 726.0729, 7.572882, 5498.613, 711.8551, 6.176714, 4396.948, 714.8468, 7.691443, 5499.329, 99.93002, 100.0, 99.88425, 99.97028, 99.92924, 99.96369
60530.98836, 60.038227908025384, 60.03905260158527, 60.034357871173015, 36.900227706194975, 36.92476098174371, 36.90755801341849, 0.9999506497576015, 0.9999689302167402, 0.9999501732163659, 10457.945030755614, 10422.25024059602, 10428.826464219821, 257.84406210820634, 83.39123281527645, 104.2693913946631, 10468.052584162797, 10416.118743912428, 10422.387550414294, 284.7225278039135, 283.243686784115, 283.99703487003507, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 705.5042, 7.77809, 5487.465, 714.0674, 7.699093, 5498.271, 716.0616, 7.680179, 5499.481, 732.3451, 7.498601, 5491.693, 718.0735, 6.127771, 4399.987, 720.8708, 7.633944, 5500.49, 99.77069, 99.97259, 99.9871, 99.84756, 99.99584, 100.0
60533.298160000006, 60.02967851028305, 60.0298709709331, 60.03401306489525, 36.91744201570161, 36.94183473519045, 36.922479027268125, 0.9999509641132754, 0.9999700259315446, 0.9999520834750403, 10448.515172744921, 10421.954439212663, 10438.220026385388, 262.5504171126613, 78.88009795677863, 101.3462135540135, 10455.12672900527, 10406.184391746865, 10425.953030254328, 284.7345535469511, 283.2832223746749, 284.0958590921739, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 720.0, 711.8721, 7.720801, 5495.887, 720.2348, 7.636835, 5500.051, 709.7528, 7.740003, 5493.49, 726.1117, 7.573433, 5498.445, 711.7979, 6.176897, 4396.893, 715.4034, 7.690711, 5498.148, 99.92381, 99.99537, 99.88119, 99.97033, 99.91802, 99.96492
