TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
61074.82224000001, 60.00538183504521, 60.00499822649416, 60.007862450821435, 34.392261683693526, 34.40169412218948, 34.37089237033184, 0.9999613255922942, 0.9999729945539609, 0.9999573311177092, 9736.596032892488, 9700.547307073946, 9725.560295237716, 237.4051698827625, 76.42873898997868, 87.57612724189681, 9734.298851676229, 9697.911076550705, 9716.25603339346, 284.72459476464553, 283.11367411412317, 284.19241353592986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.1523, 7.635494, 5500.684, 725.2933, 7.588023, 5499.632, 704.5698, 7.782524, 5487.745, 723.7233, 6.079544, 4399.976, 711.1494, 6.177445, 4396.783, 718.485, 6.123935, 4400.052, 100.0, 99.99191, 99.75723, 99.99805, 99.92163, 99.99979
61077.11000000001, 60.0073707111245, 60.010512533419444, 60.01109415159286, 34.370295731559956, 34.40113986730697, 34.37737920720399, 0.9999674894453644, 0.9999689356703921, 0.9999634317560214, 9735.492200231063, 9695.106537035286, 9713.636331706342, 235.3896869260866, 78.46544365913178, 82.11973699892178, 9738.328070857404, 9695.364688407373, 9718.148402360992, 284.7949010799743, 283.2273396840761, 284.12020207393203, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 722.5969, 7.619253, 5500.387, 720.585, 7.634256, 5500.877, 707.7922, 7.75749, 5490.754, 725.5292, 6.063364, 4399.355, 711.817, 6.176349, 4396.84, 718.4254, 6.124485, 4400.164, 100.0, 100.0, 99.83587, 99.98533, 99.92194, 99.99844
61079.41124000001, 60.009813325395484, 60.01144671272043, 60.009892732025165, 34.38720315073985, 34.387408888674294, 34.3798722152141, 0.9999634238025603, 0.999968039315411, 0.9999661466737929, 9735.132238987853, 9703.137064916336, 9713.612173451573, 233.7940029557517, 71.32598754319952, 82.25678391925612, 9736.237298285814, 9701.265417273433, 9715.67647367876, 284.76445051037376, 283.2594974201627, 284.1558595841563, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 714.5533, 7.697779, 5496.754, 714.262, 7.698173, 5497.835, 714.2758, 7.697114, 5497.9, 731.9373, 6.00563, 4394.687, 718.0735, 6.127406, 4400.208, 712.1429, 6.17411, 4397.065, 99.93959, 99.95925, 99.96344, 99.87784, 99.99721, 99.9319
61081.72728000001, 60.01273063486413, 60.01358648644026, 60.010891537865284, 34.38386483977581, 34.39225433325438, 34.36275011402121, 0.9999698255258987, 0.9999707791946357, 0.9999616231782968, 9737.097257469282, 9699.459539678377, 9722.46273766585, 234.91627274116289, 73.39994276573452, 84.6844859374819, 9732.061630939468, 9698.112955938823, 9720.435198364712, 284.79155908864874, 283.20419568089636, 284.14223778691485, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.896, 7.646559, 5500.527, 720.5267, 7.634072, 5500.538, 707.7145, 7.758226, 5490.816, 725.5098, 6.063915, 4399.473, 711.8551, 6.176532, 4396.733, 718.5248, 6.124301, 4400.332, 99.99324, 100.0, 99.83161, 99.97892, 99.92436, 99.99963
61084.041040000004, 60.01213386730772, 60.014201933911615, 60.01392582422819, 34.39120213190295, 34.36937703613163, 34.38139944546813, 0.9999668678960605, 0.9999702898568589, 0.9999600919836684, 9734.798933471671, 9695.689453410967, 9724.825099107886, 230.78302460758368, 72.13362906336715, 84.06388099491414, 9735.229795267807, 9698.048871076624, 9720.404660027749, 284.7527007258732, 283.2278952664152, 284.1659608274701, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.7186, 7.646559, 5500.811, 720.4877, 7.633888, 5500.708, 707.7728, 7.757858, 5490.991, 725.4709, 6.063731, 4399.193, 718.0735, 6.127588, 4400.21, 712.123, 6.17466, 4397.012, 100.0, 100.0, 99.8348, 99.98025, 99.99591, 99.93068
61086.43716000001, 60.01556451205292, 60.01370297552877, 60.01166193262029, 34.37505139217003, 34.39903849714169, 34.40109170866259, 0.9999602485190684, 0.9999743582962747, 0.9999583822127764, 9735.876448697054, 9695.20573179703, 9724.112081824165, 240.87575410875024, 74.81091356264687, 87.27089559729666, 9740.00191631816, 9702.22934238447, 9719.970500363113, 284.6726046872723, 283.1274693867697, 284.1374989826131, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 726.1259, 7.57303, 5498.52, 726.8303, 7.564261, 5498.063, 701.4639, 7.811791, 5479.853, 719.2181, 6.118155, 4400.295, 724.3109, 6.074079, 4399.715, 706.9738, 6.209269, 4392.64, 99.97169, 99.96261, 99.63228, 100.0, 99.99623, 99.83132
61088.80116, 60.01150979393276, 60.01728540432737, 60.01597631050784, 34.372325910247646, 34.39709457255639, 34.38355362632317, 0.9999602244481892, 0.9999724611195367, 0.9999630985218783, 9741.326013315298, 9685.430832178872, 9719.604173867498, 233.39621741450355, 74.5460571050578, 85.30887435764726, 9735.531049100411, 9700.715049715911, 9709.222882657297, 284.71117040589405, 283.26723429140515, 284.2343211215639, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.0931, 7.6371, 5500.909, 720.5267, 7.633335, 5500.409, 707.7534, 7.75749, 5491.271, 725.4515, 6.063731, 4399.127, 718.0735, 6.127771, 4400.208, 712.1031, 6.174294, 4397.123, 99.99573, 100.0, 99.83989, 99.98155, 99.99833, 99.9332
61091.141560000004, 60.018894215874724, 60.01739647541872, 60.0175485340056, 34.35960239267501, 34.37992074815618, 34.384505004675184, 0.9999631702672681, 0.9999705369871051, 0.9999624797529462, 9732.226512527273, 9699.169343543132, 9707.0534292513, 232.47928131380922, 74.78951463697786, 82.65918318002787, 9730.660722904015, 9698.673947555906, 9717.645045700692, 284.79979962277594, 283.2764824846384, 284.18501052118415, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 726.5399, 7.56143, 5497.82, 717.8807, 7.663543, 5499.718, 711.1505, 7.722516, 5496.289, 730.1313, 6.013536, 4395.031, 712.4655, 6.175436, 4396.892, 718.485, 6.124485, 4400.393, 99.96247, 99.99608, 99.93112, 99.88066, 99.92796, 100.0
61093.450600000004, 60.016638452161985, 60.017163382264975, 60.01732679609712, 34.36061791049365, 34.37600933240386, 34.37656682084963, 0.9999651350857139, 0.9999706321099578, 0.9999655763110568, 9740.499988974565, 9691.553028140677, 9719.047071587205, 236.21587664582012, 73.79943599950911, 83.07003866004607, 9734.805978497036, 9700.929565710427, 9719.26442101023, 284.81588530145234, 283.27682143219903, 284.22765250416535, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 728.8662, 7.547688, 5497.331, 719.7874, 7.641808, 5500.693, 707.8116, 7.758594, 5491.099, 725.3932, 6.064835, 4399.472, 718.0925, 6.127406, 4400.212, 712.1628, 6.17411, 4397.064, 99.95007, 100.0, 99.83676, 99.97889, 99.997, 99.93188
61095.76084, 60.01882243704699, 60.01676440655659, 60.01796402102662, 34.36409329652479, 34.4069140757365, 34.37869721600396, 0.9999613931143138, 0.9999730422967547, 0.9999607495138646, 9730.694521910471, 9694.025918286763, 9717.03025956303, 235.72769885990687, 76.17330238541126, 81.68751903379552, 9741.046185443145, 9695.742035005498, 9714.419665289875, 284.76693702678074, 283.27404701935137, 284.24479531628754, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 726.0864, 7.572495, 5498.688, 720.585, 7.633151, 5500.524, 707.7145, 7.757858, 5491.161, 725.4515, 6.064466, 4399.075, 711.817, 6.176897, 4396.783, 712.0634, 6.174294, 4396.899, 99.97473, 100.0, 99.83789, 99.98779, 99.92299, 99.92812
61098.080200000004, 60.02020170405254, 60.01526391230021, 60.01581942854788, 34.32349168235985, 34.35467709252159, 34.332315058570835, 0.9999601823973284, 0.9999761429782726, 0.9999565396255905, 9726.813680732801, 9688.798889262782, 9709.415681093626, 229.5877736927423, 70.64361912897766, 86.47145045476282, 9735.162308429572, 9690.062377862298, 9707.300503735554, 284.67742644157215, 283.26087096481376, 284.22597923542963, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.2454, 7.641383, 5500.844, 726.8497, 7.563709, 5498.124, 701.4251, 7.811975, 5479.625, 719.2375, 6.117971, 4400.238, 705.4651, 6.222736, 4389.732, 705.8605, 6.220073, 4390.508, 100.0, 99.96448, 99.63335, 100.0, 99.77011, 99.77776
61100.4158, 60.01783627073258, 60.01537521080701, 60.016099444517096, 34.36870522301062, 34.37071590170375, 34.41185125549359, 0.9999612492731683, 0.9999739731789126, 0.9999633709248208, 9736.855455420677, 9696.485583475169, 9712.887040758074, 229.9025934098745, 68.92180272574105, 84.75809890325127, 9734.41733892407, 9687.322621117277, 9717.802466027944, 284.81495521798064, 283.2415231579339, 284.1577009052626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 726.1061, 7.573209, 5498.682, 720.6045, 7.633704, 5500.819, 707.7922, 7.757674, 5490.828, 725.4904, 6.064466, 4399.299, 711.817, 6.176714, 4396.675, 712.123, 6.17466, 4397.118, 99.97969, 100.0, 99.83183, 99.98269, 99.92183, 99.92931
61102.71396000001, 60.015964529800975, 60.012088352964646, 60.0135437293401, 34.38509806868003, 34.36843100767593, 34.3882829166735, 0.999960362682633, 0.9999721111555879, 0.9999608276284945, 9734.44560832845, 9697.308165468998, 9718.536775354973, 232.98378882861653, 73.56071860526481, 81.46845098650192, 9733.785345023909, 9695.33851662291, 9711.468520184093, 284.7708700568272, 283.2169368601256, 284.23299284611477, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.2114, 7.640848, 5500.792, 720.6239, 7.634072, 5500.646, 707.7339, 7.757306, 5491.157, 725.4709, 6.063731, 4399.302, 711.7788, 6.175619, 4397.136, 713.2762, 6.165504, 4398.563, 100.0, 100.0, 99.83588, 99.98274, 99.93073, 99.95785
61105.02392000001, 60.01471692882195, 60.01563315116425, 60.01237015627741, 34.36048574720936, 34.370924294044585, 34.378724022195854, 0.999963939866463, 0.999967876527451, 0.9999642593060817, 9727.975378520387, 9697.953378681406, 9728.366393232896, 231.83475563082084, 77.61867296860419, 83.89486060431398, 9745.117958457842, 9689.792602474532, 9718.904789272747, 284.7880287933363, 283.3223147961203, 284.26254319268276, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 713.0549, 7.701884, 5497.341, 714.1841, 7.695409, 5498.166, 713.8099, 7.704845, 5496.826, 730.1119, 6.026223, 4396.551, 714.9261, 6.152973, 4398.35, 714.1907, 6.162024, 4397.609, 99.95026, 99.97526, 99.94088, 99.92022, 99.95907, 99.95767
61107.344840000005, 60.010681175925725, 60.012943394450474, 60.01668046914393, 34.36969745009546, 34.38365097427712, 34.37987034280987, 0.9999613117468634, 0.9999737376579592, 0.9999621885438207, 9734.137187635757, 9700.17929759626, 9717.17258585706, 230.74431110771184, 70.68328298019514, 86.03579137939596, 9742.030337363782, 9699.996894032301, 9717.034663376848, 284.86208319243696, 283.29235703607276, 284.16083790980986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.758, 7.638706, 5500.657, 720.3904, 7.635177, 5500.707, 707.7728, 7.757674, 5490.876, 725.4709, 6.063731, 4399.297, 717.9209, 6.128501, 4400.099, 712.0833, 6.17466, 4396.839, 100.0, 100.0, 99.83272, 99.98529, 100.0, 99.92676
61109.65572, 60.0117335926475, 60.01086056426052, 60.01508015865077, 34.33411455360306, 34.36947922372621, 34.37542599500778, 0.9999532872784924, 0.9999755682054408, 0.9999526258346544, 9733.748057557079, 9688.192812078307, 9704.695592439703, 241.41930870467093, 70.97378071793992, 94.55262294122167, 9735.182236858727, 9698.282900600125, 9703.199530560636, 284.8563500828007, 283.2735552576465, 284.1858534688675, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 722.9518, 7.607831, 5499.846, 724.7874, 7.582129, 5498.819, 702.0463, 7.807189, 5480.193, 719.2375, 6.117603, 4400.408, 724.3109, 6.074261, 4399.624, 705.8605, 6.220439, 4390.399, 100.0, 99.97713, 99.63765, 99.9963, 99.99884, 99.78039
61111.96568000001, 60.01527138785106, 60.01274345025577, 60.01028198746082, 34.37481643671095, 34.389257718853344, 34.38867712808927, 0.9999588277451262, 0.9999754688438196, 0.9999588300706598, 9741.24580220326, 9700.205898103113, 9723.02335077248, 233.4807190636659, 70.71082200628553, 91.409274155405, 9739.448852027372, 9701.101542719882, 9714.839478437942, 284.8310134224772, 283.2515648902162, 284.1374693793121, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.344, 7.639242, 5500.049, 720.6628, 7.637203, 5500.323, 707.7922, 7.758042, 5491.271, 725.4127, 6.064283, 4399.303, 718.0735, 6.127406, 4400.208, 712.123, 6.174294, 4397.01, 99.99187, 100.0, 99.84095, 99.98901, 99.9984, 99.9383
61114.31052000001, 60.01373786156675, 60.011336963632125, 60.00906017416065, 34.37263015684347, 34.4030719726352, 34.379046097965, 0.9999612263179948, 0.9999748568819383, 0.9999626216531909, 9735.397763904599, 9698.953831076906, 9717.05351047413, 229.45961794162213, 75.32112208656736, 83.04388133144766, 9738.888491358965, 9694.444926822358, 9722.97101396044, 284.627616940657, 283.1966400456333, 284.1228064046649, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 726.1259, 7.572673, 5498.797, 720.4294, 7.63573, 5500.373, 707.7922, 7.757674, 5491.438, 725.4709, 6.064099, 4399.356, 718.0735, 6.127771, 4400.101, 712.123, 6.17466, 4397.003, 99.97672, 100.0, 99.84293, 99.98522, 100.0, 99.92928
61116.673480000005, 59.99985716896028, 60.00292514181617, 60.006336876380175, 34.38216397454592, 34.40338126833919, 34.38126231068327, 0.9999650733165207, 0.9999687236683212, 0.9999637298343521, 9735.804717395351, 9700.889480189519, 9716.71562702191, 232.865316113503, 71.75491741428402, 80.18676672211132, 9739.414973333041, 9699.8354078931, 9713.714247969672, 284.75251394473315, 283.21165413476587, 284.13814491781784, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 732.4346, 7.498431, 5491.896, 714.1258, 7.696146, 5498.427, 714.0817, 7.698586, 5497.795, 732.015, 6.002505, 4394.014, 711.8742, 6.176167, 4396.841, 718.4055, 6.124668, 4400.104, 99.85336, 99.95511, 99.96213, 99.87163, 99.92681, 100.0
61118.98160000001, 60.00286932274742, 60.00020039566903, 60.00217812312615, 34.34975074126873, 34.40704477442049, 34.37764292223714, 0.9999635504483345, 0.999974711134219, 0.9999613359101323, 9737.440064560338, 9697.275815608527, 9712.784116723746, 235.56259148026402, 70.17187861207755, 84.92875788965421, 9740.154761278414, 9694.599137211295, 9716.828085711857, 284.74818348158647, 283.28777206832683, 284.1773153493133, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 726.1061, 7.572673, 5498.959, 720.585, 7.632414, 5500.065, 707.6951, 7.75841, 5490.823, 725.4709, 6.064099, 4399.524, 718.0544, 6.127223, 4400.155, 712.123, 6.174294, 4397.006, 99.97968, 100.0, 99.83174, 99.98647, 100.0, 99.9305
61121.32396, 60.00522325918793, 60.00245528327027, 60.002550268070884, 34.3537406855457, 34.367948992375496, 34.36171408441756, 0.9999623703070719, 0.9999731428266427, 0.9999607786520012, 9724.715694551156, 9690.390189465135, 9710.343608587289, 238.2710243916199, 71.47826444306884, 87.02946257647318, 9736.211823775151, 9691.03399529386, 9710.226269451996, 284.7865439686544, 283.2328693970471, 284.194811533761, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 726.1259, 7.572673, 5498.798, 720.4683, 7.633335, 5500.137, 707.5399, 7.759883, 5489.132, 724.2864, 6.079175, 4400.136, 720.7058, 6.101472, 4400.185, 707.7889, 6.206156, 4391.452, 99.97968, 100.0, 99.81646, 100.0, 100.0, 99.82039
61123.63992, 60.00579292217589, 60.001559442907414, 60.0025334890062, 34.37229294738277, 34.408810596914364, 34.37321952413615, 0.9999581679954693, 0.9999749737689267, 0.999959809577291, 9741.892481015018, 9695.89832911136, 9720.072533804863, 230.05315712726133, 66.02239457605651, 90.26471726798718, 9741.971930159023, 9689.550584719598, 9725.834257158931, 284.81444984356244, 283.2150436608383, 284.2175479169342, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.0591, 7.628712, 5500.389, 724.554, 7.594654, 5499.906, 705.191, 7.780315, 5487.579, 723.7815, 6.074028, 4399.58, 718.2261, 6.126127, 4399.933, 712.1031, 6.174477, 4396.943, 100.0, 99.98766, 99.77276, 99.99663, 99.99716, 99.92913
61125.97980000001, 59.999053451823265, 59.99936698894254, 59.997323455026496, 34.36121466526911, 34.40511979811589, 34.38642739091598, 0.9999595378755767, 0.9999703809146615, 0.9999600147043929, 9732.789845516028, 9697.568647146793, 9716.803226083104, 235.0484497455709, 73.05708663972882, 86.48039442087929, 9735.477632849113, 9697.232604806697, 9721.002515805125, 284.69929763015915, 283.20554555134754, 284.1641007323401, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 722.2815, 7.619967, 5500.368, 720.6045, 7.635546, 5500.534, 707.8116, 7.757306, 5490.705, 725.4709, 6.064651, 4399.302, 718.0925, 6.127771, 4400.098, 712.0833, 6.174843, 4397.064, 100.0, 100.0, 99.82758, 99.98273, 99.99833, 99.93184
61128.252360000006, 60.001698563188924, 60.003578955022945, 60.00373503540605, 34.37518330438464, 34.37557708732665, 34.36550533126069, 0.99995971179805, 0.9999713256992883, 0.9999625142604172, 9732.471034991166, 9695.413771945008, 9718.565432477575, 232.109209947429, 72.91751902606393, 85.14886176410255, 9740.628538035951, 9696.905345759444, 9716.496150891799, 284.84915556096985, 283.1536322256814, 284.1059328621877, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 713.3506, 7.707952, 5497.78, 714.1453, 7.695778, 5497.771, 713.9846, 7.697666, 5497.893, 731.9567, 6.006366, 4394.016, 711.817, 6.176532, 4396.571, 718.3856, 6.124485, 4400.161, 99.93334, 99.95808, 99.96161, 99.8626, 99.92429, 100.0
61130.623120000004, 60.00382524560296, 60.00178789821187, 60.00052019560828, 34.385188723352435, 34.405297811881276, 34.40022220352676, 0.9999624875252415, 0.9999722001561786, 0.9999607457744187, 9742.355460247938, 9697.31242645427, 9714.97019661133, 238.1283839409607, 75.29896742845585, 86.43082877697657, 9738.857725681903, 9698.272437723228, 9711.06649843641, 284.8036326471387, 283.28209819550995, 284.1522470844861, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.9551, 7.640134, 5500.734, 720.5267, 7.634809, 5500.194, 707.7534, 7.75841, 5490.594, 725.4904, 6.063731, 4399.471, 718.0353, 6.127588, 4399.995, 712.123, 6.174294, 4396.89, 100.0, 100.0, 99.83256, 99.98657, 99.99847, 99.9305
61132.916000000005, 59.99975365502434, 60.001630451373956, 60.001112812200155, 34.36513421709924, 34.370710861773475, 34.399470382438565, 0.9999589305307224, 0.999976549884594, 0.9999592136600715, 9737.502041972539, 9692.374827459913, 9713.735181377058, 232.14359097836223, 67.15179067936788, 87.1679475336731, 9734.41351632564, 9695.729911922503, 9708.580872311944, 284.7544964911742, 283.2412793196614, 284.09826354449797, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.5609, 7.646916, 5500.487, 720.5267, 7.633519, 5500.221, 707.7534, 7.757674, 5490.532, 725.4709, 6.063915, 4399.245, 711.8742, 6.176167, 4396.673, 712.123, 6.17411, 4396.89, 100.0, 100.0, 99.83789, 99.98401, 99.92186, 99.93188
61135.247760000006, 60.0007723876268, 59.9999299416161, 60.00039842717669, 34.38017687612866, 34.39672171978863, 34.396554357760635, 0.999957855742939, 0.9999729457584745, 0.9999586634947865, 9735.601213710974, 9692.96217701663, 9718.90302292377, 236.10918260447033, 71.16558320326885, 94.89677841924794, 9737.80200120141, 9699.977782312708, 9717.88805413684, 284.7417882416793, 283.0978193562241, 284.12796414360963, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 726.0864, 7.573209, 5498.745, 726.9081, 7.564077, 5498.184, 701.4251, 7.812712, 5479.571, 719.2181, 6.117971, 4400.406, 705.6367, 6.221275, 4391.312, 707.0334, 6.20817, 4393.041, 99.97568, 99.96557, 99.63122, 100.0, 99.79312, 99.84043
61137.616760000004, 60.00203999722851, 60.00119025834886, 59.99906252233793, 34.36770972193106, 34.38247783994685, 34.38680882492497, 0.9999559971851167, 0.9999777881312171, 0.9999564967311649, 9738.599611261481, 9691.587178787191, 9713.20646720625, 227.0373801682481, 66.25263158121152, 87.61488851940268, 9736.999174859486, 9695.042281740096, 9712.438495534665, 284.82564602235095, 283.1753286129936, 284.08160265657125, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.6057, 7.640669, 5500.798, 720.4877, 7.637019, 5500.725, 707.7922, 7.758042, 5490.987, 725.4321, 6.064283, 4399.3, 708.0974, 6.204108, 4392.099, 712.1031, 6.174294, 4396.837, 99.98869, 100.0, 99.82746, 99.98263, 99.8206, 99.93309
61139.924920000005, 59.99813170099979, 59.999896097040846, 60.00405889779908, 34.352969999891066, 34.38447728641505, 34.341812314725, 0.9999574717180008, 0.9999740690707924, 0.9999596507630142, 9731.046270961908, 9691.275265930319, 9705.145460711676, 229.29003283312704, 69.15160199873662, 83.91139508258793, 9731.010922024692, 9689.630259416064, 9707.935101321747, 284.8316032427065, 283.18565476826035, 284.1752973646077, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 726.7961, 7.564999, 5497.499, 718.2504, 7.655623, 5499.51, 710.9175, 7.72859, 5496.015, 730.3838, 6.017766, 4395.536, 699.6854, 6.262914, 4380.43, 718.3658, 6.124851, 4399.991, 99.96248, 99.99647, 99.91924, 99.89713, 99.55267, 100.0
61142.237720000005, 59.99699734275364, 59.999152452943164, 59.996257419292924, 34.354617821248915, 34.37219970957959, 34.37670341519342, 0.9999583385607161, 0.9999760194274183, 0.9999594499745182, 9730.16399525753, 9696.814414287297, 9709.940050579413, 233.6020167611032, 64.43332242299766, 87.18453629508394, 9735.613932161437, 9695.422547687574, 9710.759980677802, 284.9365103424752, 283.26569190333066, 284.11910084257363, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 728.6099, 7.548402, 5497.652, 719.1453, 7.648255, 5500.251, 707.8893, 7.757858, 5490.535, 725.4904, 6.063731, 4399.296, 705.4651, 6.222006, 4390.003, 712.0833, 6.174843, 4396.896, 99.94339, 100.0, 99.83582, 99.98273, 99.76786, 99.92805
61144.57224000001, 59.99974149511569, 59.99921842682488, 59.999223424953065, 34.3708168562288, 34.37234445631594, 34.35831656263408, 0.9999622924797407, 0.999975928795654, 0.9999624823882244, 9734.774866092248, 9684.98514350887, 9711.251626560397, 231.60942635282163, 68.15015830771063, 89.01419091660534, 9736.97044946354, 9687.921703067817, 9713.868021572365, 284.72474629428285, 283.1705602909934, 284.08815002461034, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 726.1061, 7.573387, 5498.792, 720.5072, 7.634072, 5500.204, 707.7339, 7.758226, 5490.817, 725.4709, 6.063915, 4399.303, 705.4841, 6.222006, 4389.958, 712.0634, 6.175026, 4397.178, 99.97778, 100.0, 99.82651, 99.98276, 99.77652, 99.92801
61146.917480000004, 59.99810366696793, 59.99970664776884, 59.9981260218649, 34.34623670556712, 34.368310899577715, 34.379379587346705, 0.9999620916537383, 0.9999743268055385, 0.9999617540614834, 9726.664598913243, 9685.680601520939, 9707.635465788047, 230.98201703045288, 68.61383428278441, 87.70682288443783, 9731.504612786672, 9692.229302040125, 9709.518957796941, 284.78539970402716, 283.24869457593866, 284.17505241468064, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.3494, 7.639777, 5501.529, 726.8886, 7.564077, 5498.185, 701.4445, 7.811975, 5479.629, 719.1793, 6.117971, 4400.179, 711.8551, 6.176532, 4397.009, 705.761, 6.220256, 4390.285, 100.0, 99.96247, 99.63322, 100.0, 99.92309, 99.78541
61149.318080000005, 59.990289214516025, 59.99194713624682, 59.99297125519789, 34.36217238629787, 34.40441639403287, 34.38050871621857, 0.9999636231535158, 0.9999737771851825, 0.9999628791986404, 9733.947011899934, 9692.299294345185, 9711.061705265241, 232.10417713997776, 65.65508514831527, 87.68375302982611, 9738.181225948796, 9698.661553918822, 9709.572791050401, 284.70752566071496, 283.17945429094874, 284.13386449986467, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 726.0667, 7.572673, 5498.855, 720.5267, 7.633151, 5500.31, 707.8116, 7.75749, 5490.761, 725.4709, 6.064283, 4399.471, 705.4651, 6.222736, 4390.006, 712.0833, 6.174843, 4396.889, 99.97779, 100.0, 99.82663, 99.98143, 99.76779, 99.92926
61151.66212000001, 59.99450926643801, 59.99467818150314, 59.994696066464655, 34.38697607188313, 34.38350196516348, 34.38656497311228, 0.9999593698273579, 0.9999756420514, 0.9999608497914848, 9745.316997903587, 9697.503003077025, 9715.294856892278, 234.75976656190232, 72.76887727182248, 86.32458976886414, 9738.724480480214, 9695.537355496665, 9718.428228704419, 284.86317442067116, 283.24274497239696, 284.1811457960328, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.5806, 7.636922, 5500.062, 720.4683, 7.634256, 5500.362, 707.7145, 7.757306, 5491.041, 725.5098, 6.062996, 4398.912, 713.0187, 6.164478, 4398.3, 714.7275, 6.154699, 4399.462, 100.0, 99.9984, 99.8287, 99.97387, 99.95996, 99.97958
61153.99828000001, 59.99540503633241, 59.99498509423036, 59.995514859945246, 34.384437600640204, 34.38854553412639, 34.37379087575741, 0.9999584987847928, 0.9999720634602592, 0.9999594502435285, 9735.501412808962, 9692.358223592368, 9719.515429581568, 230.12978588941223, 72.89088271276296, 86.63919081269387, 9742.856868054514, 9695.510423082385, 9716.064409097744, 284.7745649276677, 283.2441384970754, 284.2317452922718, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 713.2324, 7.707238, 5498.408, 714.5732, 7.691541, 5499.221, 712.0822, 7.723989, 5495.095, 728.4614, 6.041852, 4398.343, 713.3811, 6.164661, 4397.083, 712.2026, 6.173744, 4397.003, 99.94389, 99.98561, 99.90941, 99.94571, 99.93518, 99.93048
61156.2744, 59.99597339466649, 59.99563899096612, 59.99774200851245, 34.376491124150256, 34.39994720630629, 34.387451697505945, 0.9999561858254556, 0.9999733504776739, 0.999956730608386, 9737.524526936815, 9702.310189931053, 9716.294275647659, 232.13027077289462, 71.5856609548955, 86.46883681943507, 9739.869617995526, 9696.930918503744, 9717.325135177964, 284.8074122785003, 283.21010245310856, 284.2299104903713, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.4229, 7.641383, 5501.6, 720.7407, 7.63223, 5499.965, 707.7534, 7.757674, 5490.816, 725.4904, 6.064099, 4399.58, 718.0735, 6.127954, 4399.883, 712.0833, 6.174843, 4397.009, 100.0, 100.0, 99.83161, 99.979, 99.99594, 99.93188
61158.610640000006, 59.99609528434928, 59.99771105165606, 59.994847702406155, 34.34537091391443, 34.37932659360745, 34.331177508487556, 0.9999573262493323, 0.9999752347550489, 0.9999549392326783, 9731.298531538454, 9687.321189050936, 9712.487198956711, 239.75887048556797, 67.20728166772597, 96.56134146451836, 9732.155011204084, 9694.77508788516, 9707.999096593654, 284.842538501467, 283.27414438180574, 284.2200214007327, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 723.9572, 7.589092, 5499.743, 726.3828, 7.569419, 5497.953, 701.4833, 7.81216, 5479.739, 719.1987, 6.117787, 4400.408, 724.33, 6.073713, 4399.846, 705.8804, 6.220256, 4390.281, 99.99156, 99.96657, 99.63022, 100.0, 99.9951, 99.77772
61160.98096000001, 59.998791214330836, 59.99819889185251, 59.995740893000516, 34.37762215540185, 34.38194302536723, 34.36955199635224, 0.9999572572408051, 0.9999753077696306, 0.9999596697927008, 9734.130339107369, 9693.501202819753, 9717.633011657248, 241.48440150806255, 69.71733214207325, 89.0619628223294, 9739.381361239008, 9698.763806054112, 9715.460499314786, 284.82115996946453, 283.3366963766631, 284.24253010056174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.1129, 7.640134, 5500.056, 720.7601, 7.631493, 5500.815, 707.7145, 7.757858, 5490.705, 725.4709, 6.064099, 4399.074, 718.0544, 6.127223, 4399.995, 712.1031, 6.174477, 4396.949, 100.0, 100.0, 99.82959, 99.98914, 99.99973, 99.92787
61163.327840000005, 60.00133756982526, 59.99838119438609, 60.00042176331267, 34.33649362107217, 34.39471703240358, 34.36156944901797, 0.9999615605335386, 0.9999727501258288, 0.9999613876315244, 9737.585528649182, 9694.850476480162, 9713.885475581334, 236.15144587310897, 73.83672221534107, 83.70952236756204, 9741.243384082973, 9696.435065298705, 9715.365915431898, 284.9225172825847, 283.30324900360057, 284.2103474923179, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 726.1061, 7.57303, 5498.855, 720.4877, 7.633704, 5499.969, 707.7728, 7.758226, 5490.647, 725.4904, 6.063364, 4399.466, 718.0544, 6.127588, 4399.99, 712.0833, 6.174843, 4396.949, 99.97778, 100.0, 99.82851, 99.98647, 99.99836, 99.92792
61165.752920000006, 60.001811384460886, 60.00230833483186, 60.00319334290353, 34.36030156862526, 34.36034192628171, 34.33553941515447, 0.999964316421761, 0.9999726755655239, 0.9999602889476173, 9738.538857564656, 9701.146359219356, 9716.196319362596, 231.68666097732694, 78.12066207544103, 87.18241172469851, 9741.102746427987, 9697.975647058242, 9713.766957893386, 284.82174729885884, 283.31903298884697, 284.2711411517918, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 732.3951, 7.498252, 5492.012, 713.9702, 7.697436, 5497.077, 714.1205, 7.700059, 5497.735, 732.0344, 6.001585, 4394.581, 711.817, 6.174888, 4397.491, 717.1927, 6.137486, 4399.412, 99.85126, 99.94545, 99.96018, 99.87543, 99.93482, 99.98523
61168.069480000006, 60.00941264827375, 60.00356543330862, 60.005763724517955, 34.348844634536235, 34.37842766405148, 34.371886725761435, 0.9999610904076628, 0.9999747043575318, 0.999965221636535, 9734.200192205939, 9700.91511571871, 9707.62739639579, 233.8214058532276, 69.75231559969325, 87.52610268464827, 9741.306846238715, 9699.934045805967, 9717.808427785198, 284.91634626910735, 283.33722599571826, 284.26786264945696, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 726.1061, 7.57303, 5498.907, 720.5072, 7.633335, 5499.956, 707.6951, 7.757122, 5490.937, 725.4321, 6.064466, 4399.468, 718.0735, 6.127771, 4399.822, 712.0833, 6.175026, 4397.068, 99.97568, 100.0, 99.82774, 99.9789, 99.99455, 99.93046
61170.430960000005, 60.006187560823236, 60.00397879003787, 60.00532364755823, 34.33671861873226, 34.350810107575356, 34.33252222567518, 0.9999540674773063, 0.9999772118644622, 0.9999581908611297, 9732.927887836882, 9687.608413919763, 9710.508088809116, 228.46203675927472, 66.88735430103043, 88.55738674737563, 9734.150972947424, 9694.52303276549, 9705.291855769283, 284.8671907875256, 283.36615411239177, 284.22307275941927, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 725.9287, 7.58124, 5499.703, 722.1804, 7.608653, 5499.774, 704.5504, 7.789702, 5483.604, 721.2183, 6.106755, 4400.523, 723.9294, 6.074626, 4400.123, 705.8605, 6.21989, 4390.335, 99.9896, 99.99449, 99.72507, 100.0, 99.98998, 99.78291
61172.77996000001, 60.008029468288484, 60.00486635715603, 60.00369130655074, 34.355633642550224, 34.40542818537981, 34.37978464770027, 0.999959348021537, 0.999976306755654, 0.999958724930518, 9733.977994632953, 9697.175250876586, 9717.594395495287, 233.77593609786982, 69.6043412641975, 88.95836839893127, 9734.618129012619, 9696.979833159288, 9721.717082907979, 284.8977112163649, 283.39106011703007, 284.29267426081645, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 723.7404, 7.596945, 5499.781, 721.2465, 7.637019, 5500.317, 707.7534, 7.757674, 5490.935, 725.4321, 6.064283, 4399.193, 718.0735, 6.127954, 4399.99, 712.0833, 6.17466, 4397.002, 99.99461, 100.0, 99.82653, 99.98025, 100.0, 99.92801
61175.08932000001, 60.005766377179235, 60.00289891482337, 60.00128031830644, 34.35957114799894, 34.396552193843235, 34.37760463947028, 0.9999644623173465, 0.9999740157958149, 0.9999606406102469, 9731.812396246502, 9698.998235394682, 9720.46983556076, 232.76444819697167, 72.56872166193716, 84.93294926371391, 9745.18631975565, 9699.319716555847, 9719.30597725481, 284.8767051026425, 283.2476362178582, 284.28160473098086, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.9749, 7.641383, 5500.875, 720.585, 7.631678, 5500.204, 707.6757, 7.758042, 5490.816, 725.4321, 6.064283, 4399.243, 718.0353, 6.127954, 4399.936, 712.0634, 6.174294, 4397.124, 99.99878, 100.0, 99.83161, 99.98143, 99.99714, 99.92659
61177.45280000001, 60.00112659605439, 60.00091342573062, 60.00377119563193, 34.384379479261405, 34.37049251177506, 34.3472936423042, 0.9999620877978341, 0.9999701556456239, 0.9999585163172754, 9737.015143806913, 9695.294643261397, 9716.021604764861, 232.0991797940993, 70.15401891507372, 83.97923229599701, 9740.155776528805, 9701.724815670084, 9717.361646832327, 284.94097610431754, 283.32743379023356, 284.3101688808525, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 713.0155, 7.708844, 5496.973, 713.8145, 7.696146, 5497.962, 714.1205, 7.702452, 5497.09, 731.8013, 6.004344, 4394.017, 711.8551, 6.176349, 4396.673, 718.3856, 6.125034, 4400.221, 99.93817, 99.96154, 99.96284, 99.86646, 99.92299, 100.0
61179.82972, 60.00348686229701, 60.001538960969945, 60.00412687426583, 34.34356856580229, 34.35832399189398, 34.34326743306678, 0.999961836852243, 0.9999702009778425, 0.9999624189344398, 9733.677778068242, 9695.710563633533, 9715.018200905508, 234.99577048528033, 73.59886073842108, 88.7438172566408, 9745.103916442127, 9695.844448651009, 9716.304675472242, 284.8817293812645, 283.2804181296606, 284.2277610151467, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.0537, 7.639063, 5500.599, 720.7212, 7.632046, 5500.265, 707.7339, 7.758042, 5490.586, 725.4515, 6.063547, 4399.077, 718.0162, 6.127588, 4399.99, 712.0833, 6.175026, 4396.949, 100.0, 100.0, 99.82863, 99.98659, 100.0, 99.93577
61182.16556000001, 60.00428398387783, 60.00655934667429, 60.00360729133671, 34.31512081189936, 34.351325496040786, 34.33948326681012, 0.9999602570536792, 0.9999747395388238, 0.9999592738889449, 9731.29361215038, 9682.853559542178, 9703.48932372413, 232.1989677578274, 66.52785919052258, 86.45655794968752, 9726.95538906317, 9688.226637799475, 9706.819672126147, 284.8544805350121, 283.2512483358862, 284.2195459724844, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.4229, 7.646202, 5499.945, 720.5656, 7.633704, 5500.139, 707.7922, 7.758042, 5490.651, 725.4515, 6.065386, 4399.746, 710.5962, 6.190046, 4394.891, 709.3198, 6.195169, 4393.505, 99.9976, 100.0, 99.8327, 99.99283, 99.88525, 99.85787
61184.4766, 60.00000489418251, 60.00136030693694, 60.00051751264617, 34.37016689612892, 34.38527360544699, 34.35623235108726, 0.9999577327104532, 0.9999765491583682, 0.9999560054275554, 9737.7171593979, 9696.408195120768, 9710.496113714173, 234.19803160709762, 64.25202888035165, 86.95065662909929, 9734.578116252656, 9692.12285912294, 9718.580087672235, 284.8515763538971, 283.1920204921538, 284.20907890051643, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 726.0864, 7.572852, 5498.785, 726.6552, 7.571077, 5498.919, 703.0363, 7.793384, 5484.788, 722.3251, 6.091679, 4400.419, 709.8332, 6.186576, 4396.029, 711.5465, 6.174843, 4397.004, 99.98168, 99.97894, 99.7109, 100.0, 99.89681, 99.93184
61186.81584, 59.99640914880324, 59.99550710318851, 59.99685638780742, 34.36556602766779, 34.37342782976968, 34.38580787420357, 0.9999601935281954, 0.9999783873144155, 0.999959789899648, 9737.361054956309, 9696.294972032229, 9712.318637356808, 230.74310931820037, 60.68420597857494, 87.69713704164678, 9741.337051850896, 9692.077528844231, 9718.213943312996, 284.77195902243835, 283.21250078768946, 284.134677995692, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 722.0449, 7.611401, 5500.133, 720.5072, 7.63444, 5500.869, 707.8116, 7.757674, 5490.592, 725.4321, 6.064283, 4399.131, 711.7979, 6.176714, 4396.57, 712.1031, 6.17466, 4397.062, 100.0, 100.0, 99.82555, 99.97885, 99.92548, 99.92922
61189.162480000006, 59.99379834424701, 59.99388653069425, 59.99354770322333, 34.3642302851808, 34.39895533194245, 34.36123406297547, 0.9999640190556325, 0.9999740179871278, 0.9999653334018269, 9737.55027859586, 9696.978382714215, 9715.185822841453, 231.3276469504126, 70.12242219928476, 81.23477971280408, 9737.077519380497, 9696.256730046978, 9718.054728753166, 284.88904831156617, 283.29261294939687, 284.1841808600948, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 0 1 1 1), 5500.0, 720.0, 730.956, 7.511459, 5492.167, 714.1841, 7.697067, 5497.514, 714.0234, 7.700243, 5496.624, 731.9955, 6.005263, 4393.964, 718.0925, 6.127406, 4400.104, 718.3856, 6.125034, 4400.275, 99.86803, 99.96981, 99.97045, 99.87147, 100.0, 99.99828
