TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
61205.622200000005, 60.00448468475649, 60.003287386010754, 59.999287528165205, 36.88781082756928, 36.93001616735012, 36.90338077705261, 0.9999479169936389, 0.9999739403033212, 0.9999525499464111, 10459.593692718281, 10421.004600731605, 10436.307096044035, 252.67771735202678, 75.05096402227537, 100.1760663666123, 10465.292029161887, 10422.37186692329, 10427.923908235207, 284.9245279668205, 283.35595388058965, 284.2929246444038, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.0143, 7.644239, 5501.039, 720.2932, 7.633519, 5499.45, 713.8293, 6.161208, 4398.169, 725.7039, 7.576559, 5498.982, 712.0458, 7.717713, 5496.227, 718.7833, 7.653537, 5500.06, 100.0, 100.0, 99.95818, 99.98009, 99.92915, 99.98777
61207.981960000005, 60.0046807731117, 60.00318792763327, 60.00195655540201, 36.8664550841879, 36.89712220480129, 36.8885358378821, 0.9999516151927633, 0.999972902406726, 0.9999526406854571, 10452.773076059186, 10412.850665800386, 10439.109563138434, 262.2154840348156, 78.2123057246472, 109.588146372962, 10460.490088175484, 10411.938876043505, 10432.025362998698, 284.92162168809006, 283.3197875281656, 284.37008501772954, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 726.047, 7.572495, 5498.797, 726.8303, 7.564261, 5497.96, 720.1187, 6.110404, 4400.368, 719.9755, 7.638705, 5501.413, 705.8275, 7.775241, 5488.033, 724.8073, 7.587614, 5499.547, 99.97673, 99.96337, 100.0, 100.0, 99.77305, 99.99037
61210.31068, 60.00403491867878, 60.002347193026516, 60.00398381374887, 36.8934619278076, 36.91264932743048, 36.915045770537716, 0.9999511137487956, 0.9999755249820189, 0.9999472186027539, 10458.146800221562, 10421.50510328776, 10433.665505813535, 257.5867201315745, 74.69645972430408, 103.42318226577663, 10461.021113930543, 10411.542864604355, 10438.91775302981, 284.89467160245505, 283.3704006930728, 284.3329250188164, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 719.5214, 7.638885, 5501.077, 720.3126, 7.632967, 5499.925, 713.8293, 6.161576, 4398.393, 725.7428, 7.576743, 5498.7, 712.084, 7.718261, 5496.287, 718.7435, 7.651706, 5499.293, 100.0, 100.0, 99.95959, 99.97496, 99.93108, 100.0
61212.589920000006, 60.00209741981815, 60.00635799470973, 60.003300049858396, 36.88106042554314, 36.90110989346475, 36.88254027133859, 0.9999507568173996, 0.9999724528144933, 0.9999490987643209, 10450.080802529234, 10408.412738583087, 10428.247281889342, 257.609663081043, 74.42005064248997, 104.36141461147508, 10449.146117241911, 10403.39735968712, 10432.640886435562, 284.9138813408908, 283.33399737411173, 284.3304739499364, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 726.0667, 7.573387, 5498.85, 720.799, 7.63223, 5500.578, 713.8875, 6.161208, 4398.057, 719.2181, 7.639625, 5500.394, 713.0568, 7.707121, 5496.962, 716.7554, 7.678075, 5499.168, 99.97768, 99.99503, 99.95443, 100.0, 99.9433, 99.98348
61214.984240000005, 60.00106645704392, 60.00042141490311, 59.99813054479952, 36.88106278913543, 36.918882188565185, 36.88251932710834, 0.9999461435814085, 0.9999733396173135, 0.9999515631617409, 10453.73357488882, 10409.230938799681, 10438.020203499858, 255.4562282619388, 72.67698156519873, 104.67538421705922, 10451.106567758954, 10413.813485448441, 10436.188011945336, 284.87013367684875, 283.3244921445523, 284.2801295393926, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 732.3754, 7.498609, 5492.064, 714.3398, 7.69412, 5499.39, 708.5881, 6.196366, 4394.958, 716.3248, 7.674742, 5499.697, 713.61, 7.709678, 5497.231, 717.9681, 7.661046, 5499.461, 99.85326, 99.9875, 99.86438, 99.98826, 99.94683, 100.0
61217.34148, 59.9929401066602, 59.99393425027843, 59.996464398356196, 36.85619234669565, 36.91264148580729, 36.873135454916174, 0.9999507545086641, 0.9999740968606406, 0.9999516099026369, 10455.959625102903, 10414.199835172738, 10433.737317498904, 257.21639874720404, 78.69958867535934, 102.54811601212532, 10459.519075726974, 10409.258033756552, 10430.083494755316, 284.87516128515387, 283.31811465361926, 284.21821994323125, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 726.047, 7.57303, 5498.855, 720.9158, 7.634256, 5500.835, 713.8293, 6.161576, 4398.281, 719.257, 7.641831, 5501.218, 718.5504, 7.656899, 5500.126, 712.0038, 7.716714, 5496.54, 99.97769, 100.0, 99.95953, 100.0, 99.99794, 99.93569
61219.66620000001, 59.988496934810115, 59.989666566212954, 59.99266857560954, 36.86809336912898, 36.894901740262156, 36.88604191760342, 0.9999492461705678, 0.9999769434648766, 0.9999480732705734, 10453.2860399236, 10402.657206835549, 10427.177197329322, 255.07334686548757, 69.83109805137519, 104.97972336010935, 10455.505107085808, 10406.884175838553, 10428.118295554543, 284.8380727029531, 283.2799759682034, 284.2099872096007, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.2957, 7.637279, 5500.877, 726.7719, 7.564445, 5498.128, 720.1187, 6.110588, 4400.367, 725.7816, 7.576743, 5498.923, 724.6352, 7.588962, 5499.54, 705.9201, 7.774397, 5488.339, 100.0, 99.96457, 100.0, 99.97902, 99.98824, 99.78537
61222.04108, 59.98593238360384, 59.98694466090771, 59.988669367192664, 36.87568143037177, 36.9161552623136, 36.89107415242128, 0.9999496723122285, 0.9999764886118175, 0.9999481998891355, 10455.607619139877, 10417.785022798322, 10427.144974232975, 258.99455541064174, 72.73726874530985, 105.56998278008132, 10460.313145373519, 10409.88501027064, 10425.03119429983, 284.8835180062801, 283.278907425332, 284.16786148476393, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 726.047, 7.573744, 5498.959, 720.6823, 7.636835, 5499.921, 713.8487, 6.161208, 4398.45, 720.1114, 7.643486, 5499.178, 718.3978, 7.655986, 5500.129, 711.8447, 7.718728, 5497.677, 99.97568, 100.0, 99.95568, 100.0, 99.99239, 99.95636
61224.4354, 59.98330231841899, 59.98272845104874, 59.98299436487252, 36.85415513649619, 36.897071276378774, 36.8985245049602, 0.9999507447007953, 0.9999737989086682, 0.9999479786683291, 10452.102180865682, 10404.37864057178, 10429.839904844044, 259.4003523098422, 73.14240323082049, 109.35123447820706, 10449.471696275565, 10402.181222628711, 10432.49874894494, 284.8239015327512, 283.0934400336753, 284.1415384952859, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.0537, 7.638706, 5500.302, 720.5072, 7.633704, 5500.254, 713.8099, 6.161944, 4398.223, 725.7039, 7.576375, 5499.04, 724.6352, 7.588779, 5499.591, 712.7593, 7.726969, 5495.111, 100.0, 100.0, 99.96195, 99.98113, 99.98531, 99.90588
61226.77492, 59.981589405757944, 59.983204989100386, 59.98000797335195, 36.878876340918815, 36.896745531509744, 36.88932812070097, 0.9999488961588419, 0.9999710379205351, 0.9999519255639997, 10453.515729629707, 10408.486270068432, 10429.916159066985, 259.3901796143764, 76.9748630521708, 103.84869416776735, 10458.600578272348, 10409.186172935524, 10429.911209518537, 284.7852157572828, 283.2790722518677, 284.24898025611606, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 713.469, 7.707952, 5497.942, 714.476, 7.696883, 5498.082, 707.4816, 6.208699, 4392.188, 732.0344, 7.50283, 5492.347, 730.7963, 7.52413, 5494.924, 716.994, 7.671666, 5499.028, 99.94756, 99.96372, 99.82106, 99.85946, 99.90004, 99.98365
61229.14596, 59.9770746901339, 59.97597119037606, 59.98079890220134, 36.854243205060925, 36.89286015463496, 36.85180531232336, 0.999951374696197, 0.9999753940920677, 0.999947847105766, 10451.116517336231, 10412.090449033416, 10427.2706627267, 256.971189992827, 71.7579277752643, 108.36604379969776, 10452.220925890088, 10408.530780020383, 10432.548921176523, 284.87501104069446, 283.3508961862797, 284.25271874891524, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 719.2454, 7.643882, 5500.429, 720.4294, 7.63444, 5500.534, 713.9263, 6.161944, 4398.394, 725.7039, 7.576743, 5498.53, 724.6161, 7.588779, 5499.214, 713.2762, 7.713418, 5497.123, 100.0, 100.0, 99.96474, 99.97795, 99.9843, 99.94628
61231.481120000004, 59.97650682821199, 59.98052384634133, 59.97522424984755, 36.875017073190904, 36.9003399062299, 36.86693309179608, 0.999949777267557, 0.9999745974786511, 0.99994612001909, 10450.077572989281, 10403.711420982867, 10424.258593097318, 257.3119020484337, 70.62105414452259, 106.12247553704401, 10452.968417674228, 10409.641310365627, 10423.864796491007, 284.7692299194726, 283.2179834127548, 284.16155769327156, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.138, 7.627641, 5500.576, 722.7057, 7.60589, 5500.046, 717.6729, 6.127891, 4400.104, 720.3444, 7.644405, 5499.613, 718.2261, 7.659273, 5500.257, 705.9996, 7.773848, 5487.816, 100.0, 99.99944, 100.0, 100.0, 100.0, 99.78123
61233.91188000001, 59.97483044164684, 59.97355959000923, 59.97536330509934, 36.8833866361548, 36.90104828562797, 36.8601310279708, 0.9999511175436497, 0.9999769777769216, 0.999949785991178, 10455.860294748347, 10414.006936103922, 10437.658136855076, 257.84778307809574, 75.5341169201115, 107.65627486634821, 10462.19302228588, 10407.423477194394, 10425.955626080386, 284.84740850345474, 283.2035554953625, 284.2306353331563, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.8029, 7.627641, 5500.836, 720.0208, 7.639414, 5500.342, 713.8487, 6.161576, 4398.113, 725.7428, 7.577111, 5498.817, 724.6161, 7.589327, 5499.154, 712.9978, 7.716897, 5494.51, 100.0, 100.0, 99.95571, 99.97601, 99.98322, 99.89877
61236.31596000001, 59.97699754699892, 59.975325122018425, 59.977552400077215, 36.86886391462869, 36.89799093945055, 36.89516249117176, 0.9999471671524025, 0.9999764048377288, 0.9999448911094785, 10455.766891021374, 10420.755141430813, 10438.523094878416, 253.11680541034912, 78.30517013826011, 108.14533240952642, 10455.426107129639, 10408.16916022968, 10434.278332151935, 284.78629974539604, 283.2262219501231, 284.20788600431376, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 726.0864, 7.572852, 5499.012, 720.2737, 7.627072, 5499.559, 720.1382, 6.110956, 4400.25, 725.7039, 7.576927, 5498.757, 718.4359, 7.655803, 5500.671, 712.1031, 7.720193, 5496.557, 99.98063, 99.99058, 100.0, 99.98004, 99.99471, 99.92457
61238.689080000004, 59.976259574999794, 59.97420087523108, 59.97785218891439, 36.87627507688494, 36.89302067569728, 36.89249204106254, 0.9999487202349528, 0.9999733978686395, 0.9999543969266427, 10457.406037974073, 10404.568139308005, 10422.76500216035, 253.8410614429672, 74.16387203140584, 104.52346049053722, 10453.037133310545, 10406.409159086876, 10434.751542304057, 284.8164214114763, 283.2328911148623, 284.27159334563163, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 732.3951, 7.498609, 5492.064, 714.1841, 7.700015, 5497.44, 726.35, 6.054998, 4398.834, 732.015, 7.503198, 5492.406, 712.2938, 7.717165, 5496.107, 718.664, 7.654453, 5499.167, 99.85221, 99.95206, 99.97086, 99.85956, 99.92781, 100.0
61241.05348, 59.98154362411979, 59.97888844058889, 59.9779894513401, 36.88441872528298, 36.92929010114873, 36.879630412315464, 0.9999520374881399, 0.9999701940292336, 0.9999508941696245, 10454.383031442709, 10410.54113095392, 10430.207233357796, 256.9986270722711, 77.28165803128968, 105.96043964754426, 10461.369105821072, 10413.338204797694, 10428.654580511857, 284.77153193622803, 283.32170244541555, 284.29161274466986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 726.0667, 7.573209, 5498.843, 719.6122, 7.640151, 5500.996, 720.0993, 6.110404, 4400.422, 725.7039, 7.577111, 5498.921, 718.3596, 7.657264, 5500.137, 712.2026, 7.719094, 5496.511, 99.97864, 100.0, 100.0, 99.97713, 99.98658, 99.93516
61243.48700000001, 59.977367080398025, 59.97961244063084, 59.97629158049006, 36.88482073960796, 36.897822098503745, 36.88309135000309, 0.9999501733330824, 0.9999731692486936, 0.9999520559839257, 10451.721263695035, 10398.943915931342, 10429.051479725249, 257.64162648288675, 73.86970188300779, 105.17766480397495, 10446.949643959717, 10409.778566137991, 10429.087619198723, 284.8867342893557, 283.23843536606347, 284.21508749793054, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 726.0864, 7.57303, 5498.797, 721.0519, 7.63444, 5500.683, 718.954, 6.119976, 4399.969, 722.9854, 7.611861, 5500.412, 722.556, 7.604668, 5500.243, 706.437, 7.770185, 5488.393, 99.97768, 100.0, 100.0, 99.99772, 100.0, 99.78664
61245.85476, 59.98116316153212, 59.98266388074328, 59.98368928952064, 36.88912632671811, 36.897459553090876, 36.91666384416911, 0.99995097370021, 0.9999745566256795, 0.9999522451654062, 10452.37419593392, 10411.614291622227, 10439.981025894627, 256.3076269956382, 75.2290206379862, 103.05110610110023, 10449.949018921783, 10413.297802929044, 10432.49306545673, 284.84689575400137, 283.1915479853553, 284.105550896657, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 722.7546, 7.60801, 5500.328, 722.5306, 7.612153, 5500.146, 719.0317, 6.114453, 4400.527, 725.7039, 7.577111, 5499.034, 718.1879, 7.657264, 5499.974, 712.7195, 7.721475, 5496.178, 100.0, 100.0, 100.0, 99.97803, 100.0, 99.9291
61248.22548000001, 59.98255502388995, 59.98351117918598, 59.984451283636744, 36.86709652069177, 36.91936873793668, 36.89418571839456, 0.9999513426653139, 0.9999758654131935, 0.999947566423899, 10450.75461325979, 10415.05908411719, 10431.80103107075, 258.8320218886188, 68.57413750799788, 105.9527322649501, 10456.477733795515, 10416.049571716621, 10431.634532626062, 284.8544106301184, 283.2613393158572, 284.2561361209179, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.2114, 7.638171, 5500.567, 720.5656, 7.633519, 5500.784, 713.7711, 6.161576, 4398.171, 720.2085, 7.646427, 5500.345, 724.5779, 7.589145, 5499.43, 711.5862, 7.723489, 5496.346, 100.0, 100.0, 99.95704, 100.0, 99.9902, 99.92204
61250.5414, 59.983186153974906, 59.98671594358219, 59.98341169616186, 36.863812634671405, 36.89751251639529, 36.88172654652264, 0.9999457997039685, 0.9999733034392548, 0.9999448223729651, 10449.489498507688, 10405.693104514321, 10422.938699412178, 259.7969652867705, 72.39302749122726, 103.38689204519778, 10453.970776525173, 10410.729906076112, 10432.03753388885, 284.89100439987567, 283.2487030605647, 284.2219211932031, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 713.607, 7.704025, 5497.31, 714.2425, 7.698357, 5498.631, 707.501, 6.208515, 4392.465, 713.1401, 7.707838, 5496.541, 730.968, 7.515546, 5493.664, 718.1471, 7.658298, 5499.403, 99.9499, 99.97371, 99.82228, 99.93986, 99.88532, 99.98775
61252.93636000001, 59.99001025610115, 59.99192474394222, 59.98814546841861, 36.88680022357029, 36.940094763488254, 36.886547981811404, 0.9999505233089855, 0.9999767432832598, 0.9999496349469956, 10458.527158565852, 10415.004125605648, 10437.453683281392, 257.1738550414841, 73.9027059756827, 103.23473061431423, 10461.642380975443, 10414.994870314564, 10434.927784783218, 284.8324821449033, 283.31841123966757, 284.19527129870784, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 719.5609, 7.64299, 5500.462, 721.1881, 7.626888, 5500.66, 713.8487, 6.161024, 4398.276, 719.7813, 7.647163, 5500.104, 724.6352, 7.589145, 5499.753, 712.2225, 7.717446, 5496.551, 100.0, 100.0, 99.95571, 100.0, 99.98518, 99.92732
61255.21684000001, 59.99044737728432, 59.98801937417945, 59.98673774380744, 36.88252167242638, 36.909817321332255, 36.90036951443143, 0.9999454404109854, 0.9999739616081449, 0.9999440132311643, 10450.452264645788, 10409.878989315786, 10439.213542535885, 259.56101737190875, 78.36290851400008, 110.52256117150773, 10456.648672352238, 10409.48752106206, 10429.541087860789, 284.76340652669154, 283.21874367626475, 284.17738622618475, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 719.8369, 7.638885, 5500.784, 720.6628, 7.632967, 5499.988, 713.8487, 6.161576, 4398.167, 719.5871, 7.64514, 5499.823, 724.6352, 7.590423, 5499.891, 711.0693, 7.732646, 5493.701, 100.0, 100.0, 99.95695, 100.0, 99.99662, 99.8944
61257.58500000001, 59.98991577087886, 59.99018475134179, 59.99073128639033, 36.89504518650765, 36.90972910680414, 36.88556742989706, 0.9999481614515935, 0.9999767944890763, 0.999945711397303, 10460.773710254609, 10413.76515568948, 10432.861121665024, 258.1386368762469, 67.14537547604323, 107.50825328763062, 10468.13482237349, 10413.190348797818, 10429.2599760289, 284.86334636531865, 283.2409832589083, 284.15199677831197, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 726.047, 7.572852, 5499.074, 726.8303, 7.565182, 5497.824, 719.4005, 6.119239, 4400.153, 723.5291, 7.607265, 5500.069, 722.2127, 7.615808, 5499.943, 710.6121, 7.727518, 5495.741, 99.97568, 99.95903, 100.0, 100.0, 100.0, 99.91317
61259.92216, 59.995593327165366, 59.99780986537393, 59.99733605582707, 36.877871704621676, 36.9138374321752, 36.902849752979456, 0.9999483451087082, 0.9999736374593412, 0.9999473933780674, 10450.231974065608, 10415.172997287475, 10434.109093420395, 256.73980794953695, 76.27759383632292, 104.48072106593997, 10459.12768319147, 10413.637292505173, 10436.576254231295, 284.8313913013137, 283.23355002248127, 284.1927218942153, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.0, 7.625321, 5500.466, 721.1298, 7.627072, 5500.368, 713.8293, 6.161392, 4398.279, 724.5776, 7.583362, 5498.858, 718.3215, 7.652333, 5500.104, 711.8248, 7.717263, 5496.176, 100.0, 100.0, 99.95948, 99.98759, 100.0, 99.92855
61262.24104000001, 59.9950028295491, 59.99702338643195, 59.99721165908324, 36.897543326307265, 36.90458354651861, 36.89637789287592, 0.9999476694703804, 0.9999768658889923, 0.9999457678734635, 10452.71475929211, 10412.636419511682, 10435.806351081106, 255.49164092820138, 75.63308716105621, 105.32369614409595, 10459.22732555803, 10415.409747224216, 10440.390163931634, 284.907165867299, 283.3300690369402, 284.21549246894125, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 726.0273, 7.57303, 5498.85, 720.4294, 7.635546, 5500.621, 713.8487, 6.161576, 4398.341, 725.7233, 7.577295, 5498.982, 718.1688, 7.65836, 5499.865, 712.2026, 7.717446, 5496.438, 99.97768, 99.99686, 99.96089, 99.97494, 100.0, 99.93384
61264.605480000006, 60.000654338432554, 59.997604506224995, 59.99946726068495, 36.901644855469875, 36.917895066653244, 36.89546913057506, 0.9999461604041124, 0.999975840721004, 0.9999416659936324, 10453.013245623115, 10399.388828241781, 10432.19174477182, 251.04275606258716, 73.27826179802196, 105.74285468788582, 10455.68401171883, 10410.852208784665, 10437.579397920437, 284.8665241086951, 283.2074219434257, 284.29465749808224, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 726.047, 7.573744, 5498.907, 720.3321, 7.63573, 5501.386, 713.7905, 6.161576, 4398.17, 725.7233, 7.576191, 5498.81, 718.1688, 7.657264, 5500.005, 712.0833, 7.717996, 5495.788, 99.97872, 100.0, 99.95956, 99.98006, 99.99868, 99.92201
61266.97256, 59.9918862821116, 59.99330159992514, 59.995136991160855, 33.8715347417069, 33.8722646332922, 33.63396965588218, 0.9999521066132342, 0.9999717977833721, 0.9999498816302295, 9374.78115079372, 9327.585004127504, 9398.803256573072, 227.0012357208161, 65.42397558817174, 90.88592974362962, 9770.763644479614, 9830.32551639312, 9922.634083343484, 284.72996035184013, 283.2391904231239, 284.1725093729388, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 726.1061, 7.573923, 5498.792, 720.6045, 7.628178, 5501.23, 713.8099, 6.161392, 4398.335, 725.6845, 7.577295, 5498.979, 718.5504, 7.655621, 5499.769, 549.1169, 8.373383, 3960.479, 99.97662, 100.0, 99.96075, 99.97695, 99.99016, 76.95813
61269.285560000004, 59.98779887333294, 59.988577631599455, 59.988195087221236, 36.82372656983227, 36.91616289732956, 36.871267289421034, 0.9999470945886069, 0.999973701157651, 0.9999411643812227, 10276.405300842807, 10149.906274274508, 10118.206624391409, 251.08597536392244, 60.59942460399316, 95.4549332995565, 10450.364332874024, 10418.694551864062, 10438.576670198998, 284.8242107141019, 283.2408520466229, 284.2058069302976, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 726.047, 7.573565, 5498.676, 721.4995, 7.633519, 5500.044, 714.0428, 6.159919, 4398.453, 725.6651, 7.576375, 5498.761, 280.4799, 8.438722, 2880.508, 710.97, 7.728067, 5496.425, 99.9827, 100.0, 99.95963, 99.9771, 42.19163, 99.89934
61271.62208000001, 59.989566598737696, 59.98752353805656, 59.98380397822305, 36.88074035132402, 36.911468644820495, 36.827394985623876, 0.9999462557375387, 0.9999702902187231, 0.9999447871248808, 10361.5952042225, 10286.900484753345, 10289.329336963123, 255.94362505587833, 76.23965997318419, 102.9605494016273, 10224.50333231159, 10141.664320861393, 10161.264217354174, 284.7916983265128, 283.2055120117615, 284.1912452345259, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.9484, 7.575172, 5499.178, 720.9547, 7.629098, 5499.578, 713.9069, 6.16084, 4398.282, 728.0147, 6.784476, 4953.228, 717.3868, 7.661099, 5500.394, 711.9044, 7.720193, 5496.345, 99.98365, 100.0, 99.95956, 90.05742, 99.99119, 99.92178
61274.02468, 59.98895223938356, 59.9857504369475, 59.98716324616056, 34.8806627941824, 34.7417729410701, 34.599439757833345, 0.9999488789547772, 0.9999768192720635, 0.9999493829207112, 9662.901632745155, 9582.780564994639, 9568.652285193177, 229.7879812392448, 62.62489146856683, 105.07861491779386, 9438.244862540452, 9364.432168456684, 9351.437656518548, 284.80896791499293, 283.13698042222813, 284.1410793482263, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.8696, 7.576242, 5498.944, 722.6084, 7.611969, 5500.788, 712.1599, 6.173909, 4396.882, 721.9562, 7.618664, 5499.92, 718.6648, 7.650324, 5500.492, 712.0833, 7.718362, 5496.059, 99.9794, 99.99425, 99.92774, 99.99715, 100.0, 99.93254
61276.341640000006, 59.98555676516128, 59.989002931673284, 59.988875165710205, 35.50356875450278, 35.58038379072808, 35.807798912154624, 0.9999557851124505, 0.999977246087216, 0.9999569833831907, 10370.012823543062, 10388.564961214906, 10423.63221726557, 254.73436699212016, 85.00057394246794, 111.12983609047296, 10361.507085179413, 10274.622160702509, 10229.756106146846, 284.8522536137901, 283.21549612661795, 284.2727295134474, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 700.3389, 7.965481, 5229.729, 723.4061, 7.603311, 5500.323, 712.0628, 6.175566, 4396.651, 722.6552, 7.613883, 5500.533, 718.7029, 7.652516, 5499.801, 711.8646, 7.72001, 5495.603, 98.41312, 100.0, 99.92248, 99.99749, 100.0, 99.91864
61278.684160000004, 59.99371926745724, 59.9920335844542, 59.9943179571246, 36.86434702228447, 36.90568730242699, 36.8958349305538, 0.9999467896867594, 0.9999744675282687, 0.9999465612136715, 10454.052586728409, 10411.297106964113, 10433.031476242237, 255.70916599867087, 76.78196523102338, 107.30193061766568, 10461.733731597174, 10410.004028720248, 10435.525964502305, 285.0171126197232, 283.27763284434843, 284.2491793457102, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.357, 7.581418, 5499.422, 723.2699, 7.606258, 5500.045, 711.9852, 6.175382, 4396.991, 722.7523, 7.609471, 5500.221, 718.722, 7.652699, 5500.335, 711.964, 7.718728, 5496.353, 99.98808, 100.0, 99.92633, 100.0, 100.0, 99.92502
61280.96168000001, 59.995749251154336, 59.998848747715144, 59.99768860921066, 36.855957792157795, 36.86640361624283, 36.85911646926531, 0.9999466969623676, 0.9999746810883626, 0.9999469972169368, 10452.327431737975, 10401.318718479304, 10429.975121138215, 256.65869925119387, 76.0955995540669, 104.56799088624757, 10446.382602853731, 10405.811548003361, 10420.984870250406, 284.95041134736493, 283.37253042120096, 284.38636663168376, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 731.6263, 7.50789, 5493.139, 716.9079, 7.67128, 5499.278, 705.6375, 6.220664, 4390.672, 729.1605, 7.536845, 5495.881, 712.4274, 7.715522, 5496.763, 718.326, 7.657566, 5500.372, 99.87376, 99.98547, 99.77642, 99.92681, 99.93975, 99.99465
61283.29508, 60.00148847994826, 60.001392048837886, 60.00188768646539, 36.88151766874327, 36.92441192746562, 36.86293011872328, 0.9999510016551312, 0.9999736724123303, 0.9999512711909807, 10453.816281552161, 10414.600341091995, 10429.770146576991, 255.669554596142, 76.93180042929544, 106.58827161686168, 10460.314654905596, 10413.042591393587, 10432.89383940913, 285.01842479377336, 283.27178757481965, 284.2917215331489, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.2387, 7.582846, 5499.196, 723.2115, 7.604969, 5500.148, 712.0046, 6.175382, 4397.104, 722.5193, 7.605978, 5499.706, 718.8555, 7.650872, 5499.843, 711.9442, 7.718362, 5496.536, 99.98397, 100.0, 99.93277, 99.99946, 100.0, 99.93562
61285.6914, 60.00219969265171, 60.00216820299662, 60.00643722318531, 36.87577891537384, 36.93450277653194, 36.86567613955937, 0.9999499665858894, 0.9999742987332695, 0.9999499668775187, 10454.732389181063, 10413.533047412338, 10431.038163573765, 254.96493808651667, 79.41046429986937, 104.29387480899186, 10451.025229039054, 10412.21483078161, 10428.32903662009, 284.87444923016216, 283.28854446572063, 284.307853467888, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.357, 7.582311, 5499.415, 723.2893, 7.603864, 5500.238, 711.9852, 6.175566, 4396.77, 722.8105, 7.608, 5500.417, 718.6266, 7.653794, 5500.333, 711.7453, 7.725687, 5494.478, 99.98607, 100.0, 99.92519, 99.99604, 100.0, 99.9002
61288.00520000001, 60.0036518996206, 60.00461279127261, 60.006005429400744, 36.92269771029012, 36.89912802724308, 36.89167656060194, 0.9999472484110004, 0.9999712250961715, 0.9999451290055994, 10448.534967420012, 10412.934918301577, 10427.166257540435, 252.8166353564202, 78.05418657623, 106.24114802873419, 10457.735150161086, 10418.362726770389, 10427.419577555816, 284.9743859676757, 283.3452382185885, 284.2684724587859, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 719.1469, 7.64763, 5500.175, 729.4957, 7.532948, 5495.704, 718.2358, 6.12605, 4399.842, 717.8006, 7.655437, 5499.859, 722.041, 7.617634, 5500.767, 709.9361, 7.738139, 5494.354, 100.0, 99.92048, 100.0, 99.99603, 99.99583, 99.89593
61290.345160000004, 60.01085014617043, 60.008230762967834, 60.010687559131284, 36.888463199340535, 36.90363423019305, 36.89292189731607, 0.9999511587528455, 0.9999721174783015, 0.9999470300571663, 10450.858458089693, 10410.725146002653, 10430.254630710479, 258.928012896833, 79.17866012066224, 99.19977014409164, 10457.029205242314, 10414.241666764317, 10440.238592151392, 284.9632343871619, 283.4054790944408, 284.34768723334963, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 724.4304, 7.593732, 5499.527, 723.1726, 7.60589, 5499.617, 712.0434, 6.174829, 4396.882, 722.9659, 7.611861, 5499.864, 724.5589, 7.58951, 5499.458, 712.0236, 7.71946, 5496.184, 99.98999, 100.0, 99.92774, 99.99763, 99.98874, 99.92921
61292.67140000001, 60.01154132511799, 60.01052099091291, 60.01132696765481, 36.862152797416265, 36.89757974569815, 36.866625493562246, 0.9999505741611878, 0.9999713285835443, 0.9999547461116234, 10439.398487411869, 10404.162170328427, 10429.940229838627, 257.5456021344089, 80.97732140784592, 103.98391332141139, 10451.911010244396, 10408.718885540848, 10431.87935936643, 284.89682227224, 283.2884487241078, 284.3161081222247, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 715.7756, 7.68261, 5498.46, 718.9702, 7.654886, 5500.054, 706.1228, 6.220479, 4390.281, 729.141, 7.536845, 5495.999, 731.2541, 7.512076, 5493.253, 718.3061, 7.648044, 5500.178, 99.97377, 99.99957, 99.77249, 99.91968, 99.87907, 100.0
61294.965480000006, 60.01249154775705, 60.015200923639654, 60.01675732951892, 36.8729356878942, 36.89917239859246, 36.89253735947739, 0.999949288245278, 0.9999674581424421, 0.9999451909659285, 10452.963855957243, 10414.710674730552, 10435.043988511048, 253.8110615182004, 81.09921301411305, 107.6660123754923, 10461.517606232303, 10412.710709261626, 10433.461310226998, 284.8563107113395, 283.3412919628388, 284.3471469192017, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 719.068, 7.651556, 5500.693, 723.0753, 7.606442, 5500.431, 712.0046, 6.175198, 4396.821, 723.1795, 7.60561, 5500.42, 724.8832, 7.585857, 5499.404, 711.9839, 7.718911, 5495.787, 99.99781, 100.0, 99.93157, 100.0, 99.98383, 99.9301
61297.273080000006, 60.01044210080456, 60.01120821860818, 60.00957090085846, 36.89228513876878, 36.917971407089325, 36.89533705712365, 0.999950459494701, 0.9999714100633377, 0.9999498548654623, 10452.109337126709, 10416.46177716683, 10432.393401025638, 258.52218797226817, 79.89088676642041, 103.36575046763073, 10458.300042117222, 10414.551879493905, 10428.4818400858, 284.7897983165104, 283.37136328289876, 284.2936855555519, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 719.2454, 7.64763, 5500.907, 723.1921, 7.605522, 5500.11, 712.024, 6.175198, 4397.047, 722.9271, 7.608184, 5500.248, 724.9213, 7.586588, 5499.401, 711.9044, 7.718362, 5495.898, 100.0, 100.0, 99.92774, 100.0, 99.98771, 99.9304
61299.589640000006, 60.007657182467675, 60.008093336203295, 60.01018579399309, 36.86717967174566, 36.89328919476257, 36.888914612717585, 0.9999496992162663, 0.9999759483651602, 0.9999470455267049, 10458.956955567139, 10412.225829561972, 10434.669630944449, 257.9634079451454, 78.38321543976735, 105.19628131817808, 10458.989868187242, 10419.582017968582, 10438.095242380303, 284.8810938693467, 283.34785118681646, 284.3322402833215, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.2979, 7.582489, 5499.201, 729.4567, 7.533685, 5495.494, 718.3911, 6.12513, 4400.094, 716.3636, 7.676949, 5498.701, 718.7602, 7.652333, 5500.048, 705.7213, 7.775679, 5487.796, 99.98407, 99.91249, 100.0, 99.99117, 99.99947, 99.77572
61301.929480000006, 60.00691711809058, 60.00682320985399, 60.01074204239686, 36.90526284586146, 36.9041257169398, 36.92508181239732, 0.9999493630426185, 0.999972489888486, 0.9999505528688687, 10454.744119748935, 10418.587629150505, 10440.314626167077, 260.4755766492699, 74.12417996227487, 108.22292156276944, 10460.281304262522, 10409.520645882792, 10435.255993398672, 284.848910085673, 283.3033383779695, 284.24783221704024, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 718.8314, 7.649415, 5500.546, 722.9197, 7.603311, 5500.474, 712.0628, 6.175198, 4396.709, 722.9659, 7.608, 5500.687, 724.9022, 7.585492, 5499.558, 712.0038, 7.720193, 5496.196, 100.0, 100.0, 99.92635, 99.99522, 99.99055, 99.92271
61304.29404000001, 60.012757896310305, 60.01038879570826, 60.00833072033768, 36.891464382592844, 36.921424476741954, 36.91616960597036, 0.9999488670043069, 0.9999709993596062, 0.9999509727730623, 10447.860733821044, 10410.537106500225, 10437.262193839908, 257.1768353712364, 79.49774787190086, 108.19188012796076, 10455.58334238688, 10409.053096271437, 10443.601665500437, 284.7327207793472, 283.2421894191857, 284.3375681963882, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.357, 7.582311, 5499.422, 723.2115, 7.609942, 5500.232, 718.3911, 6.125314, 4400.32, 723.6456, 7.596416, 5499.52, 726.9814, 7.554628, 5496.99, 715.8607, 7.684118, 5499.607, 99.98198, 100.0, 100.0, 99.99022, 99.94387, 99.99146
61306.63680000001, 60.010406028462704, 60.004133846606294, 60.00507938534608, 36.87545607373697, 36.93558231570117, 36.91215780279123, 0.9999501941509139, 0.9999722111815728, 0.9999476192629541, 10450.15984715781, 10413.196593681818, 10436.44038406263, 256.8808062576363, 75.98684808689501, 107.44199772232241, 10459.108313998106, 10413.580582339171, 10439.141094443208, 284.7735533313108, 283.3005337261393, 284.3119115917719, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 730.956, 7.520204, 5495.052, 719.1064, 7.648623, 5500.45, 721.497, 6.104698, 4400.429, 724.267, 7.597703, 5499.83, 725.0548, 7.584396, 5499.129, 711.9243, 7.718911, 5496.3, 99.89601, 100.0, 100.0, 99.99216, 99.98399, 99.93133
61308.949640000006, 60.00204669322659, 60.0033211703159, 60.00068183554574, 36.880816823212285, 36.9194799474564, 36.90328624196521, 0.9999515323557244, 0.9999720865118876, 0.9999484386133017, 10453.582786460136, 10417.811442898703, 10442.408291831442, 255.1909966086705, 77.35620313599566, 103.02246375418008, 10460.21030771293, 10415.741308591263, 10439.160664691286, 284.7781261321734, 283.3307627580008, 284.32230031415514, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.219, 7.583381, 5499.312, 723.3088, 7.604048, 5500.107, 718.3717, 6.124946, 4400.432, 723.063, 7.608367, 5499.871, 724.9404, 7.585492, 5499.241, 711.964, 7.719827, 5496.412, 99.98491, 100.0, 100.0, 99.99624, 99.98279, 99.93335
61311.28976000001, 60.00078505874123, 59.999054008643064, 59.998169741623315, 36.88030846823742, 36.89951567050927, 36.89685729384916, 0.9999495190640612, 0.9999706290473, 0.999949246376902, 10447.314009943706, 10408.964583271754, 10434.49270997983, 256.0370951578625, 80.62624391765598, 103.43741463583638, 10452.454154506135, 10407.508958557808, 10437.408661988016, 284.70593640858255, 283.1527139602677, 284.2309682106218, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 718.7722, 7.65227, 5500.526, 729.4957, 7.533132, 5495.829, 712.0046, 6.175014, 4396.711, 716.0723, 7.671617, 5500.045, 718.6457, 7.653246, 5500.187, 705.7014, 7.776594, 5487.742, 100.0, 99.91657, 99.93787, 99.98832, 100.0, 99.7798
61313.59244000001, 59.99531656340866, 59.9958262736526, 59.99414831460388, 36.91772640149937, 36.92292980684318, 36.917468558710944, 0.9999469042152609, 0.9999722296929269, 0.9999491841306156, 10457.52897369006, 10414.232936999086, 10439.184322883142, 257.18951918390485, 76.38329146669662, 105.00364866090285, 10458.451161169862, 10420.618383213456, 10429.344703845583, 284.87362258129536, 283.2644920042396, 284.30627918964035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.2387, 7.582132, 5499.312, 723.1921, 7.603495, 5500.205, 718.3522, 6.125498, 4400.429, 722.694, 7.607632, 5500.073, 724.9404, 7.585492, 5499.137, 711.9442, 7.72056, 5495.829, 99.98608, 100.0, 99.99689, 99.99992, 99.98402, 99.92276
61315.93920000001, 59.988396822471145, 59.98839467161261, 59.988371537057496, 36.90994514633465, 36.93557743815384, 36.89325452203993, 0.9999496044911895, 0.9999695685129274, 0.9999506185199832, 10447.49084638626, 10414.525009788384, 10434.349455514031, 255.00017980909706, 83.27865019214994, 105.25084882422198, 10448.573635271161, 10409.21394957523, 10434.257675381803, 284.81886257274795, 283.24720764130524, 284.28220102503974, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 718.9102, 7.651913, 5500.629, 723.1726, 7.603311, 5499.695, 712.0046, 6.175014, 4397.158, 722.9271, 7.614803, 5500.097, 718.7602, 7.653612, 5499.789, 712.0038, 7.72001, 5496.245, 100.0, 100.0, 99.93401, 100.0, 100.0, 99.93033
61318.21832000001, 59.988615039728195, 59.98767342809386, 59.986815871800204, 36.89532997514778, 36.88856749752868, 36.89601629649992, 0.9999486469988811, 0.9999734256378704, 0.9999500559488849, 10460.070613474603, 10417.234659345755, 10434.993678112896, 255.2573552001827, 77.33102915521317, 102.94359907627313, 10458.298804297121, 10409.896787145733, 10440.343534426542, 284.8758796654879, 283.0171833011225, 284.0826157098018, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 712.6804, 7.713663, 5497.225, 717.0247, 7.672385, 5499.452, 705.7346, 6.220848, 4390.221, 729.141, 7.537212, 5495.94, 712.4083, 7.713696, 5497.063, 717.1331, 7.672582, 5499.186, 99.94813, 100.0, 99.77634, 99.92275, 99.94519, 99.99228
61320.52760000001, 59.985132844921374, 59.990002676622225, 59.98830667152098, 36.89011346711993, 36.91672492946579, 36.91220449585449, 0.9999478962843793, 0.9999740175672185, 0.9999455657442755, 10449.267131144685, 10412.915399208487, 10434.540495262692, 254.59335333867784, 78.96522472477636, 104.86062785534887, 10458.288534445895, 10413.941829414081, 10434.493295908107, 284.73309627660933, 283.2029932987302, 284.3013097506801, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 0), 5500.0, 720.0, 718.7919, 7.650842, 5500.558, 723.1531, 7.605522, 5500.203, 712.024, 6.175382, 4396.771, 723.1795, 7.606161, 5501.063, 718.2451, 7.656716, 5500.115, 712.0435, 7.71946, 5496.066, 100.0, 99.99876, 99.92521, 100.0, 100.0, 99.92804
