TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
61337.05376, 59.996395790377626, 59.998976355350926, 59.9963885626851, 35.67339533750348, 35.68263322887312, 35.67903867941429, 0.9999542324403962, 0.9999721440509876, 0.999954130131541, 10102.073715079345, 10065.170842129395, 10081.719515193776, 249.09864214226036, 74.37440151414921, 94.66308146449865, 10105.46746116549, 10063.711665312707, 10088.726198198061, 284.7322085267309, 283.20316392779904, 284.22765411471823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.3373, 7.582846, 5498.976, 728.9703, 7.54621, 5497.104, 716.2946, 6.14685, 4398.938, 720.3444, 7.627673, 5501.531, 723.5289, 7.597911, 5499.173, 718.3061, 6.126682, 4400.214, 99.97998, 99.94594, 99.97729, 99.99794, 100.0, 100.0
61339.39972000001, 59.99817169803091, 59.99772579167704, 59.99550842381618, 35.65343009127075, 35.668180221717805, 35.668164110343255, 0.9999497252113627, 0.9999690232286214, 0.9999573894489002, 10100.173214298611, 10064.388218332075, 10086.65127518686, 248.09477268382807, 78.65318043312618, 99.2502642777041, 10109.102550725314, 10063.262763301589, 10084.306222978226, 284.8267819890191, 283.22087161530004, 284.2463311836792, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.0088, 7.649593, 5500.191, 723.3282, 7.605337, 5499.999, 712.0434, 6.175014, 4396.88, 722.8494, 7.608552, 5499.745, 718.6266, 7.65489, 5500.388, 718.1868, 6.126682, 4400.156, 100.0, 99.99857, 99.93027, 100.0, 99.99752, 100.0
61341.73316, 60.00309753435411, 59.99951327791715, 60.00030717765023, 35.63031880928931, 35.6608102533527, 35.64855779819393, 0.9999539140185942, 0.9999744936122905, 0.9999490912711024, 10097.364839552569, 10056.027280400676, 10073.97428027588, 239.88307691404816, 70.90644626005997, 99.86933039052292, 10098.3320857308, 10060.55159205446, 10076.113328165568, 284.7667233292862, 283.18735418776896, 284.2401160985214, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 713.8633, 7.707595, 5497.115, 717.1414, 7.672201, 5499.05, 705.7151, 6.220848, 4390.281, 729.1605, 7.537029, 5495.717, 712.3892, 7.714791, 5496.762, 711.8845, 6.176491, 4397.058, 99.94427, 99.99061, 99.77388, 99.92073, 99.93972, 99.92904
61344.043000000005, 60.004055789441864, 60.00458629664841, 60.002346497471045, 35.69266797399343, 35.701753852942815, 35.668354889606555, 0.9999513005329795, 0.9999710509839224, 0.9999496555392693, 10098.309257589302, 10066.032071842259, 10091.075897919298, 245.52075831991215, 76.61651643455934, 100.86568599699058, 10108.418008677803, 10062.005363801305, 10083.30987222412, 284.79279404374967, 283.1915314167896, 284.24327947074823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.0483, 7.646202, 5500.636, 723.0948, 7.606811, 5499.965, 712.0434, 6.174829, 4396.936, 722.83, 7.607816, 5500.197, 718.7411, 7.652333, 5500.067, 718.1868, 6.126682, 4400.331, 100.0, 100.0, 99.92508, 99.99508, 100.0, 100.0
61346.334520000004, 59.998472949160366, 60.0011986682757, 60.004423792792764, 35.661855675314975, 35.69103398295397, 35.695139434304735, 0.9999498369412362, 0.9999746965989565, 0.9999537002329147, 10101.419783739737, 10060.036263703529, 10095.086665148514, 241.69147306509421, 67.55299352960355, 98.65928947004795, 10105.024480207712, 10062.741417698742, 10088.895747561646, 284.6551737516341, 283.1474580257612, 284.26329361722736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.0088, 7.649593, 5500.474, 723.2504, 7.604416, 5500.058, 711.9852, 6.175198, 4396.823, 722.83, 7.609287, 5500.305, 718.8174, 7.653612, 5500.061, 711.8845, 6.176857, 4397.114, 100.0, 100.0, 99.93024, 99.99488, 100.0, 99.933
61348.67008, 60.00153200136016, 60.00054502806631, 60.002804294028884, 35.65819829754907, 35.68821226025519, 35.68857180819769, 0.9999526390901867, 0.9999753364089475, 0.9999543531266236, 10094.99086555773, 10061.095566451684, 10086.968724355542, 252.50737698011335, 76.33256267927936, 98.37303443676547, 10107.205108921737, 10063.253271590067, 10083.223884752335, 284.76295993641025, 283.2092461959706, 284.27737115815955, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.3176, 7.581418, 5499.421, 729.5345, 7.533869, 5495.544, 718.3717, 6.124946, 4400.094, 716.8685, 7.67033, 5499.044, 724.8641, 7.58604, 5499.17, 706.1388, 6.214763, 4392.098, 99.98807, 99.91758, 100.0, 99.9897, 99.9835, 99.81215
61350.971560000005, 60.010170247856166, 60.00507718482164, 60.00762712809989, 35.663807486784975, 35.676869991342166, 35.66404258668977, 0.9999562442227096, 0.999976048799157, 0.9999508412648708, 10103.383622464082, 10064.44658704388, 10095.12296141723, 244.118256369434, 67.79682263532777, 105.59076178879968, 10110.883689870217, 10067.165133286893, 10093.605614319735, 284.7154455611797, 283.33563218773617, 284.26704671669125, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 718.9694, 7.650307, 5500.08, 723.1337, 7.605522, 5500.209, 712.0628, 6.174829, 4397.401, 722.8105, 7.608919, 5499.153, 720.6295, 7.621287, 5500.217, 711.8248, 6.176674, 4396.884, 100.0, 100.0, 99.93954, 100.0, 100.0, 99.93422
61353.311680000006, 60.00503579276133, 60.00458117750826, 60.00657050123149, 35.654511425215965, 35.66439957057274, 35.6681385364195, 0.9999494092220286, 0.9999722153889546, 0.9999516922349211, 10104.084467886203, 10061.443128240388, 10087.686212046545, 247.6447139175373, 80.42671293700187, 100.9323989825607, 10102.61490668314, 10059.629732084686, 10089.111493238597, 284.8014760498844, 283.3046383931453, 284.2694721648292, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.1469, 7.64995, 5499.957, 722.6084, 7.620441, 5500.311, 720.4487, 6.108011, 4400.513, 726.5001, 7.567366, 5497.994, 729.69, 7.525956, 5494.027, 718.0278, 6.128147, 4400.04, 99.99781, 100.0, 100.0, 99.96213, 99.90686, 99.99951
61355.68316000001, 60.00745106612375, 60.006165894956546, 60.00805286689391, 35.66261674639248, 35.677391208471185, 35.667172510477585, 0.9999548186972903, 0.9999702477636406, 0.9999514613940506, 10100.711467735846, 10061.97044290061, 10091.45230178996, 250.24875042898452, 76.08144227999219, 96.23606003114128, 10108.844689587027, 10067.730328863248, 10087.875030137271, 284.77160246427025, 283.26549646556765, 284.34032116390654, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 715.4799, 7.680825, 5499.56, 720.1375, 7.622836, 5500.632, 719.4005, 6.121448, 4400.154, 722.7911, 7.608919, 5499.585, 724.8641, 7.586588, 5499.254, 711.8447, 6.176674, 4396.885, 99.98586, 100.0, 100.0, 100.0, 99.98503, 99.93429
61358.02848000001, 60.00796490519536, 60.00617738380635, 60.00740935982434, 35.66330474808953, 35.70632868026459, 35.66450319299912, 0.9999506020209904, 0.9999773828175547, 0.9999516634085998, 10098.049111642758, 10062.514628342033, 10082.145245291578, 243.44693622392924, 67.66859524517395, 101.47820724069607, 10102.23006244169, 10066.539665198567, 10087.385963278146, 284.80319727056633, 283.21486051250633, 284.29427357212256, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 718.9299, 7.651199, 5500.636, 723.0948, 7.604232, 5500.156, 718.294, 6.124762, 4400.376, 722.9077, 7.608367, 5500.422, 724.9022, 7.585857, 5499.347, 711.8646, 6.176308, 4396.938, 99.99593, 100.0, 99.99957, 99.99301, 99.9857, 99.92655
61360.327240000006, 60.00654398942387, 60.00333447751659, 60.004787225034356, 35.638850142400564, 35.68137760515393, 35.64286488021493, 0.9999531372258771, 0.9999720516975423, 0.9999507633685676, 10097.778784107002, 10059.33372252567, 10080.5589714109, 247.7132743905222, 76.26490276497032, 97.53813742904276, 10095.304318886387, 10055.182094826594, 10085.484179765523, 284.7583983458026, 283.24870962604894, 284.17915461854034, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.357, 7.582132, 5499.086, 729.4957, 7.533685, 5495.603, 712.0046, 6.175382, 4396.985, 716.5578, 7.672904, 5499.204, 718.6266, 7.653429, 5500.046, 705.5623, 6.222271, 4390.158, 99.99008, 99.91864, 99.92508, 99.98412, 100.0, 99.77491
61362.63680000001, 60.00615702771357, 60.00273001925954, 60.003989278314116, 35.66450934741222, 35.69625114489206, 35.67010830152327, 0.9999572663765546, 0.9999766251944074, 0.99995562240336, 10105.938926108915, 10062.014425440386, 10084.379433676697, 243.57320140049524, 68.39304490975894, 96.5841364112157, 10102.490772157968, 10063.431477258016, 10092.043205166829, 284.6290325336494, 283.18629236748905, 284.2022385543295, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.4031, 7.650307, 5500.732, 723.1531, 7.605522, 5500.852, 718.3522, 6.12513, 4400.038, 723.0242, 7.609103, 5500.718, 724.9022, 7.585675, 5499.029, 711.9442, 6.176308, 4396.831, 100.0, 99.99144, 99.99946, 100.0, 99.98981, 99.92658
61364.9604, 60.00682499937899, 60.00726674243788, 60.0030876668206, 35.66597985820002, 35.68243996394432, 35.66488282178408, 0.9999533150117609, 0.9999775892617295, 0.9999507972339833, 10091.358862883353, 10054.523539706244, 10086.856596398004, 245.66263366361272, 71.99338514123951, 98.86681871388873, 10096.124988944224, 10053.435391446621, 10079.66323284582, 284.69310971877064, 283.1127361142512, 284.2021108059008, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 718.9694, 7.650485, 5500.461, 723.0753, 7.604969, 5499.712, 712.024, 6.175014, 4396.877, 722.7717, 7.609655, 5500.03, 718.7983, 7.653612, 5499.78, 712.4213, 6.172645, 4398.244, 100.0, 99.99336, 99.92905, 100.0, 100.0, 99.94673
61367.28600000001, 60.00998882245368, 60.007628435389684, 60.009001620828165, 35.66036955650234, 35.679722787393985, 35.648250076483436, 0.9999509700232813, 0.9999737256336272, 0.9999470362855994, 10102.124283734183, 10061.961840789634, 10087.593088665135, 244.07897118907294, 67.88912328216657, 99.4162196197235, 10105.603392484867, 10061.59647139048, 10085.987633571629, 284.7503273202624, 283.20401454601677, 284.29004572302296, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 712.7198, 7.712592, 5497.115, 716.869, 7.671832, 5499.649, 705.7151, 6.219743, 4391.315, 728.1507, 7.548796, 5497.666, 714.5637, 7.687763, 5499.595, 714.5883, 6.16001, 4398.311, 99.94719, 99.98911, 99.80122, 99.95351, 99.97726, 99.95906
61369.57600000001, 60.01413424523541, 60.01068555131677, 60.01057201777135, 35.67135514846751, 35.68266974193969, 35.67183102443356, 0.9999477936620876, 0.9999772807313958, 0.9999506118857149, 10101.119198296166, 10065.234627846858, 10087.693120120826, 243.43295939992913, 67.04185340292952, 98.50689137890186, 10102.31721555759, 10064.105951703865, 10086.147207180431, 284.7393525488233, 283.21987750155074, 284.1630449782072, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.068, 7.650664, 5500.41, 723.017, 7.604969, 5500.332, 712.0434, 6.175382, 4396.597, 722.7717, 7.608552, 5500.027, 718.5694, 7.65416, 5499.915, 711.8447, 6.176674, 4396.829, 100.0, 99.99126, 99.92125, 100.0, 99.99705, 99.92912
61371.877960000005, 60.01468721915018, 60.01136149596873, 60.01326862508103, 35.652940685147875, 35.66602384599441, 35.649701401415015, 0.9999533028648864, 0.9999742580757877, 0.9999526603561768, 10102.593481569518, 10058.130777540438, 10084.421003491554, 246.1514764016274, 71.96263455413919, 96.93809583868824, 10099.451874728124, 10066.948578653315, 10085.076194110452, 284.6273486577008, 283.24176992528436, 284.20906611591704, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.7491, 7.61961, 5499.918, 726.8497, 7.564445, 5497.833, 716.8187, 6.134885, 4400.19, 716.5966, 7.676397, 5499.385, 724.9785, 7.58604, 5499.509, 705.5822, 6.221905, 4390.097, 100.0, 99.95921, 100.0, 99.97363, 99.98967, 99.7814
61374.22180000001, 60.00900608569826, 60.011644881281704, 60.01414685366114, 35.66749852436293, 35.69309684354199, 35.682911119367795, 0.9999481735414658, 0.9999751363643454, 0.9999485639916872, 10105.214911168345, 10067.517898733673, 10087.701714957837, 241.80246540253233, 71.33970385254179, 102.49766723231596, 10099.728587872289, 10062.010777232288, 10087.13045558571, 284.63452576791303, 283.10111140845186, 284.2321879862826, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.7383, 7.645667, 5500.306, 723.231, 7.606627, 5500.147, 712.024, 6.175382, 4397.102, 722.9659, 7.608552, 5500.137, 718.6075, 7.653246, 5499.864, 711.8248, 6.176857, 4396.995, 100.0, 100.0, 99.93524, 100.0, 100.0, 99.92257
61376.54088000001, 60.00748421717936, 60.013255577042486, 60.009592570092146, 35.66718746295096, 35.70156211896435, 35.66923646905961, 0.9999493872152933, 0.9999742515356531, 0.9999511132046839, 10109.319946830996, 10062.672200374098, 10093.671329187506, 240.54391754953514, 70.31452228553962, 101.68909324989272, 10109.24668623515, 10068.099433522233, 10090.517496818129, 284.7288488180345, 283.13900388732804, 284.2048981045153, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 718.9299, 7.653341, 5500.307, 723.1531, 7.606074, 5499.871, 718.3717, 6.125866, 4400.094, 722.9271, 7.608, 5500.144, 724.9213, 7.586588, 5499.729, 711.8646, 6.176674, 4396.598, 100.0, 99.99625, 100.0, 99.99809, 99.98681, 99.92128
61378.84388000001, 60.00758324979658, 60.00464463454602, 60.00734122256974, 35.65922237154973, 35.684288231115886, 35.68639434197337, 0.9999510665077427, 0.9999664345440316, 0.9999543332606581, 10097.381119718702, 10064.885398954993, 10088.660741733416, 247.139807861623, 76.75949883745488, 98.30360941159688, 10105.046524545018, 10067.882150767638, 10090.526661753478, 284.6320076382596, 283.1997794118119, 284.2183692262688, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 712.7198, 7.712413, 5496.559, 716.655, 7.668333, 5499.667, 724.6029, 6.071932, 4399.695, 729.1216, 7.537029, 5496.044, 731.235, 7.512259, 5493.417, 718.1868, 6.126865, 4400.038, 99.93603, 99.985, 99.99167, 99.92276, 99.87891, 99.99945
61381.18056000001, 60.005783413258975, 60.00790649591251, 60.00493152209205, 35.66589557996627, 35.71241436359885, 35.697915083146135, 0.9999538923688169, 0.9999714624645816, 0.999949866851093, 10105.037667742, 10062.10429885151, 10091.187170090003, 247.15021138725115, 73.49824687519572, 96.33212614062086, 10108.10856472447, 10059.277193751595, 10088.757852155799, 284.6133058178619, 283.09189063490214, 284.1969400167325, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.1074, 7.650307, 5500.247, 723.1337, 7.604969, 5499.825, 718.3134, 6.125498, 4400.153, 722.8494, 7.608919, 5500.368, 724.8259, 7.586953, 5499.124, 711.8646, 6.176491, 4396.997, 100.0, 99.99839, 100.0, 99.99598, 99.98888, 99.92791
61383.478200000005, 60.00844251778647, 60.00710046678711, 60.00381574286153, 35.654986265941744, 35.68278755567634, 35.67713215144732, 0.9999520964455428, 0.9999712693502573, 0.9999519634654792, 10096.980483291625, 10058.04937048382, 10081.390337031422, 250.3976171642298, 76.03768092693429, 96.99423370504337, 10100.812549310647, 10052.342135144378, 10082.986013110976, 284.7407475911652, 283.2110281090161, 284.2443359334068, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.0483, 7.648165, 5500.016, 723.1726, 7.605337, 5500.149, 718.4105, 6.124762, 4400.094, 722.7135, 7.619215, 5499.616, 723.1664, 7.605581, 5500.203, 709.2403, 6.200663, 4393.336, 100.0, 99.9963, 100.0, 99.99162, 99.99666, 99.84715
61385.83116, 60.010259158944294, 60.00889628260871, 60.01149881595212, 35.67714238219932, 35.69556690909382, 35.68431066159332, 0.9999513392320745, 0.9999726246161026, 0.9999553237595328, 10108.083248549077, 10058.884266985822, 10091.60796343927, 247.56580976429177, 72.75697943288446, 94.94787947228906, 10105.207743931775, 10061.655005825603, 10082.773562971068, 284.70158001347727, 283.14298024462886, 284.24543919590747, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.3176, 7.582667, 5499.08, 728.912, 7.547131, 5497.262, 714.2952, 6.153293, 4399.326, 718.9074, 7.628409, 5499.848, 723.4526, 7.598276, 5499.461, 711.7652, 6.177589, 4397.284, 99.98187, 99.93826, 99.97292, 99.99583, 99.99668, 99.92636
61388.149560000005, 60.00669563777918, 60.00989980261191, 60.00882765876196, 35.67766050674728, 35.726187592455204, 35.691720635281065, 0.9999520708561517, 0.999976488467501, 0.9999507257543608, 10097.56127220324, 10063.309253710633, 10090.081474860484, 246.1013981455626, 70.48816644535009, 93.59779935306256, 10102.100244272713, 10063.81592938466, 10087.89556341852, 284.63260440443446, 283.1027157331541, 284.18017527744865, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.0877, 7.653876, 5500.081, 723.0753, 7.616573, 5500.297, 712.9557, 6.172068, 4396.939, 722.9659, 7.608184, 5499.967, 718.5885, 7.652699, 5500.064, 711.9044, 6.176857, 4397.116, 100.0, 100.0, 99.92904, 100.0, 99.99976, 99.93306
61390.57460000001, 60.011297110689426, 60.01404332355156, 60.01323724855118, 35.62964011391047, 35.6912845222474, 35.67692615748216, 0.9999498189198522, 0.9999708797103268, 0.999950466231198, 10096.658932758277, 10058.437800776923, 10079.293845829116, 242.05155708782422, 73.18683386606244, 99.70626958683224, 10093.610758887211, 10063.018285215121, 10080.326382624053, 284.67505703144366, 283.1335525736698, 284.2360418511041, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 712.7986, 7.711699, 5496.721, 716.8495, 7.67128, 5499.171, 705.7346, 6.220664, 4390.393, 729.1216, 7.537764, 5496.11, 712.4464, 7.714243, 5496.819, 718.2067, 6.126499, 4400.041, 99.94109, 99.99526, 99.76622, 99.92062, 99.92981, 100.0
61392.916280000005, 60.01186906987048, 60.010448965606564, 60.01470327901449, 35.669576945577326, 35.699851549615275, 35.657402523949, 0.9999526412133735, 0.9999755601215818, 0.9999505449445057, 10103.981441330192, 10054.542401793333, 10084.802317503449, 245.63775543351858, 71.53931439471944, 103.98359911908938, 10107.65232559476, 10065.31667314157, 10094.759192784064, 284.6001707563069, 283.204964669402, 284.14706068745556, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 718.9496, 7.648522, 5500.08, 723.1921, 7.607179, 5499.542, 711.9658, 6.175198, 4396.824, 722.8882, 7.608367, 5499.968, 718.6457, 7.653612, 5500.176, 711.8049, 6.176674, 4396.716, 100.0, 99.9992, 99.92641, 100.0, 100.0, 99.92781
61395.230200000005, 60.01025123778964, 60.01041273922012, 60.01382827818995, 35.67428538240601, 35.6970827386317, 35.68466651569263, 0.9999505544688972, 0.9999752300014448, 0.9999534268960228, 10103.14860780277, 10062.926303263763, 10090.104971200511, 245.79583545517232, 68.35424275525475, 99.2918962961644, 10102.689985134015, 10058.348375764674, 10087.783628742049, 284.6018055347208, 283.07033976224494, 284.15635112784565, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.0285, 7.649771, 5500.525, 723.1337, 7.605522, 5499.759, 712.0434, 6.175014, 4397.158, 722.7911, 7.608919, 5500.476, 718.6457, 7.652881, 5499.572, 711.8447, 6.176491, 4396.885, 100.0, 99.99939, 99.92383, 100.0, 100.0, 99.933
61397.534120000004, 60.00404662595658, 60.00741755653077, 60.00675040518665, 35.69372109205077, 35.67967046583156, 35.681329514399344, 0.999957381785278, 0.999970891976277, 0.9999496468797946, 10097.164984333773, 10064.953333011712, 10092.578874708597, 253.04630100262602, 70.00055355934865, 100.68159665757594, 10107.2199285478, 10057.257504026536, 10084.482025377565, 284.65217335975393, 283.1219256909933, 284.0638105406289, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.3176, 7.581597, 5499.473, 729.5151, 7.533501, 5495.604, 718.3717, 6.12513, 4400.375, 716.5966, 7.674559, 5499.52, 724.7115, 7.587866, 5499.601, 706.7352, 6.210734, 4392.806, 99.98303, 99.91867, 100.0, 99.98455, 99.99134, 99.82557
61399.87352000001, 60.00253895097012, 60.002177344358266, 60.00539315484679, 35.668185065781934, 35.67708216920094, 35.69213173734205, 0.9999523092754451, 0.9999785562239997, 0.9999589938438216, 10102.014035865517, 10058.12122523938, 10091.517549728705, 246.54512850395713, 70.25889106583327, 98.96351358435368, 10108.549459894573, 10063.298192688773, 10084.741564030772, 284.66781652011366, 283.17798063215434, 284.17953165266346, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.0877, 7.649057, 5500.739, 723.0753, 7.606627, 5499.7, 712.8005, 6.169491, 4398.508, 722.5387, 7.611861, 5500.26, 722.1364, 7.614712, 5500.104, 711.8646, 6.176308, 4396.768, 100.0, 99.99314, 99.95383, 100.0, 100.0, 99.93177
61402.16328000001, 60.009735893348754, 60.005998501947055, 60.006807022187296, 35.63382922735368, 35.67005068967689, 35.67735663840684, 0.9999511052187515, 0.9999687873685514, 0.9999531710236279, 10097.598415949502, 10065.950014300293, 10080.217672986764, 245.6720115951698, 79.8295310931776, 94.55197465822312, 10106.203402565714, 10053.159312812415, 10080.982944508774, 284.7036899355666, 283.1653396466082, 284.23957739168634, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 718.9891, 7.659409, 5499.659, 721.6356, 7.621915, 5500.133, 721.264, 6.098439, 4400.416, 727.0244, 7.562034, 5496.943, 730.1478, 7.51719, 5493.675, 718.1471, 6.126865, 4400.215, 100.0, 100.0, 100.0, 99.94956, 99.8836, 100.0
61404.61968, 60.00956782865776, 60.01082178504114, 60.00961436574573, 35.684255665870964, 35.69104067137269, 35.68574495517904, 0.99995207738461, 0.9999704684860528, 0.9999521330224194, 10096.917564281295, 10064.392138939864, 10085.603021619254, 247.53456367979743, 79.2465545368251, 101.13499192969357, 10109.70614482254, 10064.514988551684, 10092.679820565847, 284.7539286154064, 283.26517225068665, 284.2754177918055, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 717.4119, 7.666369, 5500.506, 722.7835, 7.606442, 5500.395, 718.294, 6.125682, 4399.985, 722.9271, 7.609287, 5500.251, 724.9022, 7.586223, 5499.08, 711.8845, 6.176674, 4396.886, 100.0, 100.0, 100.0, 99.99808, 99.99161, 99.92906
61406.930640000006, 60.01259227156368, 60.01327479025009, 60.00984342156844, 35.670684715643965, 35.70705022457709, 35.671945440245366, 0.9999528115764027, 0.9999751194606713, 0.9999564304650476, 10106.88766762407, 10066.212805241876, 10087.4342183947, 248.83813321820708, 71.59361950302855, 95.92932575252598, 10105.242668094163, 10071.064633610276, 10089.3844601832, 284.70768091756116, 283.2151483169748, 284.2029391059601, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 718.8314, 7.651734, 5500.416, 723.2115, 7.605337, 5500.322, 718.3717, 6.125682, 4400.091, 722.8688, 7.608367, 5499.915, 724.9022, 7.585857, 5499.461, 711.8049, 6.176308, 4396.831, 100.0, 100.0, 100.0, 100.0, 99.9888, 99.92781
61409.24016000001, 60.00864119040731, 60.01018186026768, 60.012822312490826, 35.64037920872525, 35.67379458948246, 35.64902747027826, 0.999951299092708, 0.9999734890011334, 0.9999509776874459, 10096.39465930309, 10053.401244675517, 10085.319369599041, 256.30511645670686, 72.57342364882606, 100.88159259867439, 10103.380589596443, 10057.769602967062, 10081.910343715457, 284.8016819861389, 283.06910072896704, 284.1955468351719, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.3176, 7.581954, 5499.202, 729.5151, 7.533132, 5495.597, 712.0628, 6.175198, 4396.875, 716.4801, 7.679707, 5499.275, 718.8174, 7.651603, 5500.219, 705.5225, 6.222271, 4390.153, 99.98409, 99.91764, 99.92757, 99.9834, 100.0, 99.77481
61411.64108000001, 60.01214351330025, 60.00813957679935, 60.0054943933727, 35.662048776020306, 35.71511833872249, 35.69286067629917, 0.9999513214497064, 0.9999706731481321, 0.999953511962657, 10101.997424728655, 10067.401084882991, 10089.0707585317, 247.63849750253166, 70.23893058897102, 98.41688049870112, 10109.847231230777, 10061.193794497793, 10083.954395293165, 284.7229580786482, 283.1431013977572, 284.1632355700073, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 718.8708, 7.64995, 5500.189, 723.0364, 7.606811, 5500.152, 718.3328, 6.124762, 4400.258, 722.8688, 7.608736, 5500.194, 724.9213, 7.586223, 5499.322, 711.8248, 6.176674, 4396.774, 100.0, 99.99833, 100.0, 99.99613, 99.99377, 99.92529
61414.07432000001, 60.00973573773349, 60.010832621532465, 60.000362870520945, 35.651348202095555, 35.667844776510044, 35.65531642838403, 0.9999540245256836, 0.9999736640350969, 0.9999497225635561, 10094.649113702015, 10054.670720223776, 10077.110151395445, 241.83329589194864, 78.7806433331807, 96.51206588753917, 10102.220135311058, 10058.937008511506, 10075.234638167552, 284.75308523943204, 283.1384498483591, 284.2369191725507, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.0877, 7.649593, 5500.131, 723.231, 7.604784, 5500.032, 711.9075, 6.176854, 4396.18, 724.0728, 7.594762, 5499.577, 716.5284, 7.681188, 5498.165, 715.6818, 6.147008, 4399.83, 100.0, 99.99918, 99.92878, 99.9909, 99.96522, 99.98798
61416.375640000006, 60.00275198468712, 60.00312725967141, 59.998966227222795, 35.71316543861407, 35.71827767277608, 35.72211322194407, 0.9999500462511483, 0.9999733527135577, 0.9999483690362835, 10109.847761458328, 10058.117886420483, 10088.005319743635, 243.15134077655648, 72.66655569758132, 95.13277610046953, 10103.902040294774, 10069.007729679906, 10088.825828231591, 284.5350327468122, 282.92710336602926, 283.9262572037396, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 712.9169, 7.70581, 5497.852, 718.6395, 7.653597, 5500.552, 709.054, 6.197286, 4394.79, 724.9855, 7.595681, 5499.143, 717.9018, 7.653429, 5500.714, 711.9243, 6.176125, 4396.715, 99.95284, 100.0, 99.88019, 99.99346, 100.0, 99.92658
61418.74628000001, 60.001943915790804, 60.00139708663378, 60.003360621164425, 35.64913245407166, 35.6855118585214, 35.67146475978359, 0.9999542883046154, 0.9999747222705383, 0.9999505865121865, 10101.294691182862, 10065.941575220473, 10090.645696062784, 238.92871188934805, 70.63609486807218, 97.29612966000741, 10100.346611375056, 10064.188650432277, 10084.939381067294, 284.7979032833091, 283.2365152393153, 284.2642316451223, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.0088, 7.650128, 5500.357, 723.231, 7.604784, 5500.088, 712.0628, 6.174829, 4396.99, 722.8105, 7.608919, 5499.961, 718.6075, 7.653794, 5500.337, 711.7851, 6.176308, 4396.885, 99.99911, 100.0, 99.93018, 99.99085, 100.0, 99.92781
61421.08640000001, 60.00205438185187, 60.00111227713075, 60.000618510206, 35.638670168243316, 35.66629567419422, 35.654486813192115, 0.9999577282579578, 0.9999722208444987, 0.9999542644453774, 10098.908538004644, 10058.11599854579, 10082.288782644668, 245.09539110268406, 76.84284836360439, 97.3082738941107, 10103.896169713404, 10059.519018201107, 10075.857960779616, 284.8031964669172, 283.3179882232448, 284.25080104503644, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 724.9627, 7.582489, 5499.421, 729.4762, 7.533501, 5495.489, 718.3522, 6.124946, 4400.095, 716.3442, 7.670514, 5498.425, 724.9022, 7.585675, 5499.571, 705.6418, 6.221905, 4389.932, 99.97997, 99.92068, 100.0, 99.96996, 99.98482, 99.77626
61423.40464000001, 60.00746577973359, 60.00548880517293, 60.00426530333232, 35.64448325794072, 35.65778426556242, 35.66818353047061, 0.9999552197664788, 0.9999734668725249, 0.9999565253028603, 10107.67827966627, 10059.852651303763, 10084.473733425526, 243.5278499372725, 71.08668761064473, 97.58331104151557, 10097.785829570033, 10063.42126963068, 10086.072367463365, 284.85599403201616, 283.2715148767953, 284.3068605384845, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.0483, 7.650664, 5500.034, 723.1531, 7.605706, 5500.217, 711.9658, 6.175566, 4396.88, 723.0048, 7.609287, 5499.695, 718.6648, 7.652333, 5500.209, 711.7851, 6.177406, 4397.118, 99.99922, 99.99809, 99.92768, 99.99305, 100.0, 99.91865
61425.7358, 60.002893192908324, 60.00192941195078, 59.997812367559945, 35.670199675700935, 35.68300842406426, 35.66543701589938, 0.9999559119777225, 0.9999720455502973, 0.9999541721804694, 10095.723696448707, 10060.355765569344, 10086.254688968003, 245.69861848583696, 75.09533395310063, 98.16434519224367, 10099.160873776675, 10059.010456619606, 10088.286105641311, 284.7499367744838, 283.152100838613, 284.2755269890526, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.0483, 7.650128, 5500.352, 723.2504, 7.604416, 5500.22, 712.0046, 6.175198, 4396.88, 722.7911, 7.607632, 5499.976, 724.9213, 7.586223, 5499.514, 711.8646, 6.176491, 4397.227, 99.99806, 100.0, 99.92768, 99.99615, 99.98465, 99.91996
61428.04492000001, 60.001521187714395, 59.99591940486571, 59.99257860188635, 35.65288838070539, 35.67862346090804, 35.66530217985813, 0.9999489812571064, 0.9999694481938937, 0.9999521562975012, 10102.16675318668, 10059.715675174162, 10083.945018375203, 245.88103406799783, 83.20574562019465, 95.99169618595533, 10103.547801623366, 10061.327259526686, 10080.669745403391, 284.7073057887388, 283.1812004242375, 284.229715614951, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 712.6804, 7.711878, 5496.663, 716.6939, 7.669991, 5500.09, 705.6957, 6.221032, 4390.335, 729.1993, 7.537212, 5495.83, 731.0634, 7.514816, 5494.895, 717.0536, 6.140416, 4399.637, 99.94204, 100.0, 99.77638, 99.92278, 99.8925, 99.99035
61430.363320000004, 59.99289671066617, 60.00204733784568, 59.99473324317137, 35.675154322198196, 35.66183310536001, 35.696741341029494, 0.999949321443086, 0.9999725944897577, 0.9999475007804637, 10104.902468336382, 10060.720960593913, 10075.542482238332, 247.36715917545797, 77.22812010624693, 96.90383730906888, 10108.40055067749, 10061.767843718748, 10084.37252790774, 284.83078420386374, 283.241001743775, 284.12361691126114, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.1469, 7.647808, 5500.092, 723.1337, 7.60589, 5500.167, 712.1016, 6.175014, 4397.048, 722.9077, 7.608, 5499.865, 724.9213, 7.585492, 5499.556, 711.8845, 6.175758, 4396.368, 100.0, 99.99607, 99.93151, 99.99802, 99.99053, 99.9303
61432.633720000005, 59.98266080365008, 59.98575843437527, 59.9928343688424, 35.66043449240654, 35.675425366583774, 35.63810145246228, 0.9999508522027997, 0.99997481739284, 0.9999586986219833, 10094.087406853532, 10056.053079521182, 10081.574106652697, 253.33733611461605, 74.7021509156366, 100.14768966513611, 10100.556219916956, 10056.31789900598, 10090.071127892405, 284.7480283472996, 283.03628393032517, 284.0964019990656, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.2454, 7.647094, 5500.623, 724.3399, 7.588759, 5498.974, 714.9358, 6.152925, 4399.168, 718.8492, 7.651208, 5499.981, 719.5231, 7.644663, 5500.254, 705.6219, 6.221539, 4390.158, 100.0, 99.99165, 99.97969, 99.99098, 100.0, 99.76839
61434.974120000006, 59.98659264974629, 59.986365998108404, 59.98438569213025, 35.664882734043886, 35.69126678052107, 35.69459155000232, 0.9999504412507647, 0.9999685255510903, 0.9999527643030524, 10096.497468996027, 10058.174364841681, 10086.870721969692, 250.4153694941151, 79.72079261975796, 98.97184864513565, 10100.933359825623, 10065.466175072075, 10088.468230927943, 284.6678226508523, 283.005887876802, 284.18528818176253, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 722.0844, 7.620324, 5500.743, 725.196, 7.590233, 5499.775, 712.3928, 6.174645, 4396.765, 722.83, 7.608552, 5500.195, 724.9022, 7.586588, 5499.242, 711.8049, 6.176125, 4396.943, 100.0, 99.99451, 99.93409, 100.0, 99.99169, 99.92261
61437.31988, 59.98273083297898, 59.98379487800382, 59.98566727614242, 35.65787866761031, 35.67751093165006, 35.6861011645183, 0.9999496949144913, 0.9999731177091942, 0.9999509317232198, 10103.236575770394, 10060.67854179251, 10090.611295610504, 242.7731315691144, 70.8918273653635, 97.65091963351688, 10113.170424729724, 10051.26283319873, 10087.672081838216, 284.84234093146495, 283.06735794706503, 284.1324216693172, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.0088, 7.649415, 5500.242, 723.0558, 7.606811, 5500.27, 718.3717, 6.12513, 4400.373, 722.9271, 7.607816, 5500.072, 718.4931, 7.652699, 5500.486, 711.8447, 6.176674, 4396.938, 100.0, 100.0, 100.0, 100.0, 99.99776, 99.92902
61439.68336, 59.975746792198095, 59.978264962342124, 59.985892446123586, 35.65367420564958, 35.66812497552722, 35.65662194023755, 0.9999540725691299, 0.999971820100129, 0.999950247057898, 10102.486335440544, 10059.613732080026, 10092.19651805042, 245.1212979927477, 76.3530974727355, 96.64770316830368, 10105.075918683739, 10060.032592056139, 10086.823693574506, 284.78416943861504, 283.13725274459057, 284.1654211746023, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 712.7986, 7.712057, 5496.721, 717.1608, 7.669991, 5500.297, 724.7, 6.071012, 4399.747, 729.1605, 7.537396, 5495.719, 712.332, 7.715157, 5496.315, 718.1669, 6.127048, 4400.156, 99.94509, 99.99711, 99.98527, 99.92076, 99.9316, 100.0
61441.97116000001, 59.97689042036078, 59.97838475307795, 59.97795105845513, 35.68719886395526, 35.67975414145444, 35.70388865123736, 0.9999524867920597, 0.9999750670446284, 0.9999494414116944, 10101.676459928714, 10060.279734297077, 10085.710978118705, 241.6503242278659, 71.0488196564072, 94.8679747709275, 10107.659338714218, 10061.900290907506, 10089.013752348088, 284.617915772744, 283.1698532449088, 284.10094984836365, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 718.9102, 7.652092, 5500.409, 722.978, 7.6081, 5500.556, 718.3911, 6.12513, 4400.374, 722.8494, 7.608736, 5500.125, 718.2451, 7.649594, 5500.385, 711.8845, 6.176857, 4396.827, 100.0, 100.0, 99.99552, 99.99911, 100.0, 99.9317
61444.36772, 59.98537529379474, 59.97828381510686, 59.98242058307288, 35.67097498702006, 35.675973532695345, 35.63780769583602, 0.9999472168866919, 0.9999708749882, 0.9999547395111241, 10090.422329101588, 10055.97226611983, 10076.09648981596, 250.22644209135524, 74.96636136235088, 99.99261390151514, 10096.608517568942, 10059.42938597564, 10074.118417078671, 284.72734057366847, 283.06784339623664, 284.0958592935864, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.206, 7.651378, 5500.681, 723.1726, 7.605337, 5499.871, 718.3134, 6.124946, 4400.265, 722.8688, 7.608552, 5500.251, 719.2943, 7.64028, 5500.309, 710.0355, 6.190408, 4394.332, 100.0, 100.0, 100.0, 100.0, 99.99903, 99.87946
61446.7404, 59.98315044554581, 59.97920177087459, 59.975109301974406, 35.66047713943604, 35.68716082102773, 35.675618368779624, 0.9999532124884567, 0.9999758890721336, 0.9999517757762614, 10098.23245136876, 10064.473895984407, 10092.302739623825, 250.29061456777754, 71.89343909080253, 95.08993752084461, 10104.121306793186, 10063.231899104507, 10083.959050289457, 284.7701880823321, 283.1294114735476, 284.0964675587035, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.3176, 7.582132, 5499.635, 729.5151, 7.536079, 5495.997, 713.1887, 6.16673, 4398.747, 718.9269, 7.649369, 5500.16, 720.3052, 7.634436, 5499.75, 710.8506, 6.180153, 4396.764, 99.98703, 99.92131, 99.95828, 100.0, 99.99786, 99.92504
61449.019960000005, 59.97571957967116, 59.98152969347767, 59.979632186947015, 35.65562286042745, 35.69392154736208, 35.657062507887, 0.9999545159621324, 0.9999710764559703, 0.9999541561628372, 10103.740625424498, 10062.850748607769, 10083.020659455426, 249.38392148502248, 69.19160069141253, 98.37914958956253, 10100.857865164937, 10062.29831311959, 10086.127402944316, 284.7291452408713, 283.2173806352793, 284.1153112489004, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.1271, 7.649771, 5499.963, 722.9197, 7.6081, 5500.171, 714.1787, 6.164521, 4397.245, 722.8494, 7.608736, 5499.968, 724.8641, 7.58604, 5499.239, 711.8049, 6.175941, 4397.113, 100.0, 99.99449, 99.9502, 100.0, 99.9858, 99.93046
61451.29896000001, 59.97601363821224, 59.978380770755024, 59.97774145783649, 35.688781643032065, 35.66095686486089, 35.645014078710965, 0.9999586770157408, 0.9999682562469855, 0.999949360237716, 10093.037947260023, 10057.58588117466, 10079.333218772683, 247.9409130812178, 80.18418203592046, 95.4170690418033, 10094.914022159375, 10068.54646849959, 10081.574392786604, 284.6101255488126, 282.99378068782624, 284.23150834298866, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 0 1), 5500.0, 720.0, 714.9673, 7.690283, 5497.749, 717.9001, 7.66078, 5499.532, 705.7928, 6.221216, 4389.941, 729.1216, 7.537396, 5495.889, 731.1969, 7.512807, 5493.31, 718.1868, 6.126865, 4400.043, 99.95708, 99.99009, 99.77889, 99.92385, 99.88089, 99.99957
