TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
61598.628240000005, 60.00274764685047, 60.00295155139458, 60.002478553046515, 34.367984086101096, 34.377334779864306, 34.37069284157803, 0.999956979298422, 0.9999722382445769, 0.9999571648382505, 9734.30434469637, 9703.132404445676, 9720.41244922362, 238.69191857835904, 73.77391308927099, 89.41554194208618, 9737.390364386622, 9704.68493548656, 9715.942346086831, 284.8479823197212, 283.3543883485172, 284.2132145372492, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 731.5869, 7.508246, 5493.243, 717.0636, 7.668885, 5499.445, 705.8122, 6.220111, 4390.395, 729.141, 7.537029, 5496.164, 718.4359, 6.124666, 4400.389, 699.399, 6.262923, 4380.562, 99.87375, 99.99506, 99.7803, 99.92374, 100.0, 99.55683
61600.935880000005, 60.00891774126106, 60.006142225712445, 60.00285128505277, 34.36359651374751, 34.408084739909704, 34.358018538695035, 0.9999558927557429, 0.9999765323021295, 0.9999566503254664, 9738.548304239452, 9702.879037265677, 9721.097332844454, 238.25722758512939, 71.00056851020781, 86.73627663849254, 9734.537183535514, 9696.821233928698, 9722.88335898896, 284.77513577626536, 283.25166680568617, 284.254957311879, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 725.2781, 7.582132, 5499.699, 723.1337, 7.606627, 5499.884, 712.0822, 6.174461, 4397.046, 722.8688, 7.608552, 5500.419, 712.1794, 6.173792, 4396.857, 705.6418, 6.220989, 4390.224, 99.99312, 99.99918, 99.93146, 99.9991, 99.9333, 99.77367
61603.27388000001, 60.005733019306845, 60.00660759928451, 60.0070682885159, 34.3663621214975, 34.41498276067876, 34.38789314016168, 0.9999579957976179, 0.9999739460134615, 0.9999602112757137, 9735.417068707304, 9701.155892825042, 9720.531447327361, 237.60203786870488, 70.50872427605918, 88.39634343026, 9738.909764410206, 9695.526515678499, 9716.1056258944, 284.72419785307784, 283.37681981509076, 284.253358987171, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 725.2979, 7.581954, 5499.588, 723.1531, 7.605706, 5499.844, 712.8587, 6.168939, 4398.096, 720.4026, 7.634476, 5500.326, 708.8413, 6.203195, 4392.628, 710.632, 6.185463, 4396.593, 99.99111, 99.9983, 99.95532, 100.0, 99.84746, 99.90898
61605.61996, 60.008801232587956, 60.008302224978536, 60.00736143232615, 34.38377555975399, 34.40431102933221, 34.38641850519063, 0.9999575307692699, 0.9999720473661222, 0.9999539806681264, 9739.349500105864, 9700.913539736304, 9719.941562636415, 239.7192211301708, 74.71874721653603, 91.96024921954222, 9735.306719178996, 9700.360942611629, 9729.85572498646, 284.7504052886892, 283.3140859199736, 284.18124123689296, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 720.7043, 7.635137, 5500.693, 726.5968, 7.570892, 5498.903, 714.0817, 6.159735, 4397.687, 722.0338, 7.611677, 5500.418, 712.2366, 6.173792, 4396.854, 705.6815, 6.221172, 4390.276, 100.0, 99.97183, 99.94638, 100.0, 99.92586, 99.77236
61607.931880000004, 60.01004246992404, 60.01471614129833, 60.01064740157413, 34.384105479938306, 34.41743472850402, 34.37440072534283, 0.999957187977164, 0.9999727785885124, 0.9999578714249644, 9735.698468194609, 9704.505947435846, 9716.416123915997, 239.34575211632625, 67.16259143952811, 94.67049641791755, 9733.981438080087, 9701.006227084827, 9714.687783557587, 284.79193390557214, 283.31124481791596, 284.17919539261516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 719.9354, 7.639777, 5500.48, 723.1143, 7.605153, 5500.152, 712.0046, 6.175014, 4396.936, 722.8688, 7.608552, 5499.974, 705.8847, 6.22018, 4390.236, 711.9442, 6.175575, 4397.005, 100.0, 99.99514, 99.93149, 100.0, 99.7767, 99.93053
61610.21912, 60.0109415567434, 60.011536920930936, 60.011879704914804, 34.34617939158659, 34.38168629295104, 34.375605976658974, 0.9999539720076519, 0.9999749303355001, 0.9999519634688964, 9727.159931470936, 9694.024805467825, 9705.167057270934, 235.45018440074364, 71.03701098195779, 93.39574320495558, 9733.968882757119, 9692.55326466444, 9709.786376739188, 284.78727171454705, 283.2937655664084, 284.1673941244023, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 712.7592, 7.713127, 5496.947, 716.9663, 7.670911, 5499.222, 705.754, 6.221216, 4390.166, 729.1605, 7.537029, 5495.713, 699.5328, 6.262184, 4381.158, 718.3061, 6.125766, 4400.158, 99.94602, 99.98444, 99.7751, 99.92267, 99.559, 100.0
61612.54456, 60.01514844888382, 60.0170532509645, 60.013810707049565, 34.37678061338462, 34.396880184983125, 34.38169209839745, 0.9999573716620533, 0.9999704804169552, 0.9999591155196241, 9734.866161556087, 9702.266500864896, 9723.561514444418, 241.14236267040997, 74.44386836526428, 90.7859286999028, 9745.08160102999, 9702.720598962864, 9717.193379293152, 284.75861204954464, 283.4700156406378, 284.32268148537014, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 718.9299, 7.651021, 5500.52, 723.0753, 7.607179, 5500.331, 712.0046, 6.175198, 4396.932, 722.7717, 7.608736, 5500.138, 705.8275, 6.220362, 4390.345, 711.9243, 6.176125, 4396.656, 100.0, 100.0, 99.92902, 100.0, 99.78181, 99.9226
61614.8628, 60.01469121216648, 60.01011693100252, 60.01367270620047, 34.37083256125098, 34.377052655489635, 34.40656956906248, 0.9999586153475608, 0.9999741255032178, 0.9999559665145182, 9742.37102613071, 9703.549557038212, 9724.369063025862, 237.20137098032774, 72.42911367960573, 87.2892863207785, 9737.319151040203, 9704.744631682524, 9718.790282760623, 284.5965744520115, 283.23760141709, 284.1437858886105, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 718.8511, 7.650128, 5500.461, 723.0558, 7.606995, 5499.92, 712.024, 6.175014, 4396.824, 722.8688, 7.609103, 5500.248, 705.7894, 6.219449, 4390.125, 711.964, 6.175575, 4396.716, 100.0, 100.0, 99.93407, 99.99702, 99.77418, 99.92666
61617.200520000006, 60.01439621067014, 60.01650587277388, 60.01995049016427, 34.377450662734525, 34.36223760938671, 34.39139577685586, 0.9999617346821824, 0.9999734649255059, 0.9999556319060936, 9734.063458760109, 9706.07391775826, 9716.052023126347, 240.14549127818918, 69.89718606540873, 91.60618373445891, 9747.104634402001, 9704.341729490037, 9714.653673671486, 284.7624986767366, 283.41416210924984, 284.27555637669167, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 725.3176, 7.582846, 5499.306, 729.5151, 7.532579, 5495.483, 718.4299, 6.124946, 4400.372, 716.5578, 7.675846, 5499.571, 711.321, 6.182741, 4395.13, 708.0673, 6.204508, 4393.694, 99.98597, 99.91557, 99.99935, 99.9908, 99.90616, 99.85529
61619.57144000001, 60.0136152073659, 60.016137798020445, 60.017122710604305, 34.38591458915321, 34.41113302988264, 34.38084681378017, 0.9999577294719194, 0.9999741733262756, 0.9999530274964008, 9737.020455007907, 9707.312235735071, 9722.870190869657, 237.5808170660821, 67.71170551137948, 88.47100118805076, 9737.438932864552, 9704.886382564882, 9723.287807989678, 284.8347382493152, 283.3665620130612, 284.2494704309528, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 719.0483, 7.651199, 5500.085, 723.1143, 7.604784, 5500.033, 712.0628, 6.175014, 4397.16, 722.8105, 7.608552, 5500.197, 710.3291, 6.183289, 4396.49, 712.0038, 6.175209, 4396.831, 100.0, 99.99743, 99.93027, 99.99401, 99.90227, 99.93429
61621.85884000001, 60.014567373208436, 60.01404837947189, 60.01552088387184, 34.367042923189835, 34.373439365419685, 34.37436939007865, 0.9999594435027047, 0.9999733159174246, 0.99995216409708, 9729.56691552469, 9707.412640020852, 9717.49326089349, 237.4284640560827, 72.18757359354186, 87.54031667323989, 9738.66275831054, 9702.600096929287, 9720.054821848977, 284.7753853337934, 283.31272333768754, 284.240045841223, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 717.4908, 7.671009, 5499.328, 719.4761, 7.644387, 5500.587, 707.9281, 6.207594, 4391.831, 728.3837, 7.541625, 5495.938, 718.3787, 6.124484, 4400.389, 718.3061, 6.1254, 4400.39, 99.98368, 100.0, 99.8288, 99.93254, 100.0, 99.99971
61624.190480000005, 60.01648468109488, 60.015059801682256, 60.01229179149275, 34.38040515712521, 34.40775376991293, 34.406767558017236, 0.9999542243588062, 0.9999720630743668, 0.9999545012412713, 9735.387276136185, 9706.873434042802, 9716.044714060863, 237.63767037495884, 71.22330263168897, 93.1320368452898, 9733.456085727654, 9709.967843507455, 9719.418125842663, 284.7102542497714, 283.3083764211007, 284.29359105816656, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 717.8062, 7.657267, 5500.467, 723.0364, 7.606811, 5500.164, 712.0434, 6.175382, 4396.936, 722.8494, 7.608919, 5499.857, 712.1984, 6.17361, 4397.238, 711.9442, 6.175392, 4397.003, 100.0, 100.0, 99.92888, 99.996, 99.93088, 99.93048
61626.67336000001, 60.01198615358199, 60.01539301262985, 60.01828431861552, 34.387998665664426, 34.41429117756792, 34.38869396240856, 0.9999488130843194, 0.9999744023512436, 0.9999534901321654, 9740.68161654889, 9704.348294854984, 9719.804125005157, 237.50299246298255, 68.45122317884852, 90.88707041001089, 9748.385680816884, 9698.512958303516, 9728.579476714569, 284.76722758277833, 283.3666717624727, 284.22605714637444, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 718.9891, 7.650664, 5500.636, 723.1726, 7.605337, 5500.154, 712.0628, 6.175382, 4396.879, 722.8882, 7.608, 5500.307, 712.1794, 6.17434, 4396.912, 711.9442, 6.175575, 4396.835, 100.0, 100.0, 99.92766, 100.0, 99.93085, 99.92792
61629.162200000006, 60.01624799298752, 60.016829811116665, 60.015691194446255, 34.36890879545972, 34.38470377722836, 34.37093172708243, 0.9999594020754605, 0.9999734478952259, 0.9999570085084587, 9737.127904037594, 9698.568222177075, 9716.52767611371, 243.0797737117673, 74.75030084059856, 92.19643509510297, 9743.607612741347, 9705.792292601209, 9728.239794751635, 284.79617087972565, 283.3347789353536, 284.2588372379152, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 725.2584, 7.582132, 5499.253, 729.4957, 7.533316, 5495.6, 718.3522, 6.125314, 4400.318, 716.5578, 7.674559, 5499.382, 705.9038, 6.219814, 4390.291, 705.6815, 6.220989, 4390.687, 99.98913, 99.9186, 100.0, 99.99029, 99.77793, 99.78694
61631.478160000006, 60.01741558056671, 60.016794342825236, 60.015657415976946, 34.351060232048006, 34.38131346812005, 34.3839145957031, 0.999957565653611, 0.9999737043202123, 0.999955961332483, 9739.434733261103, 9706.759153258809, 9718.537519036481, 242.60239582863232, 70.32261670327625, 92.01460438874574, 9743.28056139323, 9707.88871409335, 9720.455361670945, 284.8016641048505, 283.4647393475406, 284.3403736873698, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 718.9891, 7.651021, 5500.687, 723.1726, 7.605522, 5500.434, 712.024, 6.174277, 4397.046, 722.9077, 7.608919, 5500.42, 712.2175, 6.173427, 4397.238, 712.0236, 6.175758, 4396.889, 100.0, 100.0, 99.91995, 100.0, 99.93582, 99.93048
61633.82388, 60.01556009688761, 60.01493291569305, 60.013507232417375, 34.37541657975674, 34.40053492954235, 34.369099789050146, 0.999955290881781, 0.9999722507218357, 0.9999521285004994, 9733.974696760168, 9692.346975180728, 9720.417635813375, 236.62683865757617, 74.00800691313543, 93.69980039529884, 9743.980519894598, 9697.08898943568, 9722.656532022678, 284.7828361930027, 283.275168200527, 284.2560577149698, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 725.2387, 7.582846, 5499.474, 722.8224, 7.609205, 5500.358, 710.7428, 6.189555, 4394.789, 725.7233, 7.56994, 5498.321, 716.0897, 6.139824, 4399.862, 717.3717, 6.128147, 4399.816, 99.98303, 100.0, 99.88678, 99.96958, 99.99628, 100.0
61636.12324000001, 60.01772373285597, 60.01681090388013, 60.01273557689031, 34.37236349658884, 34.39501273031036, 34.37644075928954, 0.9999577929262652, 0.9999662805218051, 0.9999512609753805, 9744.11679318401, 9705.895814009342, 9725.931293083453, 243.42219170979934, 72.876359898185, 90.97702715194009, 9739.67462186535, 9694.560601640362, 9725.964933631021, 284.7757775525903, 283.18390936965136, 284.23302827761074, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 729.7731, 7.530198, 5496.655, 720.0597, 7.637019, 5500.765, 710.1216, 6.183849, 4396.632, 723.6262, 7.606161, 5500.033, 712.2175, 6.17361, 4396.963, 712.0038, 6.175026, 4396.717, 99.92503, 100.0, 99.90258, 99.9992, 99.92958, 99.92522
61638.40584000001, 60.017048673279675, 60.01449847236879, 60.01825624555411, 34.396822390044335, 34.40914570760856, 34.39941849177205, 0.9999541371073561, 0.9999757807049542, 0.9999600840553297, 9738.522706373018, 9702.689443088422, 9713.867033018016, 235.20641671091587, 71.38961378967679, 87.97062165794614, 9744.798288749078, 9702.754950024853, 9717.658743573296, 284.7543978263574, 283.4180517285257, 284.1816781703795, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 725.2781, 7.582132, 5499.196, 723.1337, 7.605706, 5500.438, 712.0046, 6.175566, 4397.106, 722.7911, 7.608736, 5500.197, 712.2366, 6.17361, 4396.8, 712.0038, 6.175575, 4396.663, 99.98702, 100.0, 99.93287, 100.0, 99.92968, 99.92275
61640.722400000006, 60.019955361592274, 60.017095863762876, 60.017239201646845, 34.391971096435796, 34.39109794208311, 34.384046519418895, 0.9999630258611173, 0.9999738744555219, 0.9999565874159493, 9738.688167484243, 9699.543018319631, 9718.831813448774, 235.25870084205508, 65.65009894738341, 92.36768327529535, 9738.585558229257, 9708.076450223729, 9722.75185439398, 284.891549205939, 283.4063065932934, 284.21880298213455, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 725.2387, 7.582489, 5499.138, 723.0753, 7.606258, 5499.931, 712.0628, 6.175198, 4396.765, 722.83, 7.608736, 5499.813, 712.2175, 6.174523, 4396.799, 711.964, 6.175209, 4396.942, 99.98702, 99.99734, 99.92508, 100.0, 99.92585, 99.93055
61643.05608, 60.0171365528143, 60.016404870985745, 60.01609015126717, 34.39432017376938, 34.41066759837935, 34.396797287490074, 0.9999572957454013, 0.9999732854634662, 0.9999594587436162, 9737.21780870798, 9701.465138495661, 9725.536259084523, 239.0164138642458, 68.20373220466968, 87.42638324459313, 9741.696332837251, 9707.505280267853, 9716.510424709442, 284.6314285617842, 283.30560181233534, 284.3426272567885, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 725.2584, 7.582311, 5499.254, 723.1143, 7.606074, 5500.102, 712.0628, 6.175198, 4396.995, 722.8688, 7.608552, 5500.194, 712.1794, 6.173792, 4396.909, 711.9839, 6.175758, 4396.776, 99.98197, 99.99828, 99.93279, 100.0, 99.93593, 99.92533
61645.36148000001, 60.0145646795409, 60.01476413225003, 60.01286225393646, 34.33820332937582, 34.31217046094771, 34.22927328188137, 0.999953918739678, 0.99997288836919, 0.9999493690897491, 9585.778397059643, 9526.359430737935, 9511.046480967114, 230.89781385820515, 63.68981861572729, 87.52341297382918, 9432.248689995033, 9361.072272539703, 9338.48467670562, 284.7879303410598, 283.2508520869395, 284.13604066395203, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 426.7963, 8.425035, 4394.599, 723.0948, 7.608653, 5499.972, 711.9269, 6.175934, 4396.824, 722.7135, 7.609838, 5499.814, 711.9886, 6.173975, 4396.804, 711.964, 6.175758, 4397.055, 72.49358, 99.99992, 99.92641, 100.0, 99.92596, 99.92525
61647.67448, 60.01442356629613, 60.014325898974924, 60.01339109914043, 32.28075646884538, 32.216551026709716, 32.07662204607016, 0.9999613721643713, 0.9999794891639722, 0.999961145399312, 8938.912081246546, 8892.302677241469, 8866.54483628483, 209.47325312392468, 56.87393999319602, 77.74094832294674, 8804.727724713488, 8757.696000363272, 8805.092815360684, 284.7050901771915, 283.35244840954493, 284.18243706385687, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.3264, 7.604441, 5500.146, 720.5072, 7.633704, 5501.36, 712.0046, 6.17575, 4396.652, 722.364, 7.614619, 5500.207, 712.2748, 6.173427, 4396.969, 711.8447, 6.176125, 4396.889, 100.0, 99.99982, 99.92883, 100.0, 99.92972, 99.92908
61649.991200000004, 60.00779778713197, 60.009372479677, 60.009508973151114, 32.94992136813826, 33.08742965477116, 33.23367921937546, 0.9999639471607036, 0.999981221421155, 0.9999626818200323, 9647.247237200036, 9655.801196554023, 9709.313511828019, 239.03815355845882, 68.48726743993484, 91.0307599143257, 9655.411814508125, 9570.225971013775, 9525.182284968238, 284.7796443549437, 283.259101384763, 284.19321971646775, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.2869, 7.603905, 5500.314, 720.7212, 7.630572, 5500.102, 710.1216, 6.189187, 4395.194, 486.2148, 8.415344, 3531.301, 712.3701, 6.172331, 4396.974, 711.8447, 6.175941, 4396.835, 100.0, 100.0, 99.88927, 69.93074, 99.93589, 99.92666
61652.30064000001, 60.007495421508345, 60.01144180181409, 60.00974182183742, 34.38969883284748, 34.39002265818643, 34.40771505942193, 0.9999636269395165, 0.9999742229330134, 0.9999582683776609, 9734.563281860503, 9702.409410613285, 9719.566523649082, 237.9154038587718, 67.93145167701186, 86.97171657148283, 9740.312615517152, 9706.859695054369, 9720.647737370828, 284.88925006706023, 283.37164880818017, 284.1674589628956, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 723.0306, 7.606939, 5500.358, 720.9741, 7.627441, 5499.451, 710.0634, 6.189555, 4395.022, 719.5288, 7.649553, 5500.552, 560.4971, 6.675284, 4398.838, 712.0833, 6.175392, 4396.888, 100.0, 99.98862, 99.89435, 100.0, 92.8382, 99.92787
61654.63448000001, 60.00796689923454, 60.007750318005506, 60.00730678858489, 34.37474694592359, 34.380674160471074, 34.35818630962194, 0.9999557970054719, 0.99997401367958, 0.9999583288601532, 9744.568086186386, 9698.029262769933, 9721.611400281965, 239.07460696084718, 66.8014684664372, 96.46333976074311, 9744.884412782958, 9698.50409288549, 9724.330214875856, 284.85482242594026, 283.4036214784203, 284.33082894820734, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8532, 7.607296, 5500.171, 720.5656, 7.631678, 5500.49, 710.1605, 6.188635, 4395.192, 719.9561, 7.639625, 5500.164, 708.0402, 6.204473, 4392.955, 711.5266, 6.179237, 4396.472, 99.99996, 100.0, 99.89323, 100.0, 99.83847, 99.92099
61657.041520000006, 60.00800266844419, 60.01087041354725, 60.01321450799832, 34.373102820668606, 34.38103209152401, 34.375579103013465, 0.9999593790444468, 0.9999785269174888, 0.9999561264415617, 9739.85727502763, 9699.451972719995, 9721.240016077052, 236.467078597188, 66.79771280087152, 89.43128752246321, 9740.718737312973, 9702.94172638842, 9718.350127533151, 284.9105334146645, 283.33817809581626, 284.2341848316891, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.7941, 7.609973, 5500.171, 719.729, 7.637756, 5499.656, 710.1411, 6.189187, 4395.247, 720.0143, 7.639256, 5500.235, 707.9448, 6.205021, 4392.792, 711.467, 6.179604, 4396.296, 100.0, 100.0, 99.88029, 99.99215, 99.84226, 99.91442
61659.381120000005, 60.01392245129178, 60.00967770207684, 60.00977886798191, 34.35509818236693, 34.36845447254019, 34.334916604133674, 0.9999585632499561, 0.9999778728417511, 0.9999559122423282, 9734.537719895674, 9700.99158553372, 9714.979837774325, 233.9227317217369, 63.621644433606946, 92.4102835554686, 9730.958750456717, 9702.065710271358, 9712.540250638132, 284.9467854259759, 283.4684747596391, 284.3373665525442, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 716.5248, 7.675471, 5500.012, 726.5773, 7.567577, 5498.502, 716.4499, 6.141328, 4399.536, 713.5673, 7.706183, 5497.091, 701.8599, 6.2494, 4383.988, 705.264, 6.223736, 4389.688, 99.97495, 99.96719, 99.98804, 99.94836, 99.6347, 99.76425
61661.71684000001, 60.018365253635096, 60.01457842423866, 60.017269827177174, 34.373589510589994, 34.39642898679011, 34.37519978768638, 0.9999596535402123, 0.9999772718820711, 0.9999581146346285, 9740.778615274234, 9705.553076680872, 9722.432104687377, 238.78308517236383, 69.2215194200196, 90.59642648445242, 9740.424586853896, 9706.039583344671, 9722.757810299981, 284.9975600891074, 283.45099268786714, 284.27524015748446, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.9518, 7.609795, 5500.39, 720.1765, 7.632967, 5500.843, 710.0828, 6.189555, 4395.3, 719.9561, 7.642566, 5500.768, 707.9257, 6.204473, 4392.633, 711.5067, 6.179237, 4396.644, 100.0, 100.0, 99.89199, 99.99211, 99.83609, 99.90804
61664.09156000001, 60.014312425425935, 60.01794773877756, 60.018288639048386, 34.3755291009411, 34.3837211166387, 34.38689462603116, 0.9999471472290503, 0.999973396205508, 0.9999566769570905, 9741.131603126838, 9697.764102843172, 9718.578685505181, 232.14453177146515, 73.14503174098672, 94.0388666173676, 9736.624410100403, 9703.26930141154, 9724.56329879317, 284.9425733833798, 283.4219482596753, 284.347273596298, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.7546, 7.61033, 5499.952, 726.6552, 7.566472, 5498.326, 716.4111, 6.141512, 4399.646, 720.1891, 7.637969, 5500.102, 709.5471, 6.189316, 4395.884, 714.5486, 6.152502, 4399.169, 100.0, 99.96614, 99.99054, 99.99164, 99.90568, 99.97972
61666.42444, 60.01587370681805, 60.01804019260448, 60.018353709483705, 34.383863728164904, 34.39059335368328, 34.402740545097174, 0.9999577767926958, 0.9999679104369155, 0.9999514963262444, 9736.613218998516, 9705.32931572906, 9729.588047263012, 243.48495873223146, 71.72125083016908, 91.79332944213729, 9739.552981877348, 9707.781384970365, 9725.873632839792, 284.785362633393, 283.2627487074463, 284.30933908184244, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 729.1028, 7.54394, 5497.074, 731.5385, 7.508818, 5494.5, 720.1964, 6.114085, 4400.172, 721.995, 7.62326, 5500.077, 708.8032, 6.198629, 4392.955, 711.5067, 6.179604, 4396.468, 99.93776, 99.88598, 100.0, 100.0, 99.83977, 99.91832
61668.686400000006, 60.01853580010049, 60.02047474994621, 60.018463245156546, 34.5508648433073, 34.583738635840284, 34.5717573025619, 0.999954690543756, 0.9999710297205872, 0.9999549744032893, 9742.329642988076, 9702.091222933988, 9722.916206345235, 234.8417461399552, 76.1094335767184, 95.35079545160079, 9746.773226915378, 9705.235977075778, 9725.931974849209, 283.6524785038928, 282.0544757779354, 283.03696209708545, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.9321, 7.608545, 5500.572, 726.5773, 7.56684, 5498.505, 716.4305, 6.141144, 4399.757, 720.2667, 7.637602, 5499.839, 714.3157, 6.157174, 4398.532, 717.8687, 6.12888, 4399.92, 100.0, 99.96722, 99.98932, 99.99567, 99.96028, 99.99679
61671.0172, 60.018818342231086, 60.01844020063621, 60.02213279969941, 34.530505495978154, 34.5679478434663, 34.54281098388963, 0.9999558419600356, 0.9999692034398379, 0.9999554166968265, 9742.41131391956, 9702.310637022014, 9721.04115561786, 241.61592044778354, 73.34562117879841, 96.19173695631616, 9739.8056481447, 9700.256665455177, 9727.31486103326, 283.6122563652738, 282.07558951931173, 283.0068174356536, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 718.2596, 7.665298, 5499.192, 720.3321, 7.635177, 5500.331, 710.1022, 6.189371, 4395.193, 713.645, 7.703609, 5497.493, 720.6104, 6.106221, 4400.312, 723.9921, 6.075592, 4399.731, 99.98391, 100.0, 99.88936, 99.95685, 100.0, 99.99379
61673.36428, 60.02320497200609, 60.01722365681465, 60.01682145286406, 34.560906194116264, 34.57133307162822, 34.54739008510456, 0.9999531823685994, 0.9999720608656761, 0.9999487262009993, 9735.912422550762, 9701.231387613809, 9720.436658397075, 237.8765241905221, 74.57307527682815, 93.26495075582307, 9739.260074948077, 9703.779497365944, 9727.363430985783, 283.5384922639365, 281.9498463326685, 282.91380001482884, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8138, 7.610151, 5500.178, 726.6162, 7.567024, 5498.387, 716.4111, 6.140776, 4399.534, 719.8978, 7.64036, 5500.333, 714.2585, 6.158087, 4398.476, 717.8687, 6.129063, 4399.865, 100.0, 99.96614, 99.98549, 100.0, 99.96396, 99.99801
61675.700000000004, 60.01799319612464, 60.017311085996475, 60.01712863791948, 34.54333221717116, 34.577079013754016, 34.571911196192765, 0.9999537854091662, 0.9999665196745867, 0.9999513800625917, 9735.05404192512, 9700.313798060279, 9722.04007317206, 239.82979456948942, 79.94568899757542, 90.77463176512879, 9741.562887814385, 9704.271652367679, 9728.192561628375, 283.33991244662303, 281.9279424848185, 283.00059858332975, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8138, 7.609259, 5500.23, 720.3321, 7.636098, 5500.396, 710.0828, 6.189187, 4395.188, 719.9366, 7.639808, 5500.222, 714.2967, 6.158087, 4398.313, 717.8886, 6.129063, 4399.919, 100.0, 100.0, 99.89193, 100.0, 99.96024, 99.99676
61678.03368000001, 60.01486713018458, 60.0151462935399, 60.01218618257371, 34.56327230244236, 34.54491536497382, 34.55401724480772, 0.9999562267167649, 0.9999667104120352, 0.999953598857659, 9740.13616775178, 9692.804314569303, 9728.850039727698, 241.24355825178054, 80.1347237128357, 93.8622176517647, 9742.545969007917, 9706.755636824024, 9724.300760635391, 283.43542883472696, 281.90093008742497, 282.8689747437117, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 729.1225, 7.537872, 5496.34, 713.8534, 7.700935, 5497.988, 703.8516, 6.233549, 4388.03, 726.1894, 7.571779, 5498.616, 707.9829, 6.203926, 4393.021, 711.9839, 6.170631, 4397.603, 99.92701, 99.96499, 99.72655, 99.97036, 99.83997, 99.93485
61680.562840000006, 60.018082115722514, 60.012475808132514, 60.01225705843092, 34.53382910724261, 34.56761201558966, 34.54226978668546, 0.999953150832771, 0.999969520359317, 0.999956624337788, 9727.466680563874, 9698.791415417945, 9726.262428237305, 238.10568920344826, 77.06894957945588, 97.57089328590018, 9738.995720694873, 9696.859490175964, 9730.327863872091, 283.49871535237213, 282.00711529460074, 282.95347977820916, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.7744, 7.609973, 5500.455, 720.3321, 7.635361, 5500.347, 710.1022, 6.189739, 4395.418, 723.4902, 7.602116, 5499.524, 714.3157, 6.157539, 4398.475, 711.626, 6.178688, 4396.355, 100.0, 100.0, 99.89193, 99.99514, 99.96393, 99.92367
61682.87264, 60.01013226118145, 60.00971472694008, 60.00770565212349, 34.53004608817385, 34.550194055496014, 34.537674293326795, 0.9999510064487144, 0.9999730874421903, 0.9999591764683742, 9735.890680399485, 9697.69543196218, 9711.184884868655, 236.59657163415537, 71.91916630041578, 95.77279738439847, 9735.633894370194, 9698.921894965959, 9724.359097387214, 283.4954541563466, 282.1486434798457, 283.0244859542337, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.1971, 7.626927, 5500.702, 723.3477, 7.603495, 5499.592, 714.2563, 6.154766, 4399.288, 731.8208, 7.500256, 5491.759, 720.6486, 6.106038, 4400.633, 705.3038, 6.223919, 4389.461, 100.0, 99.99621, 99.98208, 99.84949, 100.0, 99.7656
61685.2364, 60.006346795994766, 60.00784360012481, 60.01105057663415, 34.53728436481412, 34.58003597908716, 34.519613104664174, 0.9999509891442989, 0.9999728527050548, 0.9999527358492188, 9740.89883120205, 9708.671496089532, 9721.437123015248, 239.67395508434333, 71.56604515527988, 98.12281049484682, 9736.473817584369, 9706.603230529543, 9723.43011750804, 283.4094351571524, 281.9654997966268, 283.0044306013967, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 721.1577, 7.621931, 5500.48, 720.4099, 7.634993, 5500.346, 710.1022, 6.189187, 4395.136, 726.1506, 7.571963, 5498.558, 714.2585, 6.157904, 4398.584, 711.5266, 6.178871, 4396.815, 100.0, 100.0, 99.88805, 99.97237, 99.96396, 99.91843
61687.576680000006, 60.00963468255276, 60.00576838019179, 60.004634789636334, 34.545212559445666, 34.544472894270534, 34.556567081232366, 0.9999552885837386, 0.9999706312714072, 0.9999551798813656, 9739.021451673816, 9699.32214069386, 9725.161208896308, 245.01598116936748, 77.28542882981446, 93.01271576461113, 9740.873041842038, 9698.99386455457, 9721.165164269009, 283.4842701337572, 281.99354716283756, 282.9479472340516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8335, 7.609616, 5500.172, 720.2932, 7.636098, 5500.342, 716.4305, 6.141144, 4399.702, 726.1506, 7.571595, 5498.504, 714.2967, 6.158087, 4398.47, 711.5266, 6.179054, 4396.699, 100.0, 100.0, 99.99182, 99.97235, 99.96383, 99.91841
61689.88584, 60.009685208297604, 60.01068880122555, 60.01068337984214, 34.53428878833827, 34.55929642716753, 34.542383873834666, 0.9999544612765945, 0.9999703849302818, 0.9999508978255252, 9744.307791405166, 9705.804861944316, 9723.859704489576, 239.5823841030924, 72.65521180597253, 90.8879699874442, 9741.334808594956, 9708.961623889076, 9722.536953793375, 283.4431631243808, 282.10178835145456, 282.9892301093986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 729.1028, 7.538229, 5496.121, 713.9118, 7.69983, 5497.591, 722.7005, 6.088131, 4400.21, 719.9755, 7.640728, 5500.111, 707.9257, 6.205387, 4393.175, 717.8886, 6.128513, 4400.208, 99.92806, 99.96209, 100.0, 100.0, 99.83492, 99.99558
61692.25636000001, 60.00937626730254, 60.00706276298673, 60.00805160519735, 34.52704477596131, 34.53400626337362, 34.53046610102109, 0.9999578216080195, 0.99996928251555, 0.9999571110078447, 9739.67072032544, 9706.505136813072, 9715.426833328573, 238.22558385433967, 74.37573889998225, 93.25456236377477, 9742.007586263335, 9704.94524225793, 9723.53148473085, 283.53214017143256, 282.1114579966067, 283.05226817877417, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.7941, 7.609081, 5500.455, 720.2932, 7.636651, 5500.462, 716.4111, 6.14096, 4399.704, 726.1312, 7.571595, 5498.673, 714.3348, 6.157356, 4398.473, 711.5465, 6.179054, 4396.417, 100.0, 100.0, 99.99187, 99.97142, 99.9626, 99.91718
61694.57200000001, 60.009150647771754, 60.008685939025085, 60.00922462999156, 34.53052951095622, 34.54332211650288, 34.547107680221686, 0.9999542746557887, 0.9999666468209949, 0.9999565449079612, 9738.35995787737, 9699.893510797014, 9718.187411927605, 236.7655251892529, 73.87562696688155, 93.41628566929057, 9730.899194104422, 9692.90675725929, 9724.20782392445, 283.3848685761919, 281.9205593667667, 282.85616822714735, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8532, 7.609081, 5500.397, 720.2932, 7.63573, 5500.006, 716.4111, 6.14096, 4399.477, 726.2088, 7.565895, 5497.893, 715.7654, 6.142015, 4399.612, 708.4649, 6.204142, 4392.398, 100.0, 100.0, 99.99309, 99.96792, 99.98978, 99.83929
61696.90636000001, 60.00938553841072, 60.01112983335386, 60.00633461170956, 34.55051607253385, 34.55938466519766, 34.53326727727024, 0.9999564147895222, 0.9999729752795261, 0.999951341916384, 9744.039367487641, 9700.78580728426, 9731.620034508458, 237.34425622749404, 75.39336720126676, 93.43637404289962, 9738.574091777597, 9705.781263420478, 9726.44608948212, 283.4887586716312, 282.06780809495945, 283.0582725258073, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 716.0713, 7.678504, 5500.131, 725.5851, 7.578444, 5499.491, 712.2375, 6.170043, 4397.984, 728.8691, 7.540522, 5497.146, 715.9943, 6.14859, 4398.531, 711.3676, 6.179237, 4396.473, 99.99202, 99.97911, 99.93964, 99.93518, 99.97073, 99.91843
61699.24592000001, 60.006231744136755, 60.005121677687626, 60.006867763671345, 34.54375273494182, 34.541908686176924, 34.54001496914452, 0.9999556514563203, 0.9999674915675304, 0.9999580609593621, 9736.671763917684, 9704.529899224057, 9724.75787088704, 241.5516589573399, 75.0650601268535, 97.06734078331465, 9743.229705111926, 9701.011822725724, 9721.48562388504, 283.52970781036163, 282.04595580925195, 282.9812312625286, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.7349, 7.609437, 5500.178, 720.371, 7.636835, 5500.173, 710.1799, 6.189003, 4394.861, 726.1506, 7.571963, 5498.387, 714.2967, 6.157722, 4398.578, 711.5067, 6.179237, 4396.531, 100.0, 100.0, 99.8818, 99.97555, 99.96021, 99.91976
61701.5624, 60.00898143592251, 60.0041220726999, 60.00511981407266, 34.52098994568703, 34.53947354693162, 34.51968253045227, 0.9999521595736004, 0.9999664320966543, 0.9999548440585903, 9732.517791530086, 9696.032630982332, 9719.715952772938, 242.26042510682146, 76.9133495935057, 93.14033108201784, 9742.29984223161, 9697.249249692626, 9718.64936405573, 283.62020695126193, 282.14828188270144, 283.0547238471736, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 727.8805, 7.545546, 5496.333, 713.9118, 7.700199, 5497.697, 703.871, 6.233917, 4387.749, 719.9172, 7.640728, 5500.111, 707.9829, 6.204291, 4393.233, 717.9482, 6.129429, 4399.866, 99.93192, 99.95786, 99.71251, 100.0, 99.83861, 99.99807
61703.97296000001, 60.003880065342244, 60.00214505981957, 60.005158151003755, 34.53754491088631, 34.54353974286813, 34.5369726505258, 0.9999530794916789, 0.999965741810552, 0.9999546021513701, 9735.637965496247, 9701.121476417495, 9717.26028160868, 239.16196885095906, 79.23415614113947, 94.38954410102042, 9743.29383903968, 9702.215902025615, 9722.718939863891, 283.55689810923667, 281.9802315255839, 282.9519896743852, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.7744, 7.609795, 5500.513, 720.3321, 7.636651, 5500.233, 710.1022, 6.189555, 4395.135, 726.17, 7.571963, 5498.675, 714.3157, 6.157722, 4398.637, 711.5067, 6.17942, 4396.358, 100.0, 100.0, 99.888, 99.97246, 99.96761, 99.92232
61706.304800000005, 60.00750134986829, 60.00876865245483, 60.008811701492576, 34.52365428574214, 34.52687644663844, 34.52992764914255, 0.9999577971085963, 0.999968039701039, 0.9999575168289353, 9734.372945368244, 9705.76022932997, 9721.906436271047, 236.43348025220348, 73.97059732793605, 94.4122870281467, 9744.112917799905, 9706.02230002464, 9720.478559117148, 283.56140426413947, 281.99272343195844, 283.0809988225608, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8138, 7.609795, 5500.507, 720.3321, 7.635546, 5500.355, 710.1411, 6.189555, 4395.079, 726.17, 7.571963, 5498.562, 714.2776, 6.157356, 4398.472, 711.5266, 6.179237, 4396.592, 100.0, 100.0, 99.88675, 99.97246, 99.95765, 99.91841
61708.60648, 60.00631903163814, 60.00330781949541, 60.00415196345707, 34.519710450949965, 34.53500060171643, 34.545143864347, 0.9999536694064634, 0.9999735670249617, 0.9999527669731978, 9740.093870661161, 9692.464706293986, 9722.95866222023, 235.37345878505562, 67.49643031875985, 97.0851266768459, 9739.52715240414, 9706.034843000585, 9720.216749977213, 283.5051397432933, 282.04679774492047, 282.9902334246628, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 716.7614, 7.675292, 5498.624, 726.5968, 7.567024, 5498.274, 716.4693, 6.140592, 4399.816, 732.4616, 7.49713, 5491.538, 720.496, 6.110421, 4400.433, 706.8546, 6.213115, 4392.396, 100.0, 99.96722, 99.98673, 99.84474, 100.0, 99.82579
61710.914800000006, 60.00840503627051, 60.00614506794397, 60.00484662380906, 34.5362020087631, 34.54755973137337, 34.49782734098991, 0.9999530176583423, 0.9999742211136293, 0.9999583897808126, 9741.746659062059, 9700.150283073986, 9719.403547997017, 237.3448039472221, 69.38033708304602, 96.49568868602, 9736.90208554316, 9699.175335230695, 9717.929638720476, 283.696533745078, 282.0609103427877, 282.90831200048257, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.7941, 7.609795, 5500.45, 720.3516, 7.636467, 5500.458, 710.5875, 6.18164, 4396.866, 726.1312, 7.57233, 5498.726, 714.2776, 6.157722, 4398.583, 711.5067, 6.178871, 4396.185, 100.0, 100.0, 99.92737, 99.96833, 99.96639, 99.91978
61713.23176, 60.003564421727994, 60.00460634317646, 60.00794561228175, 34.51966251599998, 34.54376317842376, 34.551404806130954, 0.9999542557251029, 0.999970855217323, 0.9999535930621238, 9738.724236321335, 9700.80911292848, 9718.965053966796, 240.57924392535733, 71.79386532582794, 96.77652147965, 9745.981967309846, 9700.273025147904, 9719.712918104326, 283.65897263769665, 282.0644594543275, 282.97962119390746, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 720.0, 722.8138, 7.603191, 5500.173, 718.6978, 7.65286, 5499.985, 719.0123, 6.115005, 4400.588, 722.0921, 7.623445, 5500.578, 708.6696, 6.19936, 4392.797, 717.8489, 6.129246, 4399.692, 99.99938, 99.99815, 100.0, 100.0, 99.84371, 99.99159
