TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
62123.122520000004, 60.006218196595256, 60.005141698057, 60.00367160174988, 33.191872996949506, 33.20033946301804, 33.2152434460385, 0.9999605858502191, 0.9999802967904231, 0.9999625790389131, 9365.120221709181, 9331.45771375787, 9348.657395089363, 222.00220987539797, 59.836560202418696, 81.85257582139548, 9368.644651561575, 9331.387666283968, 9351.0724111465, 283.7214756883133, 282.10644512826013, 283.13272397450527, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 718.1611, 7.657981, 5500.304, 712.3164, 7.717329, 5496.745, 720.8758, 6.103777, 4400.048, 719.7424, 6.113191, 4400.299, 689.881, 6.320624, 4360.392, 698.6635, 6.267684, 4379.041, 100.0, 99.92495, 99.99969, 100.0, 99.09113, 99.5365
62125.463760000006, 60.00746048496864, 60.010019610734695, 60.00680791502796, 33.203956313104584, 33.21443285750173, 33.20375673927245, 0.9999671521959187, 0.9999744123305051, 0.9999613846611546, 9368.03221947498, 9324.841645795665, 9355.076466631554, 217.62124018154316, 65.01371168837522, 84.86755394885677, 9368.613586227098, 9330.30554790722, 9350.775718909077, 283.64201915211106, 282.13965157934933, 283.22369675418526, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.4304, 7.591413, 5499.71, 718.5811, 7.65636, 5500.126, 714.7222, 6.154582, 4398.757, 726.0535, 6.058767, 4398.964, 695.0884, 6.2925, 4369.89, 705.0453, 6.225933, 4389.854, 99.99227, 100.0, 99.97034, 99.96735, 99.3337, 99.75368
62127.79920000001, 60.00842531536592, 60.007891244277545, 60.007489283923725, 33.155492059348035, 33.16607000792302, 33.1787580005573, 0.9999580260729972, 0.9999762963321516, 0.9999566419286829, 9358.345647385826, 9321.985872051271, 9339.939044721257, 227.075919500184, 67.27182529693255, 86.23078728446217, 9358.001151954226, 9317.544800217649, 9340.413510067487, 283.77532714873286, 282.1367576829686, 283.11177254402764, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 718.2005, 7.657981, 5500.091, 718.5033, 7.654886, 5500.0, 714.4505, 6.156422, 4397.823, 728.0147, 6.034313, 4396.269, 685.9135, 6.341626, 4348.253, 710.1151, 6.189492, 4395.813, 100.0, 99.9986, 99.96207, 99.93293, 98.86041, 99.90343
62130.115560000006, 60.010859968460295, 60.01081728343533, 60.007739778081294, 33.18898528891819, 33.224261801809256, 33.18471481872386, 0.9999568734811498, 0.9999784150719098, 0.999959108434242, 9366.600121390466, 9323.03281277242, 9342.699712696307, 222.90196533192602, 64.58190270470459, 86.44544258480073, 9369.50112578745, 9321.327377843336, 9352.925671398432, 283.6809153879956, 282.1776836119958, 283.1819201719311, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 713.3309, 7.702776, 5497.969, 722.4916, 7.619889, 5500.512, 712.1793, 6.169307, 4397.921, 727.2769, 6.052516, 4398.461, 689.6902, 6.320441, 4359.846, 705.1448, 6.225201, 4389.563, 99.95624, 100.0, 99.9423, 99.96363, 99.0974, 99.76008
62132.4492, 60.002610476411256, 60.003810561047175, 60.00883270270496, 33.21226523981838, 33.21254309876488, 33.227716830841054, 0.9999633560055825, 0.9999741710757212, 0.9999623902996527, 9360.757214118752, 9323.418073868354, 9349.833535125224, 223.99360455844726, 66.2630914443351, 83.4317165523371, 9372.074320617929, 9325.337019077791, 9346.79992281582, 283.6832863443692, 282.0872159171355, 283.05388268585904, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 718.2005, 7.658338, 5499.865, 718.4644, 7.654702, 5499.992, 714.7222, 6.154582, 4398.977, 725.9758, 6.058583, 4398.794, 689.881, 6.320076, 4359.628, 711.3676, 6.180336, 4396.699, 100.0, 100.0, 99.96907, 99.97764, 99.09596, 99.92357
62134.790960000006, 60.004476317962265, 60.005035984457365, 60.002568986180684, 33.218162313414254, 33.2461319655265, 33.230312413858734, 0.9999588046989447, 0.9999723432405794, 0.999965218321313, 9370.958671477729, 9331.521706107205, 9355.094907710598, 224.42903500191278, 71.2442988728153, 82.74504696883332, 9374.996144874918, 9332.177840693317, 9355.414152258458, 283.6971238061424, 282.1076192238659, 283.1218607141123, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.4304, 7.591769, 5499.82, 712.0441, 7.718987, 5496.23, 721.0699, 6.102673, 4400.389, 719.7424, 6.113374, 4400.521, 696.0994, 6.284281, 4374.761, 717.65, 6.13126, 4399.916, 99.99331, 99.93005, 100.0, 100.0, 99.40988, 99.99669
62137.128520000006, 60.00377895848396, 60.00329174299839, 60.00223393076205, 33.22269747157962, 33.226186373026046, 33.253201525944, 0.9999636513464504, 0.9999753055834636, 0.9999643362163004, 9366.929564740822, 9327.844490243917, 9346.539548236187, 218.94076432918337, 67.27302475897204, 77.88914371880901, 9367.777293828327, 9331.828588686058, 9346.594513909282, 283.5429346381843, 282.0511320508322, 283.00920101480676, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 718.2202, 7.657803, 5500.479, 718.5811, 7.65415, 5500.058, 714.6834, 6.154582, 4398.588, 726.0341, 6.058583, 4398.797, 689.9001, 6.321172, 4360.728, 711.3477, 6.180153, 4396.527, 100.0, 100.0, 99.97417, 99.98406, 99.10605, 99.91578
62139.47512, 60.005517911216295, 60.003986396223404, 60.00252480281805, 33.179646089355984, 33.19807072710347, 33.195661069387036, 0.9999627370554495, 0.9999739771431783, 0.9999631911907851, 9351.844258915678, 9320.334637682114, 9337.522070281191, 219.7873358896304, 67.95864513065726, 81.64278382179032, 9363.968593606687, 9320.5548069109, 9340.986683246394, 283.72014965052887, 282.18963672931557, 283.1871374797669, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.4501, 7.591591, 5499.877, 718.4449, 7.65415, 5500.223, 714.7416, 6.153845, 4398.976, 726.0923, 6.058215, 4399.472, 689.9955, 6.321172, 4360.344, 711.3079, 6.18052, 4396.117, 99.99532, 100.0, 99.96906, 99.97514, 99.09733, 99.91573
62141.78428000001, 60.005349104898286, 60.00677954462878, 60.00640353889443, 33.18113287365968, 33.21349916290408, 33.2085935106021, 0.9999623225696883, 0.9999756430236972, 0.9999591396549526, 9366.415161702405, 9330.802271617722, 9352.85707682387, 225.99604354598614, 66.76861893455361, 83.78879128840572, 9371.628132831918, 9325.01249187667, 9352.797548087517, 283.7308784797542, 282.1643195786023, 283.1350598095426, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 730.7589, 7.519133, 5494.145, 724.7874, 7.587839, 5499.294, 708.4134, 6.202256, 4393.227, 732.3451, 6.005998, 4394.75, 684.6736, 6.346191, 4350.579, 707.3317, 6.205424, 4393.507, 99.89213, 99.98873, 99.85364, 99.87928, 98.83121, 99.85104
62144.21564, 60.01387272958048, 60.012186032000734, 60.01036606120807, 33.21394554196911, 33.206819348971166, 33.217138400688185, 0.9999605070838702, 0.9999732951549867, 0.99995993673036, 9364.796644233367, 9325.123757546917, 9356.40751738255, 220.0571036724682, 69.4368412051781, 83.39009116236161, 9369.805891592507, 9329.45946417878, 9352.350066364079, 283.66133147249343, 282.1163228145239, 283.1168476472071, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.4501, 7.591769, 5499.82, 718.4644, 7.65507, 5499.963, 714.7222, 6.154029, 4398.867, 726.0923, 6.059502, 4399.3, 689.5568, 6.322633, 4360.452, 711.3676, 6.180336, 4396.351, 99.99123, 100.0, 99.96781, 99.97884, 99.09979, 99.91711
62146.64136000001, 60.01295306176762, 60.00932211856541, 60.01092692835873, 33.23506075604875, 33.24191365202049, 33.2300463266542, 0.999960961493352, 0.9999797686684716, 0.9999633426698148, 9373.541995248917, 9331.004049490679, 9352.484389333245, 220.45465762267145, 68.06882169889923, 81.11378664447466, 9376.013660983746, 9331.508361341932, 9354.472820567087, 283.7393572319625, 282.12326525221175, 283.14779278290484, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 720.6451, 7.63246, 5500.463, 713.1725, 7.709224, 5496.187, 720.8952, 6.103777, 4400.279, 719.7424, 6.113558, 4400.406, 696.0231, 6.284099, 4374.312, 717.65, 6.13126, 4400.029, 100.0, 99.94184, 100.0, 100.0, 99.41237, 99.99925
62148.951080000006, 60.015480814415234, 60.016229872577036, 60.015798203758806, 33.197575852677815, 33.20445253971995, 33.203080231131494, 0.9999623115317453, 0.999973850833113, 0.999963338485562, 9367.69813902135, 9323.225924607137, 9344.872110179766, 227.3767334742305, 67.25508056641775, 80.89420812362141, 9372.08903602859, 9323.506031836254, 9352.3985786428, 283.80244824843464, 282.1382206568616, 283.22791041864554, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.3712, 7.591948, 5499.762, 718.3671, 7.655992, 5499.942, 714.7222, 6.154029, 4398.643, 726.1312, 6.058399, 4399.354, 689.614, 6.321537, 4360.78, 711.3875, 6.180336, 4396.639, 99.99426, 100.0, 99.96914, 99.97382, 99.08844, 99.92221
62151.32112000001, 60.013080263241896, 60.01451288978152, 60.0137781475827, 33.21095373197709, 33.21783937119368, 33.20331647032339, 0.9999637703213389, 0.9999736887169636, 0.9999596960940991, 9370.34286872207, 9330.10508082842, 9348.812936529932, 223.37668805740077, 67.81342180803813, 82.01909429828265, 9367.635731183746, 9324.760402560258, 9349.83187672896, 283.7766488959013, 282.1198448619473, 283.08238980826, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.4106, 7.591055, 5499.705, 718.5227, 7.654702, 5499.942, 714.761, 6.154397, 4398.926, 725.9952, 6.059319, 4399.079, 689.7475, 6.320989, 4360.332, 717.65, 6.131077, 4400.146, 99.99132, 99.99754, 99.97031, 99.97377, 99.09221, 99.99805
62153.685240000006, 60.01558823125508, 60.01404296387359, 60.01388603209226, 33.17847356648196, 33.223939349443214, 33.23272667497592, 0.9999597842241793, 0.9999751757427874, 0.9999537998282321, 9370.833118219605, 9322.11666363472, 9347.980772182216, 224.99041703025614, 64.68109054211857, 83.22994357800326, 9369.348892216622, 9331.09899440682, 9350.162084294096, 283.7069287653077, 282.08244441543627, 283.1612241699834, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 730.7589, 7.518776, 5494.317, 724.8069, 7.587286, 5499.516, 708.4328, 6.202072, 4393.621, 732.6558, 5.996621, 4394.015, 683.5482, 6.354958, 4343.563, 723.8928, 6.077606, 4399.435, 99.89318, 99.9898, 99.84979, 99.8486, 98.71595, 99.99116
62156.00056000001, 60.0060168807815, 60.00906410960305, 60.00656810552947, 33.228103002825975, 33.2257183352504, 33.22015238212364, 0.9999627672783366, 0.9999730863824801, 0.999958472969109, 9368.123397712483, 9333.56782678128, 9347.586444580515, 220.2525119046977, 68.0401394433328, 79.88405996739539, 9361.833650389513, 9330.00973117292, 9348.82201778266, 283.67776087288723, 282.1098350535941, 283.089211128249, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.4501, 7.591948, 5499.484, 718.5033, 7.654702, 5500.176, 714.7222, 6.154582, 4398.813, 725.937, 6.058215, 4398.969, 689.7856, 6.320624, 4359.625, 717.6898, 6.130711, 4399.971, 99.98922, 100.0, 99.97162, 99.97517, 99.09338, 99.99794
62158.34160000001, 60.0053066929547, 60.004733296740326, 60.003144869585505, 33.211007082481956, 33.23402687880422, 33.22096391434537, 0.9999626394754428, 0.9999739707614418, 0.9999639767240535, 9367.675543728017, 9330.655035029307, 9349.867074332189, 223.562176518235, 69.2561303546538, 78.89409978329513, 9369.174783639426, 9328.236166592811, 9349.476234773145, 283.71065998024426, 282.1081947591428, 283.08534266137093, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.4501, 7.591591, 5499.82, 718.5811, 7.656176, 5499.923, 707.5399, 6.211092, 4391.37, 723.5096, 6.084508, 4400.306, 693.7723, 6.297796, 4370.244, 712.64, 6.173378, 4396.478, 99.98817, 99.99719, 99.80246, 99.998, 99.32232, 99.91855
62160.65112, 59.9987828425901, 59.999487391554354, 59.99774859641966, 33.213590108162066, 33.22725733091723, 33.22688243702068, 0.9999655910911, 0.9999721102937867, 0.9999628233813674, 9364.956823897075, 9329.657692336761, 9347.687593923196, 225.83233084237418, 66.73663457427392, 83.77742128047112, 9378.183894307713, 9327.573130405808, 9345.65558792605, 283.7176724138331, 282.1553715763916, 283.07828393998966, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 719.9551, 7.639599, 5500.303, 715.3515, 7.680305, 5499.497, 706.4916, 6.210908, 4392.416, 725.7816, 6.06079, 4399.189, 689.614, 6.319893, 4360.675, 717.6699, 6.130711, 4400.028, 100.0, 99.98944, 99.82089, 99.98017, 99.09252, 99.99923
62163.051880000006, 59.99192985705878, 59.99039442212518, 59.99279335798994, 33.225684651937144, 33.24152948958744, 33.23200032529839, 0.9999611225759951, 0.9999736066943548, 0.999960588724979, 9374.4853513049, 9337.959308505786, 9349.79120234149, 223.43004948790713, 67.72070809233242, 82.05266109326249, 9371.248586655216, 9333.090246567037, 9350.547128991477, 283.7620364421669, 282.1539513805594, 283.053576523544, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.4698, 7.591591, 5499.814, 718.5616, 7.654702, 5500.286, 708.3746, 6.201888, 4393.732, 725.9564, 6.058399, 4398.967, 696.004, 6.284464, 4373.932, 711.3477, 6.180153, 4396.585, 99.98817, 99.99874, 99.85614, 99.97511, 99.40748, 99.92098
62165.33368, 59.991709006803305, 59.9934528841218, 59.99013491167616, 33.23708363270793, 33.24187739638891, 33.23280472805337, 0.9999597301589419, 0.9999775045919769, 0.9999602971427626, 9368.360724118571, 9328.52621370807, 9361.973250822939, 223.3548639155324, 62.18500797858792, 83.22457528457471, 9375.798623756706, 9335.068758476644, 9358.396792944164, 283.51088443428836, 282.02089165345535, 283.04435844681973, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 730.7391, 7.518241, 5494.145, 724.7679, 7.58747, 5499.627, 714.7416, 6.154213, 4398.815, 732.4616, 6.000299, 4393.454, 702.3559, 6.243556, 4385.433, 705.105, 6.224468, 4389.684, 99.89423, 99.98779, 99.97286, 99.86004, 99.65519, 99.76414
62167.70092, 59.98261730204072, 59.981699024733615, 59.980891454775936, 33.22494117508798, 33.2706462798218, 33.239438731117005, 0.9999584296233613, 0.9999745773289573, 0.999959697522642, 9366.868368562784, 9331.667286482845, 9354.121654399043, 221.8830877786536, 67.99460560258137, 84.21628154854534, 9375.907420692749, 9337.802585889654, 9360.51676796645, 283.7212599933117, 282.0295663714679, 282.928977357636, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.4304, 7.591948, 5499.819, 718.4449, 7.65507, 5500.285, 708.394, 6.201888, 4393.62, 726.0341, 6.059502, 4399.248, 696.1757, 6.284464, 4373.879, 711.3676, 6.180153, 4396.413, 99.99323, 100.0, 99.8537, 99.98151, 99.41231, 99.91706
62170.01544, 59.98004229168382, 59.97733878430628, 59.98144020128714, 33.25225835987771, 33.26214185390739, 33.26261624006283, 0.9999625318376342, 0.9999737424206304, 0.999962203002498, 9381.283606857694, 9344.891188149193, 9360.835829596095, 224.02084727223905, 68.54243133465616, 79.83809285941516, 9382.449181391703, 9344.003183132389, 9362.997483310797, 283.6654747924091, 282.07336875486453, 283.0729615343345, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.4106, 7.591591, 5499.6, 718.4838, 7.65415, 5500.616, 714.7416, 6.15495, 4398.697, 726.1312, 6.059686, 4399.019, 702.3177, 6.243556, 4385.649, 711.3676, 6.178322, 4397.296, 99.99227, 100.0, 99.97789, 99.9763, 99.67245, 99.92371
62172.35024000001, 59.97594915527105, 59.971716371012555, 59.97322526549126, 33.23936198471776, 33.27030303398495, 33.25626962347873, 0.9999623769749113, 0.9999745164892329, 0.999966214431456, 9372.62348083544, 9338.6235115154, 9352.85566446774, 222.97189215875005, 68.35812967186666, 78.87639948412834, 9378.893026328202, 9332.111925238307, 9356.952981763845, 283.7038272815989, 282.1315016836095, 282.94808202006857, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 718.1611, 7.658873, 5499.982, 712.2775, 7.720829, 5496.433, 720.9728, 6.103409, 4400.501, 720.1502, 6.110433, 4400.695, 707.3916, 6.21397, 4391.136, 714.7871, 6.156897, 4398.143, 99.99827, 99.90886, 100.0, 100.0, 99.79714, 99.95639
62174.717280000004, 59.97310006962007, 59.972918288728515, 59.972041292759634, 33.264263371578686, 33.275696331379116, 33.295586003433264, 0.9999621945039497, 0.9999713774272858, 0.9999595554187813, 9376.368735458384, 9342.32621863591, 9364.23843934859, 226.84464201162018, 68.97052000702297, 81.32481889841026, 9372.596919281796, 9338.391538149019, 9362.635965521711, 283.57411769032524, 282.1010465784412, 283.12665360327844, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.4501, 7.591948, 5499.705, 718.5422, 7.655623, 5499.955, 714.7222, 6.154582, 4398.754, 725.9564, 6.057847, 4399.411, 707.6777, 6.201551, 4393.697, 711.4272, 6.180336, 4396.469, 99.99322, 100.0, 99.97029, 99.97505, 99.85273, 99.91578
62177.03076, 59.96979231639001, 59.967334782318815, 59.967999832284995, 33.23301542000353, 33.24979652435742, 33.24653190751655, 0.9999608427796163, 0.9999731884597585, 0.999958375221324, 9375.736132010972, 9333.014434581573, 9350.581800750146, 221.9352499354518, 62.23551541037, 82.86889765094111, 9377.283431280186, 9340.062623512278, 9350.075091140823, 283.5792355693014, 282.0127959493374, 282.93381820922394, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 726.7567, 7.560181, 5497.441, 722.3555, 7.614179, 5500.29, 709.6946, 6.195446, 4393.576, 732.4033, 5.999011, 4393.739, 714.9261, 6.152791, 4398.995, 705.1249, 6.225018, 4389.68, 99.96469, 100.0, 99.87095, 99.84599, 99.98196, 99.76286
62179.40180000001, 59.966789301129424, 59.96585358344833, 59.966539411931194, 33.27924666621179, 33.28430201411695, 33.2683874110311, 0.9999595709221698, 0.999974483859743, 0.9999622678093173, 9380.603911893742, 9341.052203594045, 9370.365637163744, 227.5396133562765, 66.81543880973913, 82.95407761519255, 9382.563853474561, 9333.323533969151, 9361.41889549967, 283.79529626750906, 282.15855456965966, 283.0658225557077, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.8839, 7.586594, 5499.653, 718.5422, 7.655623, 5500.013, 714.761, 6.15495, 4398.812, 725.9952, 6.058951, 4398.854, 708.6506, 6.20009, 4393.694, 711.3676, 6.179787, 4396.638, 99.99124, 100.0, 99.97159, 99.97254, 99.85539, 99.92219
62181.71676, 59.966999613396176, 59.96930389272288, 59.96833616300198, 33.25126051664589, 33.29804472880255, 33.266960763608765, 0.9999595148690598, 0.9999726325617737, 0.999964020705511, 9379.285116792596, 9337.096962701562, 9379.0393717833, 223.3931171361237, 63.892596786205104, 81.38263641406229, 9379.456915373203, 9344.448422454467, 9362.352102984325, 283.586375747519, 282.01791720589773, 283.0614682088431, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.3909, 7.592126, 5499.652, 718.5811, 7.653781, 5500.393, 714.7416, 6.154397, 4398.755, 725.9564, 6.059502, 4399.021, 714.9452, 6.152973, 4398.822, 711.3676, 6.180336, 4396.469, 99.99532, 100.0, 99.97552, 99.97636, 99.97183, 99.92096
62184.081280000006, 59.97381794715011, 59.97640270192575, 59.97486254904787, 33.26335857916446, 33.28013719793714, 33.28211843673896, 0.9999620869933531, 0.9999726760769517, 0.9999637303421813, 9380.670165252297, 9341.01333605664, 9366.404209565115, 224.160155932414, 69.16856094843615, 82.34733448268446, 9383.203852979354, 9343.820767088291, 9371.880584347362, 283.6665050657046, 282.0517635926669, 283.1305978992139, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 718.0231, 7.658338, 5500.26, 712.2386, 7.716776, 5495.965, 720.9922, 6.102857, 4400.277, 719.7424, 6.113926, 4400.24, 721.2017, 6.101472, 4400.329, 717.6699, 6.131077, 4400.028, 100.0, 99.9292, 100.0, 100.0, 100.0, 100.0
62186.39048, 59.97717699623366, 59.97646892039561, 59.97759253291985, 33.264869869955405, 33.27162731779277, 33.26612644704546, 0.9999639293400987, 0.9999726105371534, 0.9999630053133564, 9386.229734588938, 9347.33225822681, 9370.446721814596, 217.85520560429995, 69.59029340171082, 82.24313122355852, 9388.805906038784, 9343.362420035099, 9362.877056455287, 283.69306697287146, 282.08067707818964, 283.06702814841253, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.4304, 7.592305, 5499.762, 718.5616, 7.655254, 5500.061, 714.7028, 6.154029, 4398.872, 725.9952, 6.058767, 4399.303, 714.907, 6.152973, 4398.719, 712.5207, 6.166785, 4398.197, 99.99427, 100.0, 99.96781, 99.98275, 99.97446, 99.95762
62188.67136000001, 59.98192825834136, 59.981804691332954, 59.98039901395077, 33.24165032711442, 33.26547049141152, 33.22816048292599, 0.9999616522305357, 0.999975044283797, 0.9999600806535474, 9374.803812209226, 9333.757137565692, 9355.499190649181, 221.3928659720209, 64.98808556481072, 83.84359948017936, 9374.999812195309, 9334.571893769313, 9363.771182265833, 283.73551497269005, 282.0967696317631, 283.09411523376207, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.4304, 7.591769, 5499.762, 718.4838, 7.65507, 5500.225, 714.7222, 6.154582, 4398.749, 726.9661, 6.045345, 4397.841, 713.1522, 6.17014, 4396.677, 720.8907, 6.097932, 4400.536, 99.99227, 99.99957, 99.97015, 99.94697, 99.93195, 100.0
62190.98016000001, 59.98803466850494, 59.987035046714055, 59.989959513637096, 33.241924047266615, 33.28454529204127, 33.24786521890231, 0.9999589356517982, 0.999975403946077, 0.9999584275456357, 9382.18387274612, 9349.416568747854, 9359.750570990349, 227.07234789389668, 61.778504950019396, 80.73727329403391, 9382.900130007201, 9343.046237963796, 9364.126743951047, 283.77093569785893, 282.1691286310478, 283.1460864570442, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 730.7391, 7.521275, 5495.001, 723.6201, 7.600548, 5500.326, 710.6263, 6.180168, 4396.588, 728.1118, 6.039278, 4397.951, 713.9533, 6.15553, 4398.934, 717.8687, 6.130527, 4400.084, 99.90771, 99.99599, 99.92105, 99.94694, 99.96912, 100.0
62193.288080000006, 59.988552487437154, 59.98739122450876, 59.99079420798857, 33.24669816089969, 33.268386886979286, 33.268509373788106, 0.9999638179588441, 0.9999739624003432, 0.999961717557395, 9373.74892124927, 9345.50351201494, 9356.096046699404, 225.5930754828962, 69.64999624885695, 81.22101608416324, 9393.446949488962, 9345.760870060092, 9360.107413812975, 283.69924886292773, 282.1231079646578, 283.0666456906525, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.4106, 7.591948, 5499.71, 718.6006, 7.657281, 5499.998, 708.6658, 6.199863, 4393.453, 725.9952, 6.059319, 4398.852, 714.9261, 6.153338, 4399.097, 717.6699, 6.130344, 4400.318, 99.99332, 100.0, 99.84995, 99.9725, 99.97313, 100.0
62195.597720000005, 59.99600217820762, 59.99155064261491, 59.991274865998115, 33.22882403622589, 33.25425577131246, 33.24621962132525, 0.9999615576220394, 0.9999727710617397, 0.9999588565264229, 9371.668055937755, 9340.384262913663, 9362.257553491581, 224.97456630801832, 67.14208032686793, 81.06646712518614, 9371.251530781707, 9337.967685621677, 9361.172005852559, 283.6951604944684, 282.16896335893614, 283.21372383857727, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 719.5609, 7.649771, 5500.2, 712.1802, 7.718434, 5496.121, 702.0463, 6.245513, 4385.051, 719.7618, 6.113558, 4400.24, 721.2399, 6.100924, 4400.495, 711.3676, 6.17997, 4396.752, 99.99852, 99.92806, 99.65489, 100.0, 100.0, 99.92478
62197.884320000005, 60.00041926602259, 59.99936789011786, 59.99762415854219, 33.238854679366604, 33.267432413681846, 33.26909836033648, 0.9999614013055301, 0.9999703050037734, 0.9999619865443892, 9382.166438347605, 9340.292643085799, 9363.071120638346, 221.39652113158934, 70.1933654078075, 82.45020753316385, 9383.434955693545, 9345.61708543516, 9365.239165449751, 283.6686066502518, 282.15333943477106, 283.1514977188014, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.4106, 7.592126, 5499.6, 718.5227, 7.65507, 5499.947, 708.394, 6.202072, 4393.339, 726.0729, 6.058583, 4398.743, 714.9261, 6.152973, 4398.937, 717.7296, 6.130344, 4400.204, 99.99132, 100.0, 99.84721, 99.98007, 99.96696, 100.0
62200.24764000001, 60.00373337121485, 60.002683084568496, 60.00681139744971, 33.24552273184294, 33.26245613423178, 33.26304131710352, 0.999959834993268, 0.9999718280072454, 0.9999615708268925, 9383.553614411025, 9340.488569356596, 9365.813520297528, 221.16233766204937, 69.98920211591485, 82.99995170285547, 9383.229257211511, 9336.848531808595, 9356.447997820022, 283.4500958757277, 282.0733021164467, 282.9350584416495, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.4501, 7.591769, 5499.929, 718.5227, 7.655254, 5500.507, 708.3746, 6.20152, 4393.514, 725.9564, 6.05987, 4399.359, 721.1827, 6.101107, 4400.71, 711.4073, 6.180703, 4396.354, 99.99132, 99.99868, 99.85118, 99.97256, 100.0, 99.92749
62202.53248, 60.00779256805183, 60.00994003145193, 60.00788212938971, 33.26864424917487, 33.28642978790345, 33.250902960910736, 0.9999595870884972, 0.9999773192430494, 0.9999603753105253, 9379.060319101567, 9344.565960696847, 9363.665484408975, 225.6022994232244, 62.68936415125472, 90.09416526431505, 9381.928436270073, 9347.677063795207, 9361.554347644018, 283.65581868546445, 282.1620606776722, 283.0366878587328, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 730.7391, 7.518419, 5494.364, 724.7485, 7.58747, 5499.458, 714.7222, 6.154213, 4398.758, 732.3839, 5.998827, 4393.963, 727.382, 6.04358, 4398.312, 705.1646, 6.224102, 4390.455, 99.89613, 99.98673, 99.97036, 99.84346, 99.96022, 99.78166
62204.9054, 60.010053952578744, 60.00958203744527, 60.010863186183926, 33.25555687420247, 33.271858596152796, 33.270514973188405, 0.9999569028879672, 0.9999728928501489, 0.9999628195079504, 9379.789560637399, 9342.136715613964, 9371.299189117823, 223.78115814936064, 67.94882196059439, 81.2564723079322, 9382.56960370684, 9349.516000364305, 9369.303709311973, 283.568111956907, 282.03062088069333, 283.04865847432916, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.4106, 7.591769, 5499.71, 718.6784, 7.65415, 5500.172, 708.4134, 6.201704, 4394.156, 725.9758, 6.059319, 4399.188, 721.1827, 6.10129, 4400.762, 711.3875, 6.180153, 4396.467, 99.99331, 100.0, 99.85508, 99.97504, 100.0, 99.92228
62207.23936000001, 60.00801668633764, 60.006001936400466, 60.0088941586502, 33.28213818802168, 33.29319531351225, 33.28719271404495, 0.999959223623253, 0.9999734083007896, 0.9999586355275437, 9375.692209960915, 9347.207692068836, 9365.24830467761, 224.1858522910752, 68.80401982930039, 86.09212168749173, 9383.845450310911, 9346.336301459814, 9367.867748839908, 283.49713254416986, 281.94070318419705, 282.94752083255315, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.4304, 7.591769, 5499.872, 718.3477, 7.661517, 5499.839, 716.5663, 6.139671, 4399.9, 723.2572, 6.088921, 4400.416, 716.9099, 6.142746, 4399.163, 717.2723, 6.132176, 4400.087, 99.99626, 99.99543, 99.99729, 100.0, 99.98258, 100.0
62209.60932, 60.006326499516405, 60.00623940864711, 60.00841441044582, 33.27681765121996, 33.29472178483351, 33.277257068627264, 0.9999623896905085, 0.9999701355336077, 0.9999637312081223, 9378.846526993688, 9348.260744236379, 9367.039668004893, 225.2299337830873, 68.29896073439613, 77.57546970818748, 9385.841186086247, 9346.196680441475, 9364.184270550786, 283.6807005698369, 282.117754355141, 283.06357600369137, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 720.9014, 7.623358, 5500.854, 716.5966, 7.668517, 5499.906, 715.0328, 6.151636, 4398.702, 725.8593, 6.058399, 4398.685, 721.1254, 6.101838, 4400.656, 711.3676, 6.18052, 4396.411, 100.0, 99.99327, 99.97416, 99.98265, 100.0, 99.91702
62211.94732000001, 60.00904391683065, 60.004136321196654, 60.00429973932424, 33.24591916495285, 33.28485579501112, 33.26888127916482, 0.9999637159207309, 0.9999754758854931, 0.9999634816488302, 9381.169442472868, 9345.04906177808, 9363.86022777625, 217.4803728505376, 66.59895715474431, 80.59964630152831, 9380.05243053505, 9339.751358451198, 9363.206201758187, 283.7113987549818, 282.04273451989326, 283.0276747405399, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.4501, 7.591591, 5499.762, 718.5811, 7.654334, 5500.176, 714.7416, 6.154766, 4398.807, 726.0535, 6.059686, 4398.856, 714.907, 6.153156, 4398.882, 711.3875, 6.180336, 4396.752, 99.99427, 100.0, 99.97149, 99.98651, 99.97319, 99.92478
62214.25684, 60.00655449439527, 60.00567473579888, 60.00774486198981, 33.219672511435526, 33.236792165773196, 33.23719035062126, 0.9999586387906317, 0.9999764450279801, 0.9999610981632058, 9374.643870796737, 9332.306624922627, 9351.303472031741, 223.17826808246218, 65.86963460567222, 82.20823138621438, 9374.549393989711, 9336.065259794945, 9355.943626446533, 283.58961561988275, 282.0326809918142, 283.09416303637147, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 730.7194, 7.518955, 5494.26, 724.7874, 7.587286, 5499.458, 708.394, 6.201704, 4393.677, 732.3062, 5.999563, 4392.948, 708.6506, 6.200456, 4393.697, 705.1249, 6.225201, 4389.513, 99.89423, 99.98888, 99.8549, 99.85744, 99.85293, 99.76803
62216.71892000001, 60.00272832924258, 60.007569880661826, 60.004257176440866, 33.24865439433106, 33.29836077129737, 33.27473069530894, 0.9999622344956175, 0.999975492935073, 0.9999585890144806, 9380.984620323752, 9349.232404089089, 9367.587304595001, 218.94273709086292, 67.75497643911876, 82.50252949026685, 9389.945452199165, 9342.358962337838, 9367.427505465872, 283.6818089491071, 282.15012170362104, 283.01993475752516, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.4304, 7.592126, 5499.652, 718.4449, 7.654518, 5500.056, 714.7222, 6.154397, 4398.869, 726.0146, 6.058583, 4399.249, 714.9261, 6.152791, 4398.769, 711.3875, 6.180153, 4396.468, 99.99627, 100.0, 99.96779, 99.98152, 99.97433, 99.9183
62219.026840000006, 60.00368120718836, 60.00193131321223, 60.00388919058567, 33.25773188585938, 33.29211919224947, 33.27124042830233, 0.9999626976954223, 0.9999723302752164, 0.9999663734889833, 9384.33793869564, 9346.628771771455, 9365.753457595682, 222.65699895591342, 68.69673014679029, 80.3731918296819, 9391.750688532755, 9342.924135208748, 9364.566099888785, 283.58332520547594, 282.08094250911574, 282.9751319607918, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.4304, 7.591769, 5499.762, 718.5227, 7.65507, 5500.22, 714.664, 6.153661, 4398.754, 726.0535, 6.059319, 4399.357, 715.155, 6.146216, 4399.311, 713.1171, 6.166968, 4398.558, 99.99426, 99.99775, 99.97029, 99.98274, 99.98294, 99.95756
62221.3072, 59.996335435862264, 60.00419548175693, 59.998915759798265, 33.256040589093196, 33.28790173076873, 33.25068200324392, 0.9999624827992227, 0.9999713122707318, 0.999960569469567, 9382.877976183252, 9344.21250088024, 9361.63219307517, 223.81828954935963, 71.79802757968628, 82.65374442384837, 9382.17848688131, 9350.17997463676, 9361.18823185758, 283.6480405686359, 282.0567187023827, 282.91140966536074, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 718.1611, 7.658159, 5500.421, 712.1608, 7.717882, 5497.088, 720.0993, 6.113349, 4400.062, 722.2668, 6.092782, 4400.471, 717.8828, 6.134162, 4399.504, 712.7394, 6.169715, 4397.303, 100.0, 99.9304, 100.0, 100.0, 99.99273, 99.9373
62223.61052, 59.99955936835179, 59.99965037848468, 60.00134292270894, 33.250692725136, 33.29147875444942, 33.26150311026613, 0.9999596757010238, 0.9999762885083102, 0.9999646746288553, 9379.640159420393, 9345.174518471402, 9365.088919665866, 224.63984853503302, 67.5038430482482, 79.98444712507944, 9379.560765449072, 9347.085231052837, 9363.207031669099, 283.59261605532595, 282.079900054849, 283.10416603486067, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.4106, 7.591948, 5499.652, 718.5227, 7.655254, 5499.902, 714.7028, 6.154397, 4398.755, 726.0341, 6.058215, 4399.242, 721.1064, 6.101655, 4400.435, 711.3477, 6.180153, 4396.529, 99.99322, 100.0, 99.97164, 99.98137, 100.0, 99.91965
62225.926320000006, 59.99767296219409, 59.99659801724678, 59.99865335064078, 33.234156843257644, 33.27820605474927, 33.257411848185974, 0.9999629060764257, 0.9999732737435749, 0.9999573285334952, 9369.697352940486, 9339.56435027893, 9354.28837229806, 226.59668363268952, 69.19996842537512, 86.08749750330935, 9370.607627250321, 9337.83307759238, 9360.597258914355, 283.51814429939515, 282.08426864070776, 283.05065093337083, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 727.8016, 7.553577, 5496.598, 722.6667, 7.603127, 5499.708, 708.6852, 6.20152, 4393.507, 732.3645, 5.999563, 4393.562, 727.5345, 6.044493, 4398.256, 705.105, 6.225201, 4389.569, 99.94537, 99.99329, 99.85498, 99.84603, 99.95417, 99.7654
62228.21184, 59.99449636744827, 59.99307131124283, 59.99153701864922, 33.28118541200845, 33.293439003115076, 33.284814630265586, 0.9999619112219975, 0.9999752339985521, 0.9999652638083832, 9382.634335551866, 9348.77439788696, 9366.203014384566, 224.13366816207508, 68.85792843593936, 79.60293937631013, 9385.203023634002, 9345.354867956225, 9365.400868909657, 283.49957588204444, 282.00143361234484, 282.96268605349434, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.4895, 7.591413, 5499.814, 718.3865, 7.656176, 5499.943, 714.761, 6.154766, 4398.696, 726.0535, 6.058951, 4399.302, 721.1827, 6.101655, 4400.383, 711.3875, 6.17997, 4396.41, 99.99332, 99.99757, 99.97025, 99.98144, 100.0, 99.92089
62230.527120000006, 59.9855099077362, 59.99272081251954, 59.993244909428554, 33.268724065584564, 33.273311386800906, 33.28417252079749, 0.9999638225058723, 0.9999725708991434, 0.9999652460418016, 9377.320627397916, 9341.988766778402, 9366.166935936108, 225.12506598040227, 66.51329864790205, 79.95260950953252, 9382.942094030996, 9339.272728675387, 9368.577480322485, 283.5712228954787, 282.13350680552645, 283.0000537764427, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.3712, 7.592126, 5499.82, 718.5227, 7.654702, 5500.219, 714.664, 6.154397, 4398.703, 726.0535, 6.058951, 4399.023, 721.0873, 6.102203, 4400.383, 711.3278, 6.180336, 4396.585, 99.99426, 99.99647, 99.96776, 99.9841, 100.0, 99.92098
62232.91732000001, 59.988232247470776, 59.994003362445845, 59.99606033565234, 33.2813151923065, 33.28453396324153, 33.28836128661959, 0.9999598454868783, 0.9999749613667315, 0.9999655836104766, 9378.99725738801, 9342.037334591174, 9361.641950412584, 223.25707222143228, 67.81785677212883, 82.31908103101625, 9392.123370465571, 9338.770036195094, 9358.512417291138, 283.6306511697193, 282.11435265957664, 283.0108293139543, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 718.2399, 7.658516, 5500.305, 712.2581, 7.716408, 5496.622, 720.9534, 6.103041, 4400.39, 719.723, 6.113558, 4400.521, 714.8689, 6.153338, 4398.769, 717.65, 6.131443, 4400.255, 100.0, 99.92794, 100.0, 100.0, 99.97439, 99.99799
62235.438720000006, 59.99142678279328, 59.995957116252136, 59.99373242609543, 33.28890937325909, 33.31678477369804, 33.266159975185715, 0.9999612167330335, 0.9999740826945953, 0.9999639415319467, 9380.43314165014, 9345.033438438124, 9364.477526623965, 221.35092410990364, 74.36989305166662, 81.14286383327482, 9381.066877543857, 9341.949795796329, 9366.142359846006, 283.6496053877516, 282.0134750555637, 283.0238521350813, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.3712, 7.591769, 5499.762, 718.4644, 7.655254, 5500.123, 714.6834, 6.15495, 4398.584, 726.2088, 6.058583, 4398.684, 718.9509, 6.125945, 4399.93, 715.2842, 6.147008, 4399.932, 99.99331, 100.0, 99.96643, 99.98902, 100.0, 99.99705
62237.777400000006, 59.99953204522183, 59.995201677066525, 59.99646425658858, 33.270090018508355, 33.26500958455308, 33.2601333504647, 0.9999587101607813, 0.9999741662232691, 0.9999608323331524, 9369.791603168422, 9337.755797616577, 9359.46424016305, 220.96795680379046, 63.85997923318246, 87.20446462207192, 9378.2714664733, 9341.368417489537, 9365.259607302329, 283.5063734397788, 282.0207583518045, 282.9255612472869, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 0 1 1 1 1), 5500.0, 720.0, 724.3712, 7.592126, 5499.408, 719.1842, 7.642729, 5500.518, 712.3734, 6.172436, 4396.185, 729.5488, 6.020339, 4395.316, 709.9476, 6.192968, 4394.095, 724.35, 6.074676, 4400.191, 99.99251, 100.0, 99.9224, 99.91382, 99.8644, 99.99894
