TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
62254.195640000005, 60.007491402944524, 60.00476206453755, 60.01004942464139, 37.00835475681393, 37.04326061241205, 37.015104492250764, 0.9999485131277124, 0.9999737049827057, 0.9999518696455834, 10448.597877722263, 10403.13554292372, 10432.611820361071, 255.5710034149347, 77.60953208685123, 108.19078717867433, 10452.358391735032, 10400.941261943562, 10430.933548827303, 283.7313153000941, 282.0967076641902, 283.1147951219601, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.3909, 7.592305, 5499.813, 718.2309, 6.126421, 4400.159, 702.3375, 7.804429, 5481.687, 726.3253, 7.570124, 5498.399, 715.0787, 7.689041, 5498.93, 705.2839, 7.779158, 5486.945, 99.99226, 100.0, 99.66563, 99.96949, 99.96883, 99.76123
62256.5296, 60.00461498458772, 60.010362986860564, 60.01055581841352, 37.01260449197623, 37.0371903169819, 36.995748390806696, 0.9999482393881329, 0.9999734722013935, 0.9999465744931347, 10448.66409414643, 10407.191495623723, 10424.54565820625, 247.46894767625326, 79.00950976834815, 100.36083601500923, 10450.655024429618, 10403.768796580345, 10436.658210188214, 283.7554902205165, 282.12719670269956, 283.1523193921831, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.0143, 7.639242, 5500.299, 712.8612, 6.173944, 4396.86, 708.8016, 7.750863, 5491.866, 719.9172, 7.640544, 5500.346, 721.5451, 7.624574, 5500.35, 698.9617, 7.832629, 5474.519, 100.0, 99.92723, 99.8507, 99.99773, 100.0, 99.53434
62258.84492, 60.011342742755616, 60.00973751072239, 60.01085311264226, 36.974294145580465, 37.02703753184885, 37.00405984107927, 0.9999540237720733, 0.9999780765382054, 0.9999500956779356, 10447.767787080666, 10405.389679023778, 10426.943927493616, 255.6168568105977, 74.52466510099117, 104.86830788346742, 10451.491798509589, 10401.475517660901, 10425.799257433813, 283.91271558840833, 282.2144438088021, 283.1174438680879, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.3515, 7.592126, 5499.646, 718.2504, 6.125869, 4399.933, 702.3569, 7.805533, 5481.739, 726.3447, 7.569757, 5498.346, 715.136, 7.689224, 5498.649, 705.2441, 7.780074, 5487.063, 99.99322, 100.0, 99.66541, 99.96854, 99.96656, 99.76338
62261.163920000006, 60.0112582176656, 60.014871895366234, 60.01090118966367, 37.0203897087449, 37.01865163605191, 37.02677877208205, 0.9999523081284621, 0.9999705199128202, 0.999951831954546, 10447.057519948663, 10406.305529006686, 10435.74882317818, 256.7324735886277, 79.790034549226, 108.76465160949965, 10451.385788148113, 10416.11175065709, 10433.712892455436, 283.81067617066003, 282.1813569778496, 283.15586523104196, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.3515, 7.59284, 5499.819, 718.2114, 6.126606, 4399.99, 708.5881, 7.749759, 5492.247, 726.3059, 7.570308, 5498.464, 721.526, 7.623113, 5500.41, 705.2242, 7.779891, 5487.071, 99.9933, 99.99836, 99.86399, 99.96749, 100.0, 99.7613
62263.495, 60.00993226555589, 60.007984919493936, 60.00970290163074, 36.99648954356785, 37.04095610642221, 37.02637474344713, 0.9999511620837009, 0.9999739331227026, 0.9999491045890105, 10457.317339441608, 10410.668218470015, 10425.003485667821, 252.2681716923562, 77.98810515696732, 95.31027488694235, 10457.417627256445, 10410.726577808424, 10423.312834412, 283.88242748627124, 282.2455438375313, 283.0936578240304, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 730.6603, 7.519133, 5494.364, 724.3983, 6.073925, 4400.168, 714.994, 7.691408, 5498.711, 732.5781, 7.495292, 5491.317, 727.7825, 7.553533, 5497.453, 711.5465, 7.723489, 5495.203, 99.89316, 99.99229, 99.97516, 99.83877, 99.95229, 99.91137
62265.83492000001, 60.00580878635731, 60.00563338150379, 60.008785752742135, 37.026520970339725, 37.05758247431163, 37.03394762909064, 0.9999479222659639, 0.9999686341164465, 0.9999463990101598, 10453.745478269215, 10411.302568769055, 10434.47197804874, 257.70036200343384, 78.5770068356187, 111.38064378633919, 10457.77403862425, 10404.797070247636, 10437.042082050812, 283.7593112375694, 282.1145077209142, 283.1920034184774, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.3712, 7.592305, 5499.871, 718.1531, 6.126421, 4400.274, 708.6269, 7.749943, 5492.415, 726.3253, 7.570124, 5498.458, 721.5833, 7.622565, 5500.474, 708.1468, 7.748943, 5493.229, 99.99417, 100.0, 99.86068, 99.97152, 100.0, 99.85696
62268.20936000001, 60.00358241700253, 60.00096180654423, 60.001386954131426, 36.990037480988505, 37.032470948577384, 37.008469878356195, 0.9999533494111651, 0.9999714757097895, 0.9999501212810105, 10452.314767134729, 10407.65139341027, 10427.236907176028, 255.1397112898685, 77.4599742533992, 105.79659021969991, 10455.275821714677, 10405.19081106541, 10432.540725606681, 283.8484200010798, 282.23777186325185, 283.2300786944501, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.3909, 7.592483, 5499.646, 717.9974, 6.128263, 4399.726, 706.6857, 7.767614, 5487.859, 723.4902, 7.608367, 5500.119, 717.0053, 7.675527, 5498.898, 717.5507, 7.664708, 5499.982, 99.99217, 99.99907, 99.79442, 100.0, 99.98643, 99.99389
62270.54496000001, 59.9994633139435, 60.00216075548347, 59.9983628911967, 37.0146563388329, 37.02862729068239, 37.01609559764394, 0.9999508633714759, 0.9999742888919708, 0.9999457508938102, 10452.475712899148, 10409.058754635927, 10430.15452590007, 257.28481877200875, 76.61066925019895, 104.3920322958287, 10452.181645207384, 10406.129868790078, 10428.405404356592, 283.80789387150475, 282.22017290425947, 283.1962296776417, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 720.5269, 7.634423, 5500.77, 715.7795, 6.146131, 4399.838, 707.4234, 7.756938, 5492.272, 726.2476, 7.571043, 5498.51, 721.4879, 7.623661, 5500.642, 711.4869, 7.730082, 5496.054, 100.0, 99.98804, 99.84001, 99.96949, 100.0, 99.92685
62272.88532000001, 59.99872926962038, 59.99653239349098, 59.99941662235001, 37.016366629539974, 37.03604430538257, 37.002274814635975, 0.9999489983390036, 0.9999697446256514, 0.9999505418554469, 10454.967336554366, 10406.843878146163, 10432.134160073714, 258.9365535142065, 80.27358036747046, 104.09769145735572, 10455.164840746964, 10408.2825515554, 10426.999439955996, 283.82578529256665, 282.26594178123656, 283.2597546762197, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.3515, 7.592305, 5499.813, 711.8884, 6.176155, 4396.855, 708.5493, 7.751231, 5492.314, 726.3447, 7.569572, 5498.406, 721.4688, 7.623478, 5500.195, 711.8646, 7.72294, 5494.984, 99.9952, 99.92339, 99.86832, 99.97163, 100.0, 99.91802
62275.24964, 59.994202459189715, 59.995988955852035, 59.99527094438182, 36.97438390476774, 36.99464880218303, 36.98228503922904, 0.9999533927437382, 0.9999699990811851, 0.9999507057784287, 10433.612177158497, 10405.748213047598, 10422.04960886395, 255.86751768607837, 82.5508083954619, 104.13713904662268, 10440.533164305854, 10398.822401367743, 10416.82060966699, 283.80388317959745, 282.16735828793327, 283.30647726871416, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 730.6603, 7.519847, 5494.311, 705.6042, 6.22202, 4390.331, 715.0134, 7.691224, 5498.364, 732.5781, 7.495659, 5491.32, 727.7253, 7.55335, 5497.227, 705.1646, 7.779158, 5487.297, 99.89516, 99.77378, 99.97514, 99.84078, 99.9513, 99.76764
62277.561760000004, 59.99473467704266, 59.994295695203874, 59.99102102074533, 36.993775389044394, 37.03312429682561, 37.0282410171762, 0.9999543307573663, 0.9999726323847657, 0.9999516570025822, 10447.466341644948, 10405.282923045868, 10430.891072484652, 256.5288584150194, 79.89639913038536, 101.81970097569257, 10450.997297320864, 10410.940940101718, 10433.196936754563, 283.7984694369056, 282.09409203196435, 283.2750918460179, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.3909, 7.591769, 5499.866, 711.8884, 6.175971, 4397.031, 708.6464, 7.750863, 5492.384, 726.3836, 7.56994, 5498.511, 721.5451, 7.622748, 5500.246, 711.5067, 7.72294, 5495.511, 99.99615, 99.92598, 99.8628, 99.97153, 100.0, 99.91782
62279.874840000004, 59.98576294495298, 59.99012945002119, 59.99127086011278, 37.01632508573548, 37.04098730390428, 36.99933998020227, 0.9999500304460992, 0.9999756884890796, 0.9999505616898626, 10447.16372941721, 10403.332779170887, 10431.977068930715, 258.45890351699836, 74.4959260766691, 103.405919179139, 10452.847940468599, 10406.137916365344, 10426.982800067608, 283.79593118650223, 282.2271131928559, 283.27683052196716, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.3515, 7.592483, 5499.704, 711.8884, 6.176155, 4397.088, 708.724, 7.749759, 5492.077, 726.3253, 7.56994, 5498.458, 721.5451, 7.623113, 5500.304, 712.3417, 7.714883, 5496.906, 99.99626, 99.92339, 99.8691, 99.97053, 100.0, 99.93932
62282.30152000001, 59.995364049914315, 59.99446935691532, 59.995645725527844, 37.002091994217544, 37.01876264391916, 37.005538694216675, 0.9999438670936506, 0.9999775524170876, 0.9999456808501235, 10450.87313215762, 10407.016506840506, 10435.957476808722, 251.12085483445935, 70.01215117945321, 102.74755878204382, 10450.217839729232, 10410.568458008154, 10434.479660641022, 283.7863950537061, 282.19531300016354, 283.2729988558711, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 718.1019, 7.659766, 5500.228, 718.2114, 6.126053, 4400.211, 702.5704, 7.798354, 5485.526, 721.8008, 7.614435, 5500.417, 718.6075, 7.645028, 5500.291, 712.8984, 7.710671, 5494.323, 100.0, 100.0, 99.70984, 100.0, 100.0, 99.92654
62284.63996000001, 59.995180934971316, 59.998563380863494, 60.00125896762839, 37.02012432138954, 37.042473884759836, 37.01794079741946, 0.9999504241105902, 0.9999638940847017, 0.9999462535607626, 10446.239179713179, 10406.264587929569, 10433.343943874905, 257.26501302366705, 77.0313135281458, 108.99738551793507, 10445.807469918467, 10410.18662776122, 10434.677799298202, 283.68477835550425, 282.2185178419317, 283.14807388563975, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.3515, 7.592662, 5499.756, 714.0869, 6.153683, 4399.218, 708.491, 7.749759, 5492.643, 726.3641, 7.56994, 5498.4, 721.3925, 7.624392, 5500.363, 711.626, 7.722757, 5495.627, 99.99425, 99.98083, 99.85991, 99.97161, 100.0, 99.9191
62287.06972000001, 60.00071581547579, 59.994226674561894, 59.994381585963254, 36.98000722677525, 37.0193255455917, 37.00653668765951, 0.9999474176526865, 0.9999697540624943, 0.9999462029705736, 10443.221975135913, 10400.796623062295, 10426.40398736107, 251.4760922926389, 76.13520147587633, 104.17055243272421, 10450.679770265602, 10402.314628102062, 10423.10176970689, 283.8165082247355, 282.2408700958127, 283.160971977386, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 728.1959, 7.542155, 5495.38, 723.5228, 6.075215, 4400.279, 715.0717, 7.692144, 5498.999, 732.6169, 7.495292, 5491.262, 727.7444, 7.553715, 5497.235, 705.3038, 7.779524, 5487.188, 99.93018, 100.0, 99.97076, 99.83976, 99.94931, 99.76557
62289.36708, 59.99352909904539, 59.991583819704964, 59.993680001437305, 37.04907056109858, 37.0609320639394, 37.04652619650177, 0.999945537402547, 0.9999682295464377, 0.9999463122594365, 10449.795030314595, 10410.22157893706, 10429.820204210579, 251.99800962490008, 80.17965212630315, 104.51826423285911, 10452.179280525525, 10403.740731152036, 10433.671000679607, 283.8515432888677, 282.1452024069193, 283.2576233931351, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.3515, 7.592662, 5499.866, 718.2309, 6.126421, 4400.383, 708.6075, 7.750495, 5492.427, 726.3447, 7.569757, 5498.406, 721.526, 7.624209, 5500.259, 711.8049, 7.723489, 5494.177, 99.9953, 99.99969, 99.86091, 99.96758, 100.0, 99.93474
62291.689880000005, 59.99442444199075, 59.99207827656509, 59.993340569444385, 37.01412429037898, 37.023147831411706, 37.038176075970036, 0.9999475910371525, 0.9999686752010168, 0.9999457876103027, 10451.222028749835, 10405.457383609975, 10434.437038792237, 257.30631572440325, 76.79618172039909, 111.1722993123326, 10461.590844099705, 10409.50341459805, 10432.655105229553, 283.7418737046087, 282.1746420734914, 283.15410964572834, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.3515, 7.592483, 5499.813, 718.2114, 6.126421, 4400.385, 708.724, 7.749943, 5492.18, 726.3447, 7.569572, 5498.464, 721.5833, 7.6222, 5500.1, 711.6061, 7.72294, 5495.692, 99.9912, 99.99833, 99.85642, 99.96651, 100.0, 99.92027
62294.032640000005, 59.99533480297752, 59.99266387396685, 59.999700152965765, 37.03138474548548, 37.01758268299235, 37.0526240568714, 0.9999490755769858, 0.9999662254884553, 0.9999493814932559, 10451.010092820361, 10404.29056890602, 10433.051520322377, 250.77817374153165, 80.0315526862637, 102.90514792136446, 10450.72771281608, 10402.997604575485, 10440.601425541037, 283.65296678449056, 282.0794298436271, 283.18148139277855, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 718.6539, 7.657624, 5500.129, 711.8884, 6.175418, 4397.028, 702.3763, 7.805165, 5481.797, 719.6647, 7.637602, 5500.343, 715.2504, 7.688128, 5498.982, 717.8687, 7.665623, 5499.445, 100.0, 99.93105, 99.66764, 99.9999, 99.97008, 99.98851
62296.31504000001, 59.99725836021858, 59.99880344012187, 60.00006222993009, 37.0372794469819, 37.04475460798101, 36.99928151420583, 0.9999541159777462, 0.9999691402030684, 0.9999461744964877, 10449.500766721625, 10407.854877773705, 10441.317795341758, 256.6623588923858, 77.22825237103734, 100.08142753914535, 10450.094280645624, 10405.8794065058, 10421.037404883102, 283.62391025540654, 282.09690746138955, 283.1215985832776, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.3318, 7.592483, 5499.651, 718.2309, 6.125869, 4400.213, 708.6852, 7.750679, 5492.596, 726.3641, 7.569205, 5498.404, 721.5833, 7.623844, 5500.095, 711.1489, 7.728067, 5495.83, 99.99425, 100.0, 99.85972, 99.96958, 100.0, 99.88994
62298.68132, 60.005851602053966, 60.004663477921206, 60.00548297680641, 36.997382799177906, 36.999790741596144, 36.97973743342992, 0.999950893948563, 0.9999694783359595, 0.9999502060819242, 10438.284034012802, 10400.585884284132, 10425.026061532959, 259.6428427024548, 80.05362707676386, 104.65761772783117, 10441.855375341875, 10406.568541881727, 10421.096856420298, 283.73560955510703, 282.15813478285435, 283.2171441505867, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.3515, 7.592662, 5499.594, 711.9078, 6.177628, 4395.594, 710.0052, 7.737978, 5495.361, 728.6167, 7.538867, 5494.873, 725.3982, 7.576726, 5498.629, 706.0792, 7.776045, 5487.36, 99.9952, 99.92583, 99.90539, 99.91309, 99.97368, 99.7746
62300.994880000006, 60.009486953202156, 60.00729025625086, 60.007252727327945, 36.99498020413907, 37.020357968626044, 37.0208368025896, 0.9999471525134928, 0.9999707391950914, 0.999948367178548, 10448.998173741507, 10411.89732890143, 10428.308073132665, 262.82357592483913, 81.61760140779506, 106.31013011085099, 10450.17477789383, 10404.201637073316, 10431.478407838684, 283.7303820646874, 282.2168297210741, 283.2661851937049, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 728.9845, 7.5393, 5497.06, 708.5031, 6.199179, 4394.355, 710.3934, 7.738162, 5493.341, 726.7914, 7.564608, 5498.406, 721.4497, 7.622383, 5500.361, 710.5325, 7.71177, 5495.843, 99.93847, 99.8703, 99.89078, 99.96454, 100.0, 99.92302
62303.36148000001, 60.00676230926508, 60.00934465827768, 60.00550469350451, 37.02382805242573, 37.08367338274658, 37.04976750597228, 0.9999506980376194, 0.9999771310267613, 0.9999428466522287, 10452.502111208054, 10402.576778168714, 10438.375621566549, 253.38547507795647, 75.25032084758823, 102.20858410736571, 10447.477298312371, 10403.178789130647, 10430.812109941668, 283.5650372054308, 281.90169339545884, 282.9350837215038, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.3909, 7.592126, 5499.703, 711.83, 6.175971, 4396.517, 708.7822, 7.749207, 5492.83, 726.3253, 7.570124, 5498.295, 721.4306, 7.623113, 5500.252, 710.791, 7.729349, 5495.654, 99.99531, 99.93236, 99.86823, 99.96759, 100.0, 99.90097
62305.65608000001, 60.01069711518526, 60.010831896925495, 60.0093947967159, 37.048299944634614, 37.07195634081343, 37.04307113966387, 0.9999428330519604, 0.9999723397600204, 0.9999441389130834, 10449.262350692654, 10405.472057733205, 10435.748030854846, 252.03949546001968, 72.6626040846586, 111.75628096747005, 10455.340363178782, 10404.153171519682, 10435.40761847696, 283.4761725206598, 281.9195297152962, 283.040836986859, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 717.6091, 7.65227, 5500.407, 718.2114, 6.126421, 4400.101, 702.2986, 7.804981, 5481.745, 720.0143, 7.639073, 5500.243, 715.1932, 7.686302, 5498.586, 717.8886, 7.660862, 5499.694, 99.99871, 100.0, 99.66863, 100.0, 99.97131, 100.0
62308.04568, 60.01150546840859, 60.01131234388164, 60.01096484554355, 37.039359218854806, 37.06267097025222, 37.05566708248949, 0.9999456234562761, 0.9999734498493835, 0.9999459485381429, 10447.628815453278, 10405.160098268556, 10438.66217553665, 257.8725809634575, 77.47442020029939, 107.30324922089358, 10455.779113343713, 10411.86669976644, 10434.01840926866, 283.6123356553494, 281.8277416663374, 282.96221377039814, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.3515, 7.592662, 5499.704, 711.9078, 6.175971, 4396.692, 708.724, 7.749575, 5492.651, 726.3059, 7.570124, 5498.569, 721.5451, 7.622565, 5500.083, 711.7453, 7.723489, 5497.549, 99.99322, 99.93369, 99.861, 99.97054, 100.0, 99.95403
62310.40052, 60.009622318793525, 60.01472960821077, 60.01204624704803, 37.02877750472135, 37.05339884824499, 37.027302598009804, 0.99994879298885, 0.9999687398186422, 0.9999513319604293, 10452.806993304737, 10411.890697628172, 10427.578845230115, 257.39708716021323, 78.61093589046368, 106.8584528178335, 10455.663346701389, 10401.403896462394, 10415.39313648924, 283.6519173987513, 282.1571884350914, 283.1889036704093, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.3712, 7.592662, 5499.652, 718.2114, 6.126421, 4400.16, 708.6852, 7.750311, 5492.664, 726.3641, 7.569572, 5498.404, 721.5451, 7.623296, 5500.715, 709.9759, 7.738139, 5493.329, 99.99227, 100.0, 99.86521, 99.9715, 100.0, 99.87941
62312.720720000005, 60.01226126870678, 60.0091272800576, 60.01008085497393, 37.0326211228827, 37.06438962291024, 37.05646748161289, 0.9999472092690831, 0.9999702550255717, 0.9999498328327846, 10446.04869969027, 10408.436152760967, 10437.51161750619, 253.50348807925639, 80.30269760209922, 103.73267171761199, 10452.521357238009, 10410.042175114464, 10431.397550004858, 283.7780072342315, 281.9756204536891, 282.99845837284386, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 730.6603, 7.519133, 5494.254, 724.3983, 6.073925, 4399.942, 715.0328, 7.694353, 5497.43, 731.3353, 7.516068, 5494.494, 725.5508, 7.586771, 5499.301, 709.2999, 7.737589, 5494.013, 99.89422, 99.9858, 99.95186, 99.88387, 99.98589, 99.8915
62315.035480000006, 60.014661315929594, 60.01315807844284, 60.01317622709569, 37.015794311223175, 37.04505686560125, 37.06473482013554, 0.999946692188124, 0.9999671280858499, 0.9999434903079095, 10452.410193241305, 10412.388789838455, 10431.16264590328, 258.298186940734, 81.08724744756965, 108.61415708838649, 10457.618126533915, 10410.590868366455, 10431.051023199901, 283.7886534255375, 282.1867222569289, 283.32210212961724, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.3318, 7.592126, 5499.761, 718.2309, 6.126421, 4399.824, 708.6075, 7.750495, 5491.791, 726.3447, 7.569757, 5498.347, 721.4879, 7.623844, 5500.465, 710.3138, 7.722391, 5495.597, 99.99425, 99.99844, 99.84933, 99.97155, 100.0, 99.91854
62317.36888, 60.011726769845374, 60.01704021747753, 60.019004466691726, 37.01977687269975, 37.03456144978816, 37.03759766148023, 0.9999476856603273, 0.9999733095698216, 0.9999415465522538, 10452.29299730609, 10404.883599740015, 10430.238523069635, 251.20162869274463, 83.5632731330561, 109.18448627247244, 10449.99325357514, 10403.517309342238, 10426.916080444977, 283.77078386054325, 282.1588818812571, 283.17266191898267, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 721.6703, 7.622287, 5500.986, 713.8923, 6.160866, 4397.638, 703.1916, 7.803508, 5481.637, 720.1308, 7.638338, 5500.729, 715.3458, 7.688311, 5498.652, 717.9085, 7.66013, 5499.879, 100.0, 99.94492, 99.67203, 99.9946, 99.97409, 100.0
62319.745480000005, 60.01393452861036, 60.01145106732707, 60.014966182696, 37.044203792258834, 37.07710211774036, 37.045834856140914, 0.9999525014897309, 0.9999684059626476, 0.9999476069890171, 10454.71721145786, 10416.154590074126, 10439.169179443723, 256.2484281865454, 82.66297879899776, 106.558409214618, 10447.809937024056, 10413.388300571243, 10439.064673004028, 283.8535107600949, 282.24311701286047, 283.26437716514596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.3121, 7.59284, 5499.929, 718.192, 6.126421, 4400.106, 708.7046, 7.750679, 5491.856, 726.3447, 7.56994, 5498.517, 721.4879, 7.623113, 5500.031, 711.4272, 7.726236, 5495.964, 99.99625, 100.0, 99.85777, 99.97366, 100.0, 99.92522
62322.10084000001, 60.02006722360522, 60.02036926887373, 60.011129291894314, 37.01710346275665, 37.05186861983382, 37.043281339046345, 0.9999456192106291, 0.9999719841638708, 0.9999495803186212, 10451.518803420848, 10405.438829589471, 10429.98006540079, 251.52931729756028, 72.12761787667114, 113.9712005622232, 10457.223022664508, 10408.143603853052, 10431.574382236033, 283.78308756157446, 282.15244417647835, 283.1458568848521, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 717.9048, 7.66155, 5500.312, 711.869, 6.175971, 4396.581, 708.5493, 7.751231, 5491.576, 720.3055, 7.639256, 5500.283, 721.4116, 7.623478, 5500.253, 711.0892, 7.710122, 5495.597, 100.0, 99.92464, 99.86064, 100.0, 100.0, 99.91752
62324.42568000001, 60.015536715394745, 60.013464573630245, 60.014998491106866, 37.03211562436642, 37.04223481356004, 37.036430533714345, 0.9999470033340181, 0.9999695640966715, 0.9999460618240414, 10439.518112870313, 10405.855976723304, 10432.387051249925, 259.3910768208953, 80.19986331849486, 110.24235682179278, 10459.553002764045, 10404.105701480437, 10433.135904696923, 283.6812816878797, 282.1776431570518, 283.24990918796897, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 711.7932, 7.721515, 5496.113, 705.6432, 6.222388, 4390.106, 714.9164, 7.691224, 5498.827, 713.8198, 7.704344, 5497.646, 727.7444, 7.553715, 5497.12, 705.3436, 7.779707, 5486.782, 99.92793, 99.76723, 99.96997, 99.95579, 99.94925, 99.76349
62326.72916, 60.01199691786384, 60.01292151726311, 60.014369842932545, 37.01964471744683, 37.0679141958092, 37.039122867273534, 0.9999471465709328, 0.9999738702124246, 0.9999522168758609, 10448.38583182229, 10415.089307664677, 10433.04962165704, 254.9604913308608, 78.16696170624482, 109.42287270783709, 10448.226384904294, 10408.723549792834, 10435.345381828009, 283.8013504213944, 282.33934513238484, 283.21660258878467, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 718.1019, 7.660658, 5499.562, 711.9273, 6.175602, 4397.083, 708.8793, 7.749575, 5492.416, 719.9172, 7.639808, 5500.339, 721.4879, 7.6222, 5500.36, 712.3815, 7.716714, 5496.24, 100.0, 99.9323, 99.8607, 100.0, 100.0, 99.92646
62329.0376, 60.01107299060506, 60.01645143417344, 60.019027085672775, 37.00962944474769, 37.02575542030579, 37.018375349701, 0.9999426565582644, 0.9999756022516908, 0.9999476282549409, 10448.057288477436, 10406.815692618025, 10428.171031681053, 258.1880552743123, 74.83593728649652, 101.96945407531985, 10454.001333037511, 10402.847941272334, 10428.214932163368, 283.87924769661595, 282.33565477124677, 283.2951316735673, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 717.8456, 7.659587, 5499.948, 711.9273, 6.175786, 4396.692, 708.5493, 7.752888, 5491.046, 721.626, 7.620319, 5500.112, 719.1798, 7.657082, 5499.379, 715.5029, 7.674596, 5499.737, 100.0, 99.9338, 99.84083, 100.0, 99.99534, 99.99382
62331.376800000005, 60.00926046226546, 60.01370539007013, 60.01408777340295, 37.03585714942975, 37.059308455813024, 37.01652773814657, 0.9999523490234794, 0.9999734799778914, 0.9999453068454542, 10451.53154441029, 10405.04979103841, 10435.00877471752, 256.39764198458033, 80.6572162315772, 102.79379158269285, 10457.410733932746, 10410.19321548015, 10438.845141532143, 283.75933583903765, 282.110355921656, 283.17038600500473, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 723.5826, 7.606939, 5499.991, 716.3048, 6.144473, 4399.276, 705.7928, 7.769823, 5489.429, 721.7814, 7.625651, 5499.998, 721.4116, 7.624939, 5500.469, 711.5266, 7.722391, 5495.396, 100.0, 99.98214, 99.80074, 100.0, 100.0, 99.91135
62333.69444000001, 60.01611460414241, 60.014068253760385, 60.013555320559036, 37.02694739322666, 37.03911761111006, 37.036423883067584, 0.9999454232062499, 0.9999703960881957, 0.9999476651291356, 10453.32280931828, 10413.636388186052, 10437.59546516619, 257.3436662971526, 82.4258698794547, 104.63728047265136, 10449.720833975023, 10400.209255887474, 10442.523469369047, 283.8383020140447, 282.1304677315953, 283.11082423007804, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 722.0449, 7.611936, 5499.908, 717.3554, 6.128816, 4400.098, 708.5687, 7.750863, 5492.611, 726.3836, 7.570308, 5498.178, 721.5451, 7.624026, 5500.079, 711.2284, 7.726236, 5494.507, 100.0, 100.0, 99.85049, 99.96947, 100.0, 99.89873
62336.028840000006, 60.01901253440308, 60.01910873324893, 60.017410051436016, 37.00986931842835, 37.03536885327957, 37.01115441407931, 0.9999459637827778, 0.9999733284543585, 0.9999489515900329, 10441.344029552216, 10395.945155429803, 10430.266290789152, 248.0284987612522, 82.82784253459613, 101.40649437721777, 10451.127164848154, 10400.782980660233, 10419.742416137775, 283.74728025905875, 282.05771600278507, 283.2382454651081, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 730.6208, 7.519847, 5494.253, 724.4761, 6.073373, 4400.0, 714.994, 7.689751, 5498.531, 732.5975, 7.495475, 5491.315, 727.7634, 7.55335, 5497.34, 705.3436, 7.779158, 5487.069, 99.89812, 99.99858, 99.96801, 99.84283, 99.9513, 99.76246
62338.39864000001, 60.019530014888694, 60.01847428461641, 60.01766310777631, 37.00451221209516, 37.043930291039125, 37.00854699829509, 0.9999527074530543, 0.9999677719033621, 0.9999470439184166, 10459.301232505952, 10408.989193415036, 10434.584615829046, 259.7120608900701, 84.46833013252126, 102.5213389429482, 10459.291000616584, 10402.417654738658, 10433.17070260838, 283.7282526025927, 282.2294540901285, 283.1156280179044, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.3318, 7.592305, 5499.819, 718.2114, 6.126606, 4400.33, 708.6464, 7.750311, 5492.186, 726.2671, 7.569757, 5498.405, 721.5451, 7.623296, 5500.578, 710.7314, 7.715249, 5494.259, 99.99531, 99.99831, 99.86091, 99.9695, 100.0, 99.89421
62340.744640000004, 60.01895580355147, 60.02014047164288, 60.01798182908601, 37.01418433922367, 37.05567386841704, 37.031856773330645, 0.9999475623327967, 0.9999703972489687, 0.9999522360136235, 10444.228926294005, 10408.609432780957, 10432.345309620638, 255.17760549689046, 82.32087490728622, 105.51070868827082, 10449.083675568476, 10402.620676299139, 10436.201352820297, 283.79571111232804, 282.2273140128403, 283.2732767034, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.3515, 7.59284, 5499.981, 718.2114, 6.126421, 4400.161, 708.724, 7.750311, 5492.087, 726.3836, 7.570124, 5498.575, 721.4497, 7.623844, 5500.415, 711.8447, 7.716165, 5495.011, 99.99121, 99.99582, 99.86704, 99.96639, 100.0, 99.90789
62343.084440000006, 60.01840331717118, 60.01337899154853, 60.018008410088115, 37.03598995294346, 37.08550485961708, 37.04999714143835, 0.9999469490550409, 0.9999719874133094, 0.9999459116486579, 10447.19095324781, 10414.080700340093, 10429.548069356235, 247.43651258156842, 74.58443773354293, 104.99785134725562, 10451.306495732168, 10407.051498748104, 10435.80198776539, 283.7502039097797, 282.1322973251551, 283.1938213046144, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 717.9245, 7.660658, 5500.376, 711.9273, 6.175602, 4396.693, 702.3763, 7.804429, 5481.737, 719.8395, 7.632454, 5500.237, 715.8989, 7.672422, 5499.956, 715.3438, 7.69126, 5497.932, 100.0, 99.92347, 99.66764, 99.99911, 99.99779, 99.96621
62345.418320000004, 60.01441561476247, 60.011486559201124, 60.01683944565311, 37.042681655809105, 37.07678353695764, 37.08033564882265, 0.9999404057046359, 0.9999704937616912, 0.9999487453229947, 10449.727586161014, 10402.636553969625, 10428.43769141084, 256.6177172681573, 81.34362734075512, 111.40514047583133, 10458.375158922989, 10407.41348890475, 10433.195037013706, 283.62168547440797, 282.1153638526773, 283.3474622419941, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.4304, 7.592483, 5499.923, 718.2114, 6.126053, 4400.382, 708.7822, 7.749575, 5492.53, 726.3059, 7.570124, 5498.511, 721.5451, 7.622931, 5500.36, 711.2682, 7.726053, 5494.826, 99.9972, 99.99716, 99.85896, 99.97152, 99.99823, 99.90419
62347.72496000001, 60.01851682409902, 60.0194842651508, 60.01553372466495, 36.995983635947276, 37.035152778911, 37.02905489656741, 0.9999480368016614, 0.9999708399244547, 0.9999496054952214, 10447.974996804796, 10409.749344488651, 10436.185411517845, 251.21784318275422, 78.77112194279016, 107.42324212395647, 10458.120539734693, 10400.593561628222, 10437.021585504111, 283.659164576798, 282.1043128396904, 283.30287676157525, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 716.6825, 7.683323, 5499.049, 720.5267, 6.102108, 4400.381, 712.5675, 7.704109, 5497.451, 731.8596, 7.504853, 5491.423, 727.649, 7.55335, 5497.395, 705.4032, 7.778791, 5487.186, 99.98448, 100.0, 99.96052, 99.85059, 99.94836, 99.76153
62350.069520000005, 60.02026467029091, 60.01875539153462, 60.02112356183962, 37.03287948572403, 37.04293716076931, 37.02263433692475, 0.9999507831862653, 0.999968998691844, 0.9999517343138482, 10451.199337231868, 10414.047254029681, 10431.177207121567, 256.75037584775464, 82.28652206179322, 103.85007685850633, 10450.778979275201, 10404.705888724855, 10444.649777675395, 283.7502138918436, 282.2811030777391, 283.3900954740101, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 716.5051, 7.672794, 5499.962, 718.4838, 6.126053, 4400.327, 708.6658, 7.749391, 5492.079, 726.2865, 7.570492, 5498.457, 721.6786, 7.622931, 5500.526, 712.2424, 7.716165, 5495.992, 99.99943, 100.0, 99.8486, 99.97053, 100.0, 99.91027
62352.36024, 60.023999096601834, 60.018579688842294, 60.01939473531388, 37.00102461059901, 37.04644536662589, 37.02299292773003, 0.9999462891716248, 0.9999686112183818, 0.9999517251332941, 10444.096952195498, 10417.93076806903, 10431.270731730518, 258.50963140897784, 85.0940795885781, 102.67832655320399, 10457.838892624417, 10405.81814654262, 10426.861432195037, 283.6760774015913, 282.25352207550844, 283.10364931962135, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 718.1611, 7.660122, 5499.917, 718.1725, 6.126237, 4400.1, 708.6269, 7.749759, 5491.793, 726.3059, 7.569572, 5498.236, 721.5833, 7.623113, 5500.589, 711.5862, 7.725503, 5496.64, 100.0, 100.0, 99.8537, 99.96853, 99.99916, 99.88817
62354.68684, 60.02531341272272, 60.024678528886774, 60.0303989781339, 37.018697560804725, 37.04254549720559, 37.02797295761862, 0.999953388042014, 0.9999691607459977, 0.9999485845568866, 10443.975177515087, 10402.635533813002, 10437.619043030254, 251.27428192074876, 87.33894702358566, 106.58747161110477, 10451.028618573586, 10405.744278184482, 10434.287411504072, 283.74995728210934, 282.21578046959604, 283.2664287075349, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.3712, 7.592662, 5500.092, 711.9078, 6.176155, 4396.974, 702.2792, 7.804613, 5481.516, 720.0531, 7.639625, 5500.923, 715.67, 7.690137, 5498.784, 718.3856, 7.660679, 5499.648, 99.98711, 99.92339, 99.66252, 100.0, 99.96333, 100.0
62357.006480000004, 60.03184254240342, 60.02238794474327, 60.02529219442181, 37.00704188326678, 37.02773024937516, 37.080971318021845, 0.9999452508897901, 0.9999656277213671, 0.9999516516293652, 10458.977311165732, 10411.264739788117, 10434.002434972093, 256.8421222638581, 82.12422392898316, 103.31983508523243, 10453.649412342831, 10417.859436126988, 10436.36961480041, 283.3947484455255, 281.8817094905134, 282.9852533104084, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 718.1216, 7.662086, 5500.427, 718.1725, 6.126237, 4400.046, 708.5881, 7.750679, 5492.374, 726.3836, 7.56994, 5498.347, 721.5069, 7.623113, 5500.199, 712.0634, 7.719644, 5497.211, 100.0, 100.0, 99.85993, 99.97163, 100.0, 99.91511
62359.31236, 60.03060692002018, 60.026211016274125, 60.023932343387976, 37.00471065874716, 37.06248803765745, 37.023471335198195, 0.9999482728857131, 0.9999676086274879, 0.9999496070776125, 10445.387498719168, 10406.004488569703, 10430.77274567957, 257.6066430559755, 86.87659156469817, 103.11309148908686, 10449.85590804268, 10406.92784504795, 10423.70806149728, 283.72209302485425, 282.0540642553549, 283.22025864119456, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.2924, 7.592662, 5499.813, 718.2309, 6.125685, 4400.103, 708.7822, 7.749575, 5492.419, 719.8395, 7.632454, 5500.45, 721.8503, 7.612155, 5500.186, 709.618, 7.741252, 5491.844, 99.9952, 99.99834, 99.85455, 100.0, 100.0, 99.86238
62361.71340000001, 60.02283631790822, 60.0226793456966, 60.02155922885454, 37.01795265621358, 37.06596309000162, 37.073816588052054, 0.9999410187667587, 0.9999679537944337, 0.999954136270524, 10453.52701854334, 10413.706870296724, 10444.19113153468, 262.3618839274268, 82.09175634968983, 103.35073514608757, 10452.133399148657, 10411.559910526013, 10435.207155192655, 283.9330455540619, 282.1270114284436, 283.10613890216905, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 730.68, 7.519311, 5494.253, 724.4178, 6.07632, 4400.031, 713.3634, 7.712944, 5496.257, 716.8491, 7.665549, 5500.193, 723.2427, 7.611425, 5500.537, 711.0693, 7.728251, 5497.123, 99.89411, 99.99929, 99.95179, 100.0, 99.99937, 99.92073
62364.02912000001, 60.025178421304474, 60.024324434347896, 60.024094696405975, 37.00206899738065, 37.03770484077503, 37.01804455570109, 0.9999531116476879, 0.999964421146204, 0.9999481243367221, 10451.18612489249, 10411.251619429033, 10438.201462680114, 250.80914106927867, 84.01450417149044, 108.92295982980477, 10449.353454665894, 10418.26125160848, 10430.212699513228, 283.7727460440835, 282.15891027257976, 283.27778827889745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.3121, 7.592126, 5499.929, 718.192, 6.127158, 4400.328, 708.7822, 7.750863, 5491.795, 720.0143, 7.639256, 5500.409, 721.5069, 7.622748, 5500.632, 711.288, 7.727701, 5496.927, 99.99121, 99.99962, 99.84942, 99.99663, 100.0, 99.94272
62366.38612, 60.02171263637781, 60.0231026720493, 60.02458190302591, 37.027207141812966, 37.01337193241787, 37.0317953769747, 0.9999515098386287, 0.9999642856514359, 0.9999491656223424, 10449.447289732385, 10409.945830072313, 10439.733962152544, 254.80751032235457, 75.9395520351627, 109.28196925521667, 10445.046219018106, 10399.737093469057, 10438.026447467035, 283.7541945899438, 282.0462055499498, 283.0780941337345, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 719.8369, 7.651199, 5500.033, 712.0635, 6.175602, 4396.581, 702.3181, 7.804613, 5481.341, 726.3059, 7.569572, 5498.349, 715.2695, 7.68685, 5498.772, 718.0676, 7.660679, 5499.784, 99.99919, 99.92726, 99.66557, 99.96857, 99.97628, 99.99211
62368.70592000001, 60.0220378344072, 60.01947743457651, 60.01786573335059, 37.010584781154684, 37.04500939873787, 37.03507634204475, 0.9999461128495325, 0.9999658386005444, 0.9999566961227866, 10452.20323536068, 10408.91812491843, 10438.931266363292, 257.95633547141347, 82.32915511585998, 103.51521927648992, 10450.022025555074, 10413.608609279234, 10444.21167351725, 283.78703523503793, 282.27655134848277, 283.188580580186, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 0 0), 5500.0, 720.0, 724.3318, 7.591948, 5500.092, 718.2114, 6.126421, 4400.042, 708.6269, 7.750679, 5492.374, 720.558, 7.635211, 5500.883, 721.526, 7.623478, 5500.518, 711.2682, 7.721109, 5496.396, 99.99227, 99.99833, 99.84738, 100.0, 100.0, 99.89141
