TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
62516.72024, 60.01448682477946, 60.0135603443902, 60.01087693915236, 35.784180995883986, 35.79550768881317, 35.79553393978545, 0.9999568940042435, 0.9999709630007217, 0.999952423977154, 10095.560349411138, 10060.865920520984, 10078.004788735256, 244.5480687889194, 75.41920015699543, 97.92767283376133, 10094.1573148958, 10052.259338036005, 10077.683112474575, 283.66560681687105, 282.17165302377936, 283.027236227692, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 721.0789, 7.633174, 5500.688, 718.5227, 6.124211, 4400.224, 708.5298, 7.751047, 5491.846, 723.7038, 0.0, 5499.857, 708.6315, 6.199725, 4393.701, 704.6477, 7.785384, 5486.213, 100.0, 100.0, 99.85034, 99.99399, 99.85544, 99.74271
62519.03536, 60.014072927517915, 60.011800823828096, 60.01350220905181, 35.72671504085099, 35.73895065159362, 35.740524828651125, 0.9999529972611545, 0.9999708105094868, 0.9999534455432132, 10081.567466108041, 10043.137058811451, 10062.821264024791, 244.09566820286682, 76.56409343490304, 94.77502297277488, 10079.922999251346, 10036.752002447169, 10069.44277260747, 283.62235911431435, 282.16036745337885, 283.0986915137728, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 713.3704, 7.70581, 5498.052, 712.1997, 6.173944, 4397.264, 702.2404, 7.805349, 5481.393, 730.0148, 7.527468, 5494.981, 702.3749, 6.243373, 4385.439, 698.4647, 7.836658, 5473.33, 99.96318, 99.93642, 99.65713, 99.90735, 99.6676, 99.51369
62521.53744000001, 60.00805121424889, 60.013815040259374, 60.01175181069519, 35.77039969109592, 35.77209497753884, 35.77915450585847, 0.9999552463070124, 0.9999735042155375, 0.9999555260533508, 10086.302375027128, 10052.490082304463, 10075.630504296012, 247.34977173588982, 73.78444231435242, 94.9557781798012, 10098.65148653691, 10057.69595290869, 10073.6915457347, 283.55965926134945, 282.137520150173, 283.1316333524207, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 719.7974, 7.64174, 5500.45, 718.5422, 6.124027, 4400.168, 708.6269, 7.750127, 5492.019, 723.7038, 7.599726, 5499.969, 708.6696, 6.199725, 4393.975, 704.7073, 7.785017, 5485.805, 100.0, 100.0, 99.85349, 99.99612, 99.86166, 99.7405
62523.886640000004, 60.00942497340975, 60.00882980810847, 60.00884288024159, 35.780337944650405, 35.79028419902595, 35.79042188664548, 0.9999541637763204, 0.9999709861626717, 0.9999549323018754, 10100.554203150175, 10056.472409519507, 10081.934791361447, 246.47984102643113, 74.38335698430637, 98.23611555259868, 10099.585420802561, 10053.902493567592, 10075.229349513394, 283.68448114396205, 282.12460112807605, 283.1850912226986, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 719.6989, 7.641919, 5500.235, 712.1608, 6.174129, 4397.092, 708.6269, 7.751599, 5492.025, 723.6456, 7.599542, 5499.745, 708.7078, 6.199908, 4394.373, 705.0453, 7.777143, 5489.026, 100.0, 99.93511, 99.8536, 99.99601, 99.85664, 99.78028
62526.20824000001, 60.00614695478177, 60.00815521951065, 60.00440009126241, 35.7609075769901, 35.79572300366471, 35.77785540182718, 0.9999518889995209, 0.9999733734184904, 0.9999510616464176, 10094.291817379692, 10046.974436284981, 10084.599828639784, 241.81387300603274, 76.648101648303, 93.9939833809849, 10090.414882118634, 10055.7846482906, 10076.772703963681, 283.6209097475262, 282.1167630475033, 283.0608355843194, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 725.9681, 7.574279, 5498.739, 705.935, 6.219441, 4390.738, 714.4699, 7.695273, 5497.437, 719.1016, 7.645324, 5500.563, 712.1412, 6.178541, 4395.94, 706.5961, 7.767988, 5487.505, 99.97956, 99.78809, 99.96329, 100.0, 99.92662, 99.78136
62528.512, 60.004028047221695, 60.00294071837572, 60.00519445610767, 35.7967441049428, 35.79198839184948, 35.818832267037074, 0.9999502227271345, 0.9999749466988881, 0.9999554647853045, 10093.192516183173, 10062.285954542931, 10079.687319623521, 248.20625213955645, 73.13247981988627, 95.41555482048807, 10098.670748416354, 10061.662587214123, 10078.1308123309, 283.6670543415485, 282.11511285482834, 283.0539735540426, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 720.172, 7.632817, 5500.75, 712.1608, 6.174129, 4396.98, 708.5298, 7.751599, 5492.138, 723.7038, 7.599359, 5499.799, 714.5828, 6.153338, 4398.716, 710.7314, 7.729715, 5494.32, 100.0, 99.93132, 99.85566, 99.99187, 99.97309, 99.89936
62530.83520000001, 60.007006165321286, 60.004712515914115, 60.00443234199984, 35.77199998338716, 35.820497088024304, 35.80863209128655, 0.9999518311225696, 0.9999742946218217, 0.9999517376131671, 10086.378226140094, 10054.768200085771, 10081.34017936339, 247.5586133223551, 72.82926339744722, 95.03254149083614, 10092.518483330598, 10060.099088227951, 10075.635776767236, 283.55866613354425, 282.1231506584512, 283.07287703966824, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 728.8268, 7.534124, 5495.433, 716.5772, 6.13471, 4399.913, 702.5704, 7.802588, 5481.451, 729.976, 7.527652, 5494.981, 721.1636, 6.101655, 4400.382, 717.2922, 7.666905, 5500.172, 99.91556, 99.9963, 99.66962, 99.90731, 100.0, 100.0
62533.15028, 60.00627123731881, 60.00668430327635, 60.00528995543069, 35.77736632330464, 35.79579965174267, 35.7819019491446, 0.9999527625942125, 0.9999731636704633, 0.9999513943527508, 10095.646597530209, 10061.306385304735, 10077.547122848904, 244.32293893523092, 73.65350506662571, 95.83155278399954, 10103.247587232814, 10065.023815547562, 10080.939563927812, 283.6674050262859, 282.15953589492887, 283.1039951440068, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.3821, 7.57303, 5498.792, 712.1997, 6.17376, 4396.981, 708.5881, 7.751599, 5492.189, 723.7233, 7.599174, 5499.747, 714.907, 6.152243, 4398.774, 710.8506, 7.729532, 5494.66, 99.97662, 99.92999, 99.8637, 99.99492, 99.97329, 99.89245
62535.48352, 60.00862403425562, 60.00774672620401, 60.00370366590799, 35.77660914896731, 35.82604180446368, 35.81824394043977, 0.9999539862252278, 0.9999735292629279, 0.9999542190607211, 10103.5341845326, 10059.379364825469, 10082.466203436845, 241.06233648148282, 73.09886533898316, 97.22177829564805, 10099.464612456284, 10055.550373740916, 10068.89039419875, 283.59174763626777, 282.0365744471215, 283.03833065671716, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.0076, 7.573923, 5499.069, 718.4838, 6.124211, 4400.284, 708.491, 7.750311, 5492.433, 723.7038, 7.59991, 5499.858, 714.907, 6.152791, 4398.991, 711.1887, 7.727152, 5495.131, 99.98167, 100.0, 99.86908, 99.99705, 99.97313, 99.91007
62537.811760000004, 60.00963289439619, 60.00756976055571, 60.01242476622603, 35.78903489402201, 35.81248701679534, 35.818197219109656, 0.9999508030578951, 0.9999718547213415, 0.9999508899790243, 10097.762136039155, 10060.105789119698, 10075.92992294415, 249.1522940316013, 75.930004844613, 93.80886630999623, 10096.338754880775, 10064.277363982876, 10081.147305602255, 283.7045774696307, 282.00663197612147, 283.0005471254593, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 719.8566, 7.642097, 5500.236, 724.7291, 6.070794, 4399.611, 714.8387, 7.691776, 5498.599, 716.9073, 7.669778, 5499.153, 708.6887, 6.199908, 4393.804, 704.6875, 7.785201, 5486.15, 100.0, 99.98976, 99.97313, 99.98319, 99.85153, 99.74677
62540.159920000006, 60.0100864228362, 60.012327924902074, 60.008510359052835, 35.77769586244274, 35.81608814968189, 35.78438458601214, 0.9999557775259826, 0.9999702053399788, 0.9999574224955037, 10102.313282593252, 10057.268578209007, 10072.608182092616, 240.60344038117637, 71.51502187486858, 94.78631570342213, 10094.442711905578, 10056.438087253418, 10077.767248990114, 283.5922249240695, 282.0942450760224, 283.1513214002355, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 725.9879, 7.574279, 5498.849, 718.5227, 6.124027, 4400.338, 708.5298, 7.748102, 5492.138, 723.6844, 7.599359, 5499.975, 714.5637, 6.158635, 4397.845, 711.7056, 7.721841, 5495.185, 99.97862, 99.99716, 99.85115, 99.99608, 99.94961, 99.91206
62542.496080000004, 60.01008165025578, 60.00915969258842, 60.01186006463719, 35.733671393262476, 35.781974016802074, 35.75226534113449, 0.9999529026583728, 0.9999752450352881, 0.9999487896676401, 10086.665213225298, 10047.218539310901, 10061.985839145029, 241.96938825293614, 73.23419512873625, 94.91234235362026, 10088.64966867958, 10050.532017963988, 10072.425597988946, 283.6469517262115, 282.07475527666793, 283.15933908550556, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 719.8763, 7.641205, 5500.727, 718.4644, 6.124027, 4400.058, 708.2387, 7.753624, 5489.575, 725.1019, 7.579685, 5498.667, 705.7894, 6.220545, 4389.153, 714.6281, 7.682653, 5499.381, 100.0, 99.99992, 99.83349, 99.97436, 99.75993, 99.98734
62544.85252000001, 60.00662367557409, 60.011174240447424, 60.01170148167127, 35.782138927945105, 35.81897730819272, 35.75659390890746, 0.9999566482833877, 0.9999756144201951, 0.9999542648807863, 10095.464107832098, 10049.256612874433, 10079.794493537434, 241.31577591305177, 76.26326933984046, 98.00264772435276, 10094.02448327475, 10054.509434219373, 10086.772540101949, 283.610989839497, 282.12352638383726, 283.08709220498076, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 714.1196, 7.697065, 5498.932, 714.1063, 6.155525, 4399.065, 705.7928, 7.771295, 5489.602, 725.0825, 7.590533, 5499.541, 708.6315, 6.199543, 4394.08, 711.5067, 7.724222, 5495.259, 99.97553, 99.9796, 99.80954, 99.99089, 99.85538, 99.9046
62547.17600000001, 60.01664526682677, 60.01255941756242, 60.01314184119418, 35.779263568277315, 35.79509999075875, 35.78832402120059, 0.9999543777135279, 0.9999738851188863, 0.9999532493871786, 10087.463199631979, 10052.407628893781, 10084.785935546126, 246.6790245327852, 77.40722474061135, 96.86735407607284, 10097.132120364711, 10064.325559757552, 10076.262349894729, 283.51245767984864, 281.9671428490452, 283.1302344236224, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 719.7974, 7.641919, 5500.844, 713.0752, 6.172102, 4396.876, 708.5104, 7.753256, 5492.04, 723.7233, 7.599542, 5500.027, 708.6315, 6.199908, 4393.864, 711.3079, 7.734293, 5493.595, 100.0, 99.9276, 99.84798, 99.99504, 99.85914, 99.88148
62549.51632, 60.016387847048456, 60.01454368068052, 60.017546033383695, 35.77818133176243, 35.76690563293982, 35.76770188862149, 0.9999544396006677, 0.9999734100902646, 0.9999569683440486, 10085.227220702316, 10049.750795865531, 10068.9705864591, 247.82648847378186, 74.37514556246845, 94.27766623956495, 10093.87577963422, 10052.855901334442, 10072.94021156958, 283.7070866874533, 282.1347346352473, 283.0566634007883, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 725.9484, 7.574458, 5498.786, 705.9155, 6.219256, 4390.228, 714.897, 7.691224, 5498.427, 717.2957, 7.669594, 5499.038, 714.907, 6.153156, 4399.046, 704.6875, 7.785201, 5486.264, 99.97652, 99.78166, 99.96999, 100.0, 99.97068, 99.74378
62551.77128000001, 60.0125033894985, 60.01197121927792, 60.01302924531163, 35.77427694931539, 35.79196871416156, 35.77598364150516, 0.9999535110100499, 0.9999717489253609, 0.9999556376181218, 10099.188375970061, 10060.775030324587, 10070.040581909341, 245.60520805334, 71.59777973209839, 99.22905668408748, 10097.446287132552, 10054.625836993118, 10086.438405572735, 283.6484918393891, 281.9675602820688, 282.95876358247426, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 719.6989, 7.64299, 5500.837, 712.1802, 6.17376, 4396.87, 708.5687, 7.750127, 5491.393, 723.6844, 7.59991, 5499.752, 708.6506, 6.200273, 4393.75, 711.0097, 7.735026, 5495.799, 100.0, 99.93512, 99.86615, 99.99908, 99.85037, 99.90242
62554.100360000004, 60.00994159744903, 60.00855266689013, 60.0089200304316, 35.78183186778417, 35.81154157444552, 35.77684621905418, 0.9999563680173379, 0.9999696161912669, 0.9999523397588183, 10100.343797662821, 10052.06321108821, 10073.589401708474, 243.55871030125581, 79.74149171714907, 97.11993806607165, 10099.123854419944, 10058.91351672074, 10079.986685974143, 283.58448309772257, 282.1408888129062, 283.10552962092953, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.0076, 7.573744, 5498.901, 712.1997, 6.173944, 4397.155, 708.8016, 7.752151, 5492.707, 723.7233, 7.59991, 5499.916, 714.907, 6.152791, 4398.932, 711.1887, 7.726603, 5493.015, 99.97861, 99.92994, 99.866, 99.99599, 99.9719, 99.91151
62556.437600000005, 60.00718155706706, 60.008965143498855, 60.01027282126201, 35.80610858095607, 35.80435207808296, 35.79929633424671, 0.9999473715352181, 0.9999745616886996, 0.9999511096461298, 10090.357050928564, 10060.827360363255, 10076.227134146073, 246.71509072886238, 72.35971289339614, 95.62039451879741, 10099.090040318051, 10053.532400755865, 10083.324054017965, 283.5170480961008, 282.0604007439119, 283.039603586108, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 732.336, 7.499323, 5492.116, 718.5616, 6.123659, 4400.278, 702.2016, 7.805533, 5481.276, 729.976, 7.527468, 5494.921, 721.2208, 6.104942, 4400.304, 716.0397, 7.692176, 5499.122, 99.85629, 100.0, 99.65816, 99.90626, 100.0, 99.97138
62558.87636, 60.00779986187407, 60.00812379930622, 60.009359939192265, 35.77787839838027, 35.81162057915268, 35.78326530070109, 0.999953054350469, 0.9999730992811481, 0.9999571162587337, 10093.077310703498, 10058.989982441828, 10085.624987878693, 246.14800416100547, 73.78943498423087, 93.0778234972563, 10094.717950841865, 10061.201251292108, 10074.351370861908, 283.53005230782156, 282.20359061867896, 283.03404573599414, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.0076, 7.574279, 5499.011, 712.5305, 6.167129, 4397.984, 708.5104, 7.751415, 5492.127, 723.6456, 7.599726, 5500.027, 714.907, 6.152608, 4398.659, 711.1887, 7.727335, 5494.344, 99.97566, 99.95278, 99.85448, 99.99193, 99.97194, 99.90575
62561.207480000005, 60.00812162098304, 60.00991219738078, 60.01365623108509, 35.76186259567357, 35.7778797290687, 35.76656492680571, 0.9999531999093222, 0.999969490779044, 0.999957422048888, 10099.680639916067, 10045.9484523789, 10076.38820925624, 244.0637852350529, 75.90292752503046, 96.449172680007, 10101.912237939854, 10053.243788154576, 10077.421930139397, 283.6796706506589, 282.2087803924442, 283.16612915009, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 724.5881, 7.594446, 5499.882, 721.4995, 6.095108, 4399.957, 713.344, 7.702636, 5498.417, 717.587, 7.667939, 5499.97, 708.6696, 6.200456, 4393.7, 704.6875, 7.784285, 5486.202, 99.99646, 100.0, 99.95145, 100.0, 99.85541, 99.74052
62563.549320000006, 60.01225223140139, 60.011461647332546, 60.01202196833618, 35.765341166398706, 35.80066326889851, 35.75779713452613, 0.9999561070296794, 0.9999736947829071, 0.9999524907014706, 10099.19256536745, 10058.732115270128, 10081.098661669766, 240.67454669735253, 70.66894247507844, 99.3929361792816, 10091.454191024188, 10050.459852613261, 10082.97931172378, 283.78905739203367, 282.1604965317967, 283.23176340248165, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 724.6867, 7.589092, 5499.274, 718.5422, 6.123474, 4400.107, 708.394, 7.750863, 5491.857, 723.7038, 7.599542, 5499.916, 714.9261, 6.152973, 4398.66, 710.3536, 7.730631, 5494.985, 99.98104, 99.99986, 99.85455, 99.99706, 99.97436, 99.90741
62565.83440000001, 60.01278671715226, 60.01019133286864, 60.013144696064145, 35.815034897701516, 35.82610030718993, 35.804167111331786, 0.999949899311088, 0.9999748831430935, 0.9999537353732602, 10088.98351114226, 10060.518363125499, 10085.642220150356, 241.5920827379191, 72.24691504646319, 96.52968199241877, 10101.706023184313, 10055.563437567063, 10075.586043074723, 283.42362516483115, 282.0073505620494, 283.07554548224977, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.0076, 7.574101, 5498.844, 718.5616, 6.124211, 4400.166, 708.3163, 7.752888, 5492.607, 723.7038, 7.59991, 5499.916, 714.9261, 6.152791, 4398.939, 710.9302, 7.728617, 5494.359, 99.97757, 100.0, 99.85546, 99.99706, 99.97449, 99.89603
62568.198840000005, 60.010410701975275, 60.010747132021706, 60.01301494989913, 35.75728092127691, 35.785795006424394, 35.78393428637039, 0.9999468114050936, 0.999975872908378, 0.9999479682660243, 10103.071077705943, 10049.97357590267, 10084.557757812108, 242.10849100222458, 71.31443182006728, 101.05953680198718, 10095.329965869185, 10059.485882599103, 10077.645898268154, 283.53868145927987, 281.808627347549, 282.871809263351, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 732.336, 7.499145, 5492.231, 712.2386, 6.17376, 4396.981, 702.221, 7.805533, 5481.28, 730.0148, 7.5271, 5495.041, 721.2971, 6.101838, 4400.548, 717.3717, 7.666356, 5500.28, 99.85324, 99.93132, 99.66231, 99.90734, 100.0, 100.0
62570.568600000006, 60.012461610220086, 60.01114442582931, 60.01512157865909, 35.786538526598505, 35.792288720360034, 35.791660583014114, 0.9999543608143838, 0.9999732387937522, 0.999962526934543, 10101.276896101961, 10053.087800714113, 10079.524800002055, 233.5819365906009, 67.95122389062726, 89.57152656516132, 10100.623931295364, 10062.264899959097, 10085.12134661928, 283.6792022842965, 282.15560651742345, 283.1993412664802, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 725.9879, 7.573923, 5498.958, 718.5227, 6.123843, 4400.115, 708.5298, 7.752888, 5491.635, 723.6844, 7.59991, 5499.917, 714.907, 6.153156, 4399.336, 710.97, 7.729349, 5495.108, 99.97966, 100.0, 99.84651, 99.99695, 99.96944, 99.90336
62572.87804, 60.01044849359549, 60.00880278434701, 60.01101383033892, 35.777917244466515, 35.82612516317695, 35.78255411336873, 0.999952060002533, 0.9999799641967132, 0.9999536826155301, 10097.80477751641, 10060.204957592236, 10076.613653946344, 240.56355022864318, 66.2202445785033, 99.50326317465337, 10103.596476120594, 10052.03686001676, 10075.30099514358, 283.65956600445145, 282.0884060161749, 283.12970239637315, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 725.9879, 7.573923, 5498.843, 718.5422, 6.124027, 4400.391, 708.6464, 7.750863, 5491.803, 723.2184, 7.604691, 5500.269, 722.6514, 6.085402, 4400.255, 707.9281, 7.756817, 5489.627, 99.97756, 100.0, 99.85872, 99.99804, 99.99775, 99.83226
62575.249560000004, 60.01147510990191, 60.01156651317551, 60.012699548089195, 35.79488992994028, 35.79135319861534, 35.816839671708216, 0.9999520694198056, 0.9999771780503739, 0.9999521017614768, 10093.33636303425, 10059.008850839815, 10086.721445107409, 238.2992022750759, 69.72750699348762, 96.20812760079934, 10096.455956252796, 10057.383909480493, 10072.405184721183, 283.71216808305894, 282.1856924613777, 283.21352008131277, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 719.7186, 7.637279, 5500.497, 723.3672, 6.082582, 4400.181, 712.1016, 7.720675, 5495.187, 721.393, 7.624547, 5500.392, 722.4416, 6.095628, 4400.386, 710.0355, 7.731546, 5495.302, 100.0, 100.0, 99.90822, 100.0, 100.0, 99.91318
62577.67744000001, 60.013882589045465, 60.0118265264364, 60.015777512428194, 35.801194620945694, 35.82279031393306, 35.782470053482555, 0.9999541181511719, 0.9999757034427909, 0.9999589893752993, 10088.396450746955, 10064.67914389, 10086.72944100317, 238.35631562110373, 69.6974632031106, 96.37660543407219, 10097.203750945224, 10055.252798094607, 10087.098083232577, 283.6961641368984, 282.11169763927865, 283.03217223788886, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.0076, 7.573923, 5498.906, 718.5033, 6.124027, 4400.228, 708.7822, 7.750863, 5492.947, 723.6844, 7.59991, 5499.805, 721.2017, 6.101838, 4400.387, 710.4332, 7.733012, 5494.347, 99.97966, 100.0, 99.87036, 99.99505, 100.0, 99.92405
62580.020560000004, 60.015623128754626, 60.01860358742636, 60.01761634987715, 35.77141307351944, 35.799588684597516, 35.77314437651148, 0.9999560885908988, 0.9999756637320245, 0.9999540550967376, 10091.54012300734, 10049.638992995851, 10073.67008976452, 235.09220092702026, 75.84378863659413, 97.34657520606561, 10096.631346189426, 10055.320408521427, 10073.322161817096, 283.693177402765, 282.1447140520463, 283.04306987128416, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 732.2966, 7.499323, 5492.063, 712.1997, 6.17376, 4397.038, 702.2016, 7.805901, 5481.443, 729.976, 7.527284, 5494.976, 714.9261, 6.152791, 4398.938, 717.3319, 7.666905, 5499.593, 99.8543, 99.92876, 99.66228, 99.90734, 99.97446, 99.99742
62582.366, 60.017310620035055, 60.01948686328474, 60.01734569549437, 35.77722885408267, 35.8007738890695, 35.812773916934546, 0.9999516700053566, 0.9999785563751022, 0.9999493011604585, 10099.683753591527, 10058.431926414793, 10078.276815505316, 237.6440186732052, 68.13979072303945, 95.32198310249441, 10095.63408905178, 10058.073874696744, 10079.282118167414, 283.5831114231631, 281.9952743621305, 282.9090997941528, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.0273, 7.574101, 5498.906, 718.5227, 6.124211, 4400.224, 708.5298, 7.751783, 5492.357, 723.7038, 7.599542, 5499.798, 721.1445, 6.101472, 4400.657, 710.4133, 7.732646, 5494.717, 99.97871, 100.0, 99.86174, 99.99708, 100.0, 99.91119
62584.658760000006, 60.015739979315114, 60.0178824338519, 60.01570630828573, 35.77215011939436, 35.80925321465891, 35.82257707108002, 0.9999510230833512, 0.9999718713119313, 0.9999535435030061, 10088.567390817461, 10056.044319580662, 10083.958942333495, 242.989256094932, 72.68561859825923, 96.64072305181435, 10093.604794271278, 10055.084485904961, 10075.495001953157, 283.5522115756693, 282.0197066462353, 283.10500320654205, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.0076, 7.573565, 5498.901, 712.1413, 6.174313, 4396.93, 708.491, 7.750127, 5491.682, 723.7038, 7.599726, 5499.858, 714.9833, 6.152973, 4398.334, 710.5524, 7.727701, 5493.627, 99.98072, 99.92882, 99.86298, 99.99804, 99.96074, 99.91198
62586.94904000001, 60.007305809030676, 60.013239326884005, 60.009544855076236, 35.784671505336, 35.80061953394151, 35.81249766449646, 0.9999500664138947, 0.9999772594727514, 0.9999506055413449, 10092.188206518033, 10055.431632673713, 10076.905116435435, 246.81932844853054, 75.80614780594078, 99.42900754503927, 10102.507510162499, 10058.857945607664, 10082.302661217032, 283.53157822270305, 282.09626182180773, 283.0388192892273, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 719.7974, 7.641919, 5500.288, 705.8766, 6.219441, 4390.685, 714.8387, 7.691592, 5498.586, 717.3734, 7.671984, 5498.69, 709.2037, 6.19589, 4395.132, 706.0792, 7.766889, 5490.521, 100.0, 99.78038, 99.969, 99.97209, 99.88108, 99.82625
62589.265400000004, 60.01020497937494, 60.00878657364215, 60.009897816423674, 35.78045552425331, 35.797922410464814, 35.797685036637574, 0.9999504398788253, 0.9999707650992428, 0.9999554583485843, 10088.27786163788, 10054.346391177904, 10078.88811366872, 246.31484495974428, 74.32068188686662, 98.56083626367922, 10095.162542837761, 10056.152890754272, 10073.815508094456, 283.6361022094375, 282.098242346458, 283.0967337538158, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 725.9681, 7.574279, 5499.069, 712.1802, 6.173576, 4396.984, 708.5104, 7.750495, 5492.199, 723.6844, 7.599542, 5499.748, 711.4355, 6.182741, 4395.63, 710.294, 7.732829, 5495.061, 99.98167, 99.93256, 99.84536, 99.99909, 99.90616, 99.88279
62591.598600000005, 60.01224948933743, 60.011819754728606, 60.008604724213136, 35.75397144613007, 35.776211006882626, 35.76298486331908, 0.999953936791942, 0.9999698783339348, 0.9999541050657035, 10083.738637598613, 10050.533313162243, 10072.883472221043, 238.10755562343434, 71.86956910735626, 96.73024026837811, 10092.971864306886, 10043.516292825045, 10069.875905297067, 283.62005664725615, 282.1260287731311, 283.1459444901076, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.5201, 7.563571, 5497.924, 714.1258, 6.159024, 4399.054, 704.9193, 7.782524, 5484.365, 728.306, 7.542728, 5495.836, 702.5657, 6.242277, 4385.493, 717.3717, 7.667455, 5499.985, 99.96086, 99.96757, 99.73165, 99.93555, 99.67639, 99.99832
62593.908, 60.00743390621341, 60.008478828182525, 60.00936108396433, 35.76795679018093, 35.787690605394815, 35.773848528144995, 0.9999550158709052, 0.9999716355017262, 0.9999487335922435, 10095.13206665395, 10063.503627222703, 10088.75048246729, 238.08398350472578, 74.40090690632405, 98.00970976180542, 10092.34537596734, 10055.890182938052, 10079.773139991552, 283.63270611505544, 282.0296076592049, 283.0843815245569, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 728.3734, 7.546439, 5497.582, 713.4059, 6.167682, 4397.268, 708.5298, 7.751047, 5492.147, 723.7038, 7.599542, 5500.197, 708.6124, 6.20009, 4393.535, 711.288, 7.724405, 5495.108, 99.95404, 99.93651, 99.84519, 100.0, 99.85787, 99.90965
62596.248120000004, 60.012796300187446, 60.01159914630699, 60.0146702276021, 35.8038754913192, 35.80187842378236, 35.78667978875102, 0.9999512823750708, 0.999973752846301, 0.9999544035874597, 10094.32605682758, 10054.098348316216, 10074.853034896732, 244.09164077491369, 64.20428561164772, 101.16068145208465, 10101.910779562091, 10063.602832483568, 10078.188116336098, 283.5974318588474, 282.1029206823521, 283.09946483128937, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.0273, 7.574279, 5498.849, 718.5422, 6.123474, 4400.0, 708.394, 7.751231, 5491.444, 723.665, 7.59991, 5499.805, 708.7078, 6.199543, 4393.643, 711.0495, 7.722024, 5494.841, 99.97766, 100.0, 99.84304, 99.99494, 99.85164, 99.90479
62598.5886, 60.015191488102, 60.014889275559824, 60.01111420539644, 35.7697348014503, 35.805033248657, 35.77229444381676, 0.9999554317033279, 0.999975637685271, 0.9999576079990287, 10096.010919552788, 10057.764732577369, 10075.352270038997, 240.27118219480872, 71.95268996884874, 94.11575483977322, 10097.975055218585, 10061.691131558315, 10084.940532963712, 283.77825706373085, 282.14409478521424, 283.18606282789085, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 719.758, 7.64299, 5500.566, 724.7096, 6.070794, 4399.166, 714.8387, 7.690671, 5498.359, 717.2957, 7.666469, 5499.823, 714.907, 6.152608, 4398.665, 704.6477, 7.785201, 5485.627, 100.0, 99.97963, 99.96995, 99.99538, 99.97193, 99.74569
62600.962360000005, 60.01458386473057, 60.01848309104651, 60.017650519400576, 35.76193943507689, 35.799298775504404, 35.79652930200594, 0.9999529934693294, 0.9999730950003471, 0.9999557792850413, 10097.025330127537, 10053.74600916251, 10079.23771798317, 251.9245447283056, 76.29343841306286, 98.95554893168855, 10107.509616891884, 10060.400280177515, 10082.160994943408, 283.7394100683367, 282.1897047596724, 283.28238764859, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.0273, 7.573744, 5498.792, 718.5422, 6.123843, 4400.225, 708.5493, 7.751047, 5492.306, 723.7038, 7.599174, 5499.746, 708.6696, 6.20009, 4393.697, 711.3278, 7.72587, 5493.373, 99.97662, 100.0, 99.85049, 99.99708, 99.85917, 99.88793
62603.29832, 60.01707379522696, 60.014497051277104, 60.016848166497674, 35.74483774709235, 35.768413796195425, 35.77518865727518, 0.9999528378853598, 0.9999764868207722, 0.9999526064069271, 10083.43685957275, 10053.096948768381, 10076.027251035826, 242.9277515823269, 71.20321051014616, 96.98773348767372, 10093.90696127674, 10052.39999229725, 10073.237759228135, 283.64569110472206, 282.21606544060074, 283.1195460924734, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.0076, 7.574279, 5498.791, 718.5422, 6.123659, 4400.279, 708.5493, 7.750679, 5492.491, 723.7233, 7.599542, 5499.671, 715.8799, 6.141102, 4399.612, 713.5346, 7.704079, 5498.048, 99.98062, 100.0, 99.85642, 99.99262, 99.98977, 99.96514
62605.64460000001, 60.01956547059495, 60.02041251123365, 60.016033350068234, 35.78262062029636, 35.81150228423751, 35.78356803856641, 0.9999487759722893, 0.9999749472824735, 0.9999476926212356, 10100.643694406835, 10060.306800334905, 10083.30592681341, 236.99885408128466, 71.14051636503427, 98.48838916284558, 10102.973888438555, 10057.708515856755, 10076.911423949925, 283.61888719866977, 282.0219329055828, 283.14146527039935, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 732.336, 7.499323, 5491.838, 712.6861, 6.17026, 4398.105, 703.871, 7.788966, 5486.895, 727.0826, 7.568837, 5498.389, 716.5475, 6.139641, 4399.016, 710.7314, 7.730448, 5494.893, 99.85525, 99.95522, 99.76033, 99.9686, 99.98304, 99.90573
62607.959720000006, 60.01920093968817, 60.01491899155579, 60.01743181428815, 35.76860432820949, 35.80934895263904, 35.79116743401654, 0.9999534809654578, 0.9999739632679074, 0.9999517549244938, 10101.815825618873, 10054.535045331077, 10078.930116409714, 237.55104155436004, 70.71786399937992, 97.0382608711061, 10097.179501302759, 10061.413944782302, 10084.878825264397, 283.5389945646828, 282.00614906262393, 283.10362668235877, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.0273, 7.573744, 5498.849, 718.4449, 6.124211, 4400.282, 708.491, 7.751231, 5492.31, 723.7233, 7.599542, 5499.864, 721.2017, 6.101472, 4400.438, 711.467, 7.724405, 5495.411, 99.97871, 100.0, 99.86178, 99.99506, 100.0, 99.91888
62610.28860000001, 60.01341556321842, 60.014579316631256, 60.01644288168144, 35.814997327570275, 35.81977331739533, 35.80704635143055, 0.999953910516409, 0.999975544981627, 0.9999559150161526, 10091.689645305525, 10056.246964293174, 10080.928060566828, 240.04171333132354, 75.2986666064271, 95.30084916300711, 10100.34332989629, 10055.283436285417, 10075.638449644748, 283.5696845822894, 282.04829405113327, 282.9981464891427, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 721.3549, 7.624786, 5500.199, 724.7096, 6.069873, 4399.727, 714.9164, 7.689935, 5498.828, 717.5093, 7.66941, 5498.113, 727.4201, 6.046319, 4398.642, 704.7073, 7.784651, 5486.085, 100.0, 99.99235, 99.97729, 100.0, 99.95529, 99.75417
62612.66696, 60.01337629548396, 60.014699209043464, 60.0149617866092, 35.7871968957861, 35.839923376259975, 35.81025811987378, 0.999950579471737, 0.9999754329232595, 0.9999515553054601, 10094.309009944187, 10062.12246277199, 10082.355982020523, 246.67765738573326, 67.89010268703646, 97.94354897224821, 10096.41230984934, 10053.36899130101, 10085.59516030544, 283.5961225930582, 282.0536139838425, 283.0075075009679, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.0273, 7.573744, 5498.843, 718.4838, 6.124027, 4400.053, 708.5104, 7.750127, 5492.313, 723.7233, 7.599542, 5499.917, 721.2017, 6.101472, 4400.714, 710.97, 7.728617, 5495.492, 99.97756, 100.0, 99.85162, 99.99708, 100.0, 99.90872
62615.02784, 60.014329459529954, 60.017651991865876, 60.00926490790816, 35.806012534674004, 35.83057823674293, 35.78293769929125, 0.9999520408586425, 0.9999796482993922, 0.9999504097066652, 10088.125904012562, 10055.976733555519, 10079.881378507105, 235.40847571934773, 72.23415278296056, 103.8436674208665, 10100.20270503039, 10057.651578358451, 10076.186734600964, 283.6768650802146, 282.0512143156775, 282.9719166991866, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.0273, 7.573923, 5498.681, 718.5033, 6.123843, 4400.115, 708.5881, 7.749943, 5492.208, 723.6844, 7.599359, 5499.747, 721.1254, 6.101838, 4400.434, 711.3676, 7.724771, 5494.582, 99.97967, 100.0, 99.85693, 99.99805, 100.0, 99.90755
62617.33584000001, 60.01119316443356, 60.01217242269596, 60.01256575044999, 35.78148122154722, 35.80069919333287, 35.78800396705971, 0.9999512004050972, 0.9999738298169105, 0.999953504349066, 10095.366903922744, 10053.07049706099, 10081.652368571762, 238.14950587437124, 67.35446965575193, 95.22952705142063, 10102.053727796741, 10061.65881233567, 10082.256139785997, 283.5855774261468, 282.1189819491835, 283.10921924392454, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 732.336, 7.499323, 5492.063, 712.1997, 6.173392, 4397.035, 702.1822, 7.805349, 5481.218, 729.9954, 7.527284, 5494.981, 714.9643, 6.152608, 4399.175, 716.8349, 7.67716, 5498.793, 99.85525, 99.93121, 99.66135, 99.91044, 99.97439, 99.97665
62619.63092, 60.011448297346945, 60.011555743623056, 60.01101229304446, 35.77883451962581, 35.8050891950241, 35.79756957412223, 0.9999529453066868, 0.9999703348009095, 0.9999542067607211, 10094.023520685168, 10060.773292312575, 10082.371500581157, 235.9481241761805, 74.53039474854359, 99.54727660335698, 10096.945847570041, 10054.96693751298, 10078.703884317938, 283.59527587480125, 282.01917617610434, 283.0987684211635, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.0273, 7.573744, 5498.849, 718.5033, 6.124027, 4400.166, 708.7434, 7.749759, 5491.056, 723.665, 7.599174, 5499.858, 718.5885, 6.123205, 4399.753, 710.9103, 7.727884, 5495.207, 99.97766, 100.0, 99.83598, 99.99506, 100.0, 99.91144
62621.9532, 60.01530268893651, 60.0135952204867, 60.01267630087503, 35.77495036411641, 35.8010484463824, 35.77980272831023, 0.9999550914817055, 0.9999742521420364, 0.9999480902630961, 10094.177229122184, 10055.347930681792, 10078.020290492394, 241.5301488391981, 71.81733732064913, 94.6637271812292, 10095.287306898328, 10060.902120757606, 10075.774991411667, 283.5834578735126, 282.00397705763737, 283.1246678432512, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 725.9879, 7.573923, 5499.005, 718.9897, 6.114817, 4400.722, 710.8787, 7.725461, 5496.026, 720.092, 7.643486, 5500.38, 710.2338, 6.191325, 4394.103, 704.7272, 7.785017, 5485.802, 99.9805, 100.0, 99.89711, 100.0, 99.86456, 99.75096
62624.299640000005, 60.01599763712675, 60.01313623461084, 60.01371569511692, 35.774641442851255, 35.806296165730856, 35.80853778081119, 0.9999495320847658, 0.9999693530374145, 0.9999564300604991, 10093.77558661554, 10052.78817333232, 10089.691100117221, 245.05613774019355, 71.57120407381899, 101.84745648090939, 10099.8334058782, 10050.958062716005, 10084.172137905318, 283.74884916904006, 282.104993348281, 283.183979181761, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 721.7097, 7.613543, 5500.148, 721.2271, 6.105423, 4400.609, 709.8499, 7.748286, 5492.418, 723.665, 7.59991, 5499.799, 714.9261, 6.152425, 4398.934, 710.791, 7.735392, 5494.953, 100.0, 100.0, 99.86074, 99.99599, 99.97436, 99.88121
62626.586, 60.012524540318, 60.01683733513465, 60.01565799015092, 35.77506829881047, 35.82777916433166, 35.79786851961986, 0.9999564685517842, 0.9999727783076976, 0.9999593014135898, 10095.318713228686, 10049.548426704398, 10081.34566323278, 243.5147806272039, 70.99081942500607, 100.15365777442003, 10094.847655270105, 10056.587563418865, 10083.883063324536, 283.51111895842655, 281.9294707791923, 283.1094573346251, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 725.9484, 7.574636, 5498.906, 718.5033, 6.124211, 4400.225, 708.6075, 7.751047, 5492.013, 723.665, 7.59991, 5499.916, 714.9261, 6.152973, 4398.773, 711.626, 7.723123, 5495.931, 99.97861, 100.0, 99.84938, 99.99706, 99.97186, 99.92462
62628.892920000006, 60.014236955290365, 60.016753066197, 60.01695179688059, 35.75398649358606, 35.77623164912826, 35.75523532909014, 0.9999510053978027, 0.9999744472629115, 0.9999524413174856, 10098.472007996268, 10052.794477784635, 10070.399075606261, 239.1581088957737, 68.42242325284863, 94.9545634041333, 10096.630512520069, 10050.858117579071, 10070.850717490212, 283.6493887303149, 281.99496126746095, 283.1319123491678, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 732.3163, 7.499323, 5491.948, 712.1997, 6.173576, 4397.264, 702.2598, 7.805349, 5481.115, 729.9566, 7.527284, 5495.034, 721.2017, 6.101655, 4400.27, 717.3121, 7.667821, 5499.648, 99.85524, 99.92878, 99.65524, 99.9053, 100.0, 100.0
62631.23816000001, 60.016216706852944, 60.01769656379616, 60.01711010150172, 35.76063669922997, 35.80967704272053, 35.791399211831646, 0.9999508953209919, 0.9999746076983729, 0.9999516676613737, 10099.004102752035, 10055.626048478502, 10082.471991887323, 242.46269931855113, 72.54002481429143, 101.44202399237292, 10099.653065260463, 10053.446527727401, 10073.337624379321, 283.77362580607274, 282.17487933049074, 283.1891816004471, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 0), 5500.0, 720.0, 726.0076, 7.573565, 5498.958, 718.4449, 6.124395, 4400.06, 708.5104, 7.750127, 5492.312, 723.665, 7.599174, 5499.856, 714.9452, 6.152608, 4398.882, 710.791, 7.729715, 5493.649, 99.97262, 100.0, 99.85881, 99.98993, 99.97316, 99.88313
