TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
62647.7652, 60.024207730716576, 60.018973609609915, 60.02012435026383, 34.504246568291705, 34.525193567928056, 34.54626176514991, 0.9999537649829642, 0.9999747867774832, 0.9999604153660793, 9734.04457488106, 9695.664889301821, 9717.18122870553, 234.72824836111124, 65.5462867054348, 97.51874888566635, 9740.412209119642, 9697.517640035127, 9719.990196273053, 283.69064627829573, 281.9217249000901, 283.099292522747, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.7777, 7.641562, 5500.288, 705.9739, 6.219072, 4390.516, 715.5569, 7.689751, 5498.329, 717.6258, 7.663343, 5499.554, 708.6696, 6.199725, 4393.917, 723.2963, 6.08841, 4400.433, 100.0, 99.78828, 99.96287, 99.99465, 99.85416, 100.0
62650.0984, 60.01659134387184, 60.019110326033605, 60.02230930137125, 34.484304015359214, 34.53595319280806, 34.503408490389624, 0.9999588508827156, 0.9999689338938862, 0.9999564622198017, 9734.368633895569, 9694.90885472071, 9718.53292456981, 238.98006471474446, 74.3872509466853, 94.5044394972847, 9739.308098695306, 9689.618000251994, 9722.162652614137, 283.732283219776, 282.1605045421601, 283.2744478817731, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.047, 7.573744, 5498.959, 712.1997, 6.173944, 4397.037, 708.5881, 7.750127, 5491.568, 723.7038, 7.599542, 5499.916, 714.9452, 6.152608, 4398.665, 717.1927, 6.135106, 4400.016, 99.97861, 99.93385, 99.84632, 99.99706, 99.97453, 99.99895
62652.408240000004, 60.01727294544867, 60.01556083685197, 60.01414531200475, 34.474059517804086, 34.50432276854951, 34.491632079062335, 0.9999551658415841, 0.9999694766572004, 0.99996043539208, 9732.834853791532, 9695.12074617648, 9710.97423147582, 229.98412074950193, 73.21802113670833, 88.6508679846238, 9735.020819517997, 9693.202320349415, 9716.958600740218, 283.63075587424476, 282.1167880964451, 283.1343518664198, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.7383, 7.641562, 5500.727, 712.3553, 6.168787, 4397.922, 707.4234, 7.766325, 5488.431, 726.4418, 7.564425, 5497.689, 719.0272, 6.119735, 4400.452, 711.288, 6.180703, 4396.053, 100.0, 99.93944, 99.78825, 99.95658, 100.0, 99.90889
62654.71936, 60.017970316630894, 60.013875242320324, 60.01620952693417, 34.51492242888114, 34.55512097082723, 34.50899266873457, 0.9999566446916571, 0.9999676597338241, 0.9999587546956777, 9736.484500651597, 9700.189190612804, 9717.495151322213, 234.05984738022744, 72.0619759551546, 87.24093881575186, 9737.373032163563, 9688.72842588773, 9729.638627396756, 283.7344367510749, 281.99657807404543, 283.05889262273683, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 715.9727, 7.681003, 5499.727, 715.2347, 6.15313, 4398.288, 707.2875, 7.762092, 5491.547, 724.1699, 7.597336, 5499.688, 714.9643, 6.152791, 4399.046, 717.1331, 6.135106, 4399.955, 100.0, 99.96921, 99.82819, 99.99315, 99.97071, 99.99244
62657.08808000001, 60.019566173097424, 60.01278975548554, 60.017689334342045, 34.5160729619664, 34.53271237681562, 34.52629657102087, 0.9999584825682648, 0.999974505309883, 0.9999552829616385, 9745.499078077894, 9700.144236641601, 9718.529049486358, 236.29388909271938, 69.53808322285022, 86.30530580098957, 9744.551012660002, 9694.132861099379, 9724.895353136884, 283.8190070781714, 282.17453175905797, 283.0580786631144, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.8171, 7.641919, 5500.785, 718.4838, 6.124027, 4400.224, 708.5687, 7.750863, 5492.657, 723.7233, 7.599359, 5499.745, 721.1636, 6.101655, 4400.381, 710.791, 6.184548, 4396.045, 100.0, 100.0, 99.85542, 99.99612, 100.0, 99.90618
62659.42828000001, 60.0174230343819, 60.018524060480985, 60.02099870360405, 34.49061432703739, 34.53111210532295, 34.516060917071535, 0.9999551607728211, 0.9999780753472494, 0.9999545468364076, 9739.574888585095, 9696.203314005263, 9717.470447932687, 232.78190182596524, 63.850640140143696, 90.94773156678502, 9743.356260308603, 9696.682865805322, 9723.062201151528, 283.6698511335645, 282.22586366560324, 283.1858973410405, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.0273, 7.573565, 5499.012, 724.7874, 6.07061, 4400.007, 715.4405, 7.694905, 5498.601, 717.0044, 7.669227, 5500.936, 727.3438, 6.046867, 4397.817, 704.5881, 6.229413, 4388.574, 99.97767, 99.9912, 99.96814, 99.98715, 99.94899, 99.74284
62661.71936, 60.02134312835314, 60.017563114620906, 60.0184945402545, 34.49064429946986, 34.52227144544619, 34.525181681592095, 0.9999556677121639, 0.9999736782899449, 0.999956748673372, 9736.676489580024, 9700.639704994075, 9721.975096658949, 236.10074962291674, 70.7423196355303, 89.79234132729835, 9744.681874238979, 9695.647256257034, 9717.73348357882, 283.68561109076614, 282.1276906653784, 283.21987184455776, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.8171, 7.641562, 5500.676, 718.4838, 6.124211, 4399.939, 708.6075, 7.750679, 5492.135, 723.7038, 7.599542, 5499.583, 721.1254, 6.10202, 4400.378, 710.8307, 6.184548, 4395.993, 99.99982, 100.0, 99.87008, 99.99813, 100.0, 99.90753
62664.078120000006, 60.02033053560228, 60.02327796603435, 60.01768424539192, 34.49951747629416, 34.51673607874896, 34.526687063840185, 0.9999510254640724, 0.9999742665929741, 0.9999534968345585, 9727.256633793517, 9692.45721877522, 9720.41989458535, 229.386345070885, 69.32253114334253, 91.66934928716864, 9733.055321044272, 9685.502792720841, 9716.994787578727, 283.66407083099864, 282.00000909034225, 283.1514847854089, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.0076, 7.573565, 5498.849, 718.5033, 6.123843, 4400.167, 708.6269, 7.750679, 5491.966, 723.7233, 7.599726, 5499.688, 721.1064, 6.10202, 4400.488, 710.9898, 6.183083, 4397.0, 99.97767, 100.0, 99.85253, 99.99508, 100.0, 99.9262
62666.40008000001, 60.02206784325294, 60.02139413231899, 60.02208835506505, 34.528358314662206, 34.51782645953883, 34.555189257986505, 0.9999602087178551, 0.9999701774398249, 0.9999576882038244, 9737.180205896773, 9698.270813132649, 9717.819580354942, 230.06348187604726, 76.59223967661364, 90.03334188681595, 9746.359624286233, 9706.384873338877, 9723.685553097665, 283.6567765748248, 282.1949325038947, 283.13260887986854, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 732.3557, 7.499145, 5492.116, 712.2386, 6.173944, 4396.982, 702.221, 7.805901, 5483.219, 729.3352, 7.539787, 5496.789, 717.0053, 6.13051, 4400.206, 713.9124, 6.164222, 4397.242, 99.85534, 99.93385, 99.66578, 99.94021, 100.0, 99.94806
62668.726800000004, 60.01968941690108, 60.02285165613155, 60.024223731502005, 34.50397947414406, 34.53563054810487, 34.54702781529576, 0.9999558522710588, 0.9999717535051545, 0.9999616259764157, 9732.508129326377, 9704.138276717214, 9721.608324348614, 232.25966509583168, 70.90926547772142, 89.28161779073707, 9745.437446998445, 9701.279212347119, 9723.59968998972, 283.61136561137494, 282.0164672020631, 283.0374585153369, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.0273, 7.573565, 5498.681, 718.5422, 6.123474, 4400.168, 708.5104, 7.748286, 5491.684, 723.7038, 7.599726, 5499.806, 715.9562, 6.150051, 4398.89, 710.791, 6.184548, 4395.938, 99.98072, 100.0, 99.8474, 100.0, 99.97336, 99.90753
62671.07076, 60.01897866850793, 60.021247737939454, 60.01895413314981, 34.47125356268111, 34.54204232305343, 34.51398037039753, 0.9999542486370689, 0.9999783170330988, 0.9999564499702133, 9734.208422932816, 9692.23698840796, 9710.55861223429, 231.84201614597214, 68.10911370880058, 88.04928076941724, 9742.030742807176, 9702.866704955351, 9716.884446760874, 283.68500325578566, 282.2228826601039, 283.1679092126999, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 723.8784, 7.604441, 5500.178, 722.2971, 6.091793, 4399.965, 713.6158, 7.701531, 5497.828, 717.5482, 7.66463, 5499.613, 708.6124, 6.199908, 4393.528, 704.4489, 6.229596, 4388.689, 99.99925, 100.0, 99.9591, 99.99978, 99.8591, 99.74282
62673.437000000005, 60.02561285068774, 60.024742638442845, 60.02157512149905, 34.50921152201023, 34.529661724623494, 34.48787016109973, 0.9999601803176168, 0.9999753660486753, 0.9999507768886464, 9740.42516452733, 9702.439379586174, 9720.457218744274, 234.45773192648676, 68.92811885481899, 89.73405813119007, 9735.468340985966, 9690.415279254756, 9725.597441371623, 283.6339494445735, 282.19751901678245, 283.21757499504116, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 725.633, 7.575529, 5498.791, 718.5033, 6.124395, 4400.113, 708.6464, 7.750311, 5492.131, 723.7038, 7.599542, 5499.694, 714.9261, 6.152973, 4398.988, 710.7711, 6.184548, 4395.766, 99.97661, 100.0, 99.84806, 99.99303, 99.96934, 99.91014
62675.75976000001, 60.020859746676194, 60.01910767294579, 60.0240914784568, 34.531084563001414, 34.52427764771536, 34.514150970969375, 0.9999554785364945, 0.999970149013997, 0.9999569263104268, 9742.69160775906, 9696.518933674914, 9723.378722181391, 238.64299394760656, 67.08980386508983, 91.11653968000246, 9745.171295393804, 9693.662882300143, 9727.55813527421, 283.5794925353002, 281.9789598001755, 283.20685046041007, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.8369, 7.641919, 5500.676, 718.5422, 6.123659, 4400.224, 708.5104, 7.750863, 5491.632, 723.7427, 7.599174, 5499.911, 714.888, 6.152973, 4398.717, 710.791, 6.184548, 4395.993, 100.0, 100.0, 99.85463, 99.99598, 99.96944, 99.90492
62678.129720000004, 60.01784421737536, 60.01828748542416, 60.01529241517544, 34.483818680597395, 34.5158027084839, 34.49038209650765, 0.9999597987194802, 0.9999708222684316, 0.999954875567963, 9741.868665359689, 9695.869429635568, 9713.164307492674, 232.61983604779425, 71.58456154196392, 87.23631778597405, 9739.04459409194, 9695.324304976415, 9720.23512122002, 283.56364162552416, 281.91416675956316, 283.0486479621298, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 713.5281, 7.704561, 5497.206, 712.2191, 6.173944, 4397.151, 702.221, 7.805533, 5481.278, 729.976, 7.527284, 5494.87, 721.2399, 6.10202, 4400.764, 717.1729, 6.134923, 4400.015, 99.95391, 99.93013, 99.65926, 99.90628, 100.0, 99.99894
62680.51956000001, 60.00811736831033, 60.01422206081354, 60.02039798114397, 34.509129723421054, 34.53968641523947, 34.51920950380166, 0.99995588160952, 0.9999731860369268, 0.9999515409604105, 9739.17940361719, 9700.694430618481, 9728.30367337088, 233.42156139619306, 70.74960201519298, 90.80878770241043, 9734.511430055083, 9700.868011983646, 9722.944785282056, 283.70899223407616, 282.1650026801478, 283.1377492901461, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.8566, 7.641026, 5500.727, 718.5227, 6.123659, 4400.109, 708.7046, 7.749022, 5491.563, 723.6844, 7.600277, 5499.753, 714.907, 6.153156, 4398.657, 713.5148, 6.163856, 4398.912, 100.0, 100.0, 99.85559, 99.99906, 99.97692, 99.96837
62682.82772000001, 60.0159257913085, 60.0110873931838, 60.015344720931076, 34.53518482591517, 34.554227410206764, 34.53775337739298, 0.999956704071025, 0.9999708325177075, 0.9999539653807602, 9742.153735522765, 9696.54594935084, 9728.735336999705, 237.66230660487713, 75.15676615391021, 91.78694926206754, 9742.295230606296, 9697.146933629234, 9728.413510924376, 283.42444392944924, 281.8204917561344, 282.859552808709, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.758, 7.642632, 5500.456, 718.5422, 6.123659, 4400.355, 710.0828, 7.736506, 5495.682, 721.5289, 7.629512, 5500.205, 711.6834, 6.182193, 4395.699, 721.9046, 6.089875, 4400.048, 100.0, 100.0, 99.92008, 100.0, 99.90085, 100.0
62685.14272, 60.02104596746807, 60.01392240267814, 60.01217255370109, 34.51639964899562, 34.54897261996991, 34.53792039820381, 0.9999562297728777, 0.9999758543604397, 0.9999562925809475, 9738.429839672197, 9699.158610030181, 9716.844114293783, 234.83019521696679, 73.3706576390532, 89.05390175230514, 9744.015108969386, 9693.01089890971, 9724.420802541832, 283.64247628274336, 282.0909296099518, 283.0873732669257, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 724.2135, 7.59409, 5500.146, 722.0637, 6.099713, 4400.357, 710.6652, 7.742028, 5493.067, 722.694, 7.603771, 5499.971, 714.888, 6.153338, 4398.879, 717.1729, 6.134923, 4399.668, 99.99777, 100.0, 99.86026, 99.99806, 99.97429, 99.99105
62687.483360000006, 60.01212890522439, 60.008839700314404, 60.01635726427756, 34.53626869592372, 34.53739589267494, 34.52867353113927, 0.9999597058316858, 0.9999715484605938, 0.9999595126714058, 9739.617968399656, 9702.399940027035, 9721.52757799968, 230.66919877912733, 72.42357118219661, 84.89582156673578, 9746.711415581767, 9700.00816333503, 9725.685333255238, 283.59437033845506, 281.97561588783213, 282.99238643581856, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 724.0361, 7.589449, 5499.466, 718.5033, 6.123843, 4400.055, 708.7434, 7.749759, 5492.917, 723.6844, 7.599542, 5499.747, 714.9261, 6.153338, 4398.881, 717.1331, 6.134923, 4399.896, 99.99146, 100.0, 99.86981, 99.99398, 99.97061, 99.99512
62689.79380000001, 60.01719848636771, 60.01368788277557, 60.015554089731204, 34.496395809115484, 34.50001540520573, 34.499295425735845, 0.9999553973535219, 0.9999706043436938, 0.9999563884632269, 9727.337997456398, 9691.297799432798, 9708.415896509963, 231.71103345805295, 74.57075512056917, 94.90391740349128, 9732.997093766146, 9682.12194115684, 9713.488847158962, 283.60460497045744, 282.07397275989683, 282.960513605391, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 732.3557, 7.499145, 5492.011, 712.1997, 6.173392, 4396.984, 702.221, 7.805533, 5481.733, 729.976, 7.527284, 5494.811, 721.1445, 6.10129, 4400.438, 710.8506, 6.184548, 4395.994, 99.8522, 99.93005, 99.6624, 99.90424, 100.0, 99.90755
62692.1024, 60.013513516140215, 60.01412670474628, 60.01042755852789, 34.52693542220031, 34.55210829709846, 34.54790437839196, 0.9999522124521467, 0.9999731076949604, 0.999950654557473, 9738.029259748526, 9694.124221822933, 9718.259736835755, 231.84561632983605, 79.58118591646598, 88.69003408061837, 9741.62385926193, 9702.429258726812, 9715.239539345514, 283.54869440484794, 281.9560869399052, 282.9350911032209, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.0273, 7.573744, 5498.959, 718.5422, 6.124027, 4400.454, 708.6269, 7.750127, 5492.572, 723.7233, 7.599542, 5499.976, 714.9261, 6.153156, 4398.771, 717.153, 6.135106, 4399.788, 99.97662, 99.99981, 99.87123, 99.99697, 99.97692, 99.99377
62694.38784, 60.011766693521324, 60.00979967105593, 60.00789661723929, 34.52674006445656, 34.53648282012202, 34.52645058959676, 0.999957911159232, 0.9999684409342585, 0.9999600263480154, 9741.884891485757, 9699.917223335924, 9725.928397271704, 228.456271550162, 70.71320135541555, 87.93977580766659, 9737.045539708814, 9696.201942043353, 9718.810193934834, 283.5511260985492, 281.90711514714764, 283.01226492275947, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.0273, 7.573744, 5498.844, 718.5033, 6.124027, 4400.28, 708.3746, 7.753072, 5492.36, 723.7233, 7.59899, 5499.806, 714.907, 6.152973, 4398.829, 710.7513, 6.184731, 4396.167, 99.97757, 100.0, 99.84941, 99.99508, 99.96938, 99.91147
62696.758480000004, 60.00212774811786, 60.005442574322956, 60.010981565276914, 34.53883997541982, 34.55599566628412, 34.53456028222459, 0.9999576316045402, 0.9999771932673119, 0.9999584523678665, 9735.793538499218, 9694.915831525663, 9711.76255677042, 224.85807103500042, 65.6712991142931, 92.20135574699998, 9739.17693416847, 9688.13382666528, 9721.948632252064, 283.5913153425644, 281.90731629657444, 283.01207214056245, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.7777, 7.642097, 5500.404, 724.8652, 6.070057, 4400.121, 713.8875, 7.700427, 5498.91, 717.6647, 7.66463, 5499.685, 709.4708, 6.193699, 4395.199, 706.8148, 6.209819, 4393.21, 100.0, 99.98602, 99.97878, 100.0, 99.89003, 99.82443
62699.11972, 60.00904407359663, 60.01297863237557, 60.003830986196014, 34.53469189583122, 34.53966938271689, 34.54096783609619, 0.9999544599662761, 0.9999788356371959, 0.9999596174690061, 9745.5228189768, 9693.056027105114, 9717.957150429775, 230.08875447087348, 70.93854402993657, 100.1505828451227, 9746.06703469036, 9696.341240576057, 9718.697622629124, 283.63566796594284, 281.9431942073202, 282.9541234618066, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 725.9879, 7.574101, 5498.906, 718.5227, 6.124027, 4400.339, 708.5298, 7.750679, 5491.854, 723.7038, 7.599174, 5499.916, 714.907, 6.152791, 4398.989, 710.791, 6.184548, 4395.934, 99.97662, 100.0, 99.85049, 99.99506, 99.97071, 99.90234
62701.469600000004, 60.01316584074273, 60.00909640484339, 60.009141029313405, 34.49542672358295, 34.51531893696783, 34.507313549190535, 0.9999550970428823, 0.9999687196729535, 0.9999583362927592, 9730.43625910781, 9692.914985146537, 9715.227999858234, 233.53340891163953, 72.9802958290561, 82.29333282726475, 9737.416026757246, 9685.459579321872, 9720.072402419144, 283.7547791872568, 282.0621469074104, 283.14940452236885, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 718.5751, 7.662799, 5499.658, 715.6823, 6.151657, 4398.528, 704.2204, 7.788966, 5483.278, 729.6459, 7.531329, 5495.03, 721.1636, 6.101838, 4400.386, 717.1927, 6.134739, 4399.785, 99.99882, 99.97956, 99.69837, 99.90824, 100.0, 100.0
62703.89388, 60.00675588654216, 60.00876041333455, 60.00682518480223, 34.50987306073248, 34.52835799098997, 34.53041421301695, 0.9999614493874304, 0.9999723896017798, 0.9999570246845022, 9738.363099995866, 9694.691352449241, 9719.24171545283, 236.7977856021962, 72.385938275954, 90.77073326253503, 9737.839491363271, 9697.490097137625, 9722.000426646655, 283.54048763780247, 282.0002578571845, 283.0834453478855, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 718.8708, 7.651378, 5500.675, 718.4449, 6.124027, 4400.055, 708.5298, 7.750495, 5491.552, 723.6844, 7.599726, 5500.03, 714.907, 6.152973, 4398.989, 710.791, 6.184914, 4395.938, 100.0, 100.0, 99.84851, 99.99914, 99.97562, 99.90749
62706.176640000005, 60.009109119310246, 60.00894509581495, 60.01177005577402, 34.53092190426959, 34.54617557050528, 34.50915091632776, 0.9999572802975094, 0.9999666180097493, 0.9999536307551193, 9742.299016380428, 9699.48892778884, 9720.347152168022, 235.85335246669547, 74.53502506384632, 94.20492329446006, 9748.450609506708, 9701.098729103947, 9725.027088800454, 283.66985083099206, 281.99586646114494, 283.081058149054, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.8369, 7.64174, 5500.173, 718.5033, 6.124027, 4400.06, 708.491, 7.750863, 5491.796, 723.6844, 7.599174, 5499.747, 714.9261, 6.152608, 4398.881, 717.153, 6.135655, 4400.016, 100.0, 99.99992, 99.84238, 99.99399, 99.97566, 99.99895
62708.512760000005, 60.0022098103591, 60.005351521142316, 60.00968607957276, 34.51842297653456, 34.5419711756523, 34.512567150264104, 0.9999552886753847, 0.9999755972840161, 0.9999479199378848, 9738.464639489146, 9699.897204629959, 9719.760382374061, 236.33291800387997, 70.70393048141045, 94.89786032050097, 9753.396564398823, 9697.477226387717, 9725.05986687427, 283.6771052158618, 282.03799766858765, 283.02543203029273, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.0076, 7.573923, 5498.959, 724.8847, 6.070426, 4399.396, 715.0717, 7.690303, 5497.141, 717.8006, 7.662607, 5500.286, 708.6696, 6.199908, 4393.592, 723.3361, 6.083282, 4400.345, 99.97967, 99.98725, 99.9606, 99.98851, 99.85297, 100.0
62710.829000000005, 60.00564799734962, 60.00423946162046, 60.004163149833445, 34.5216876335581, 34.54983352948465, 34.53066858389026, 0.9999561894504525, 0.9999689174741969, 0.9999556136455792, 9744.856950045696, 9701.51897419458, 9713.521589211221, 237.54121914779262, 72.49101890765405, 91.32945194002582, 9741.884021017611, 9701.641333764635, 9719.749156078684, 283.6654738846777, 282.0621209407248, 283.06149519567026, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.7777, 7.642632, 5500.733, 718.5033, 6.124211, 4400.285, 708.5104, 7.751231, 5490.992, 723.7233, 7.599542, 5500.085, 714.8689, 6.153156, 4398.769, 717.1729, 6.135289, 4399.789, 100.0, 99.99733, 99.83178, 99.99495, 99.97193, 99.99379
62713.131760000004, 60.0056508797801, 60.000482626167795, 60.00469286542759, 34.52729378558645, 34.527729841037946, 34.52302032032183, 0.9999532389851782, 0.9999738140822225, 0.999959085975399, 9724.838452748007, 9687.361119389636, 9708.910059109334, 240.1752053145674, 72.18141239298939, 87.36389300723829, 9734.595862443433, 9693.694535367542, 9709.7871081512, 283.59412377703285, 281.93618452086173, 282.9527512592702, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.0273, 7.574101, 5498.739, 718.4644, 6.124211, 4400.28, 708.8016, 7.749943, 5491.16, 723.9562, 7.589981, 5499.439, 716.1851, 6.13818, 4399.792, 714.1509, 6.162024, 4397.902, 99.97566, 99.99722, 99.83787, 99.98996, 99.99386, 99.95902
62715.47064000001, 60.00234246189574, 60.00237176808076, 60.000381856612364, 34.536474108914106, 34.556112709383285, 34.53713060812095, 0.9999564790190426, 0.9999696205963677, 0.9999583080513669, 9734.370932183827, 9703.16980386062, 9724.367983502581, 235.65236892374833, 76.17806154420668, 94.03648035392898, 9741.398323436406, 9703.430117644575, 9720.734598381963, 283.57917453101464, 281.88171415938865, 282.9381783630854, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 732.336, 7.499323, 5492.218, 712.9779, 6.163076, 4398.283, 704.5698, 7.780131, 5487.396, 726.7525, 7.572698, 5498.758, 716.2042, 6.142563, 4398.838, 717.0536, 6.136021, 4400.069, 99.8571, 99.95411, 99.76282, 99.97601, 99.97896, 99.99375
62717.87428, 60.00703331441042, 60.00566562305291, 60.00607635446675, 34.51112078292757, 34.541422284218136, 34.52078423336376, 0.9999610723305108, 0.9999743990360141, 0.9999544668309747, 9735.636432218706, 9692.217475638492, 9719.433256173555, 231.6704850504011, 74.55698886129721, 88.65605397535114, 9738.818795989542, 9698.315562582233, 9720.397677611278, 283.55896983346577, 282.06659315990817, 283.04216398340236, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.0076, 7.574101, 5498.849, 718.5422, 6.124211, 4400.107, 708.4716, 7.751599, 5491.971, 723.7038, 7.599542, 5499.805, 714.907, 6.153156, 4398.938, 710.8109, 6.184731, 4395.992, 99.97861, 100.0, 99.85261, 99.99705, 99.97436, 99.91003
62720.18852, 60.0106634732231, 60.01311190181482, 60.01127115627734, 34.53129974206302, 34.5349461057526, 34.51999279506645, 0.9999512336650506, 0.9999771250182875, 0.9999592675042155, 9741.564343674172, 9687.126894018624, 9711.3888858561, 228.20490734440295, 64.98219126138883, 87.99047381516903, 9741.451151767738, 9696.230599010718, 9711.879247327948, 283.6464647465147, 281.94040443854135, 282.9323852359887, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.9946, 7.641026, 5500.566, 724.7874, 6.069873, 4399.667, 715.6346, 7.69288, 5498.891, 717.3928, 7.665365, 5500.108, 708.6315, 6.200273, 4393.804, 704.608, 6.229046, 4388.633, 100.0, 99.98477, 99.97843, 99.99759, 99.85412, 99.74025
62722.55956, 60.01895884926218, 60.012519302943495, 60.01120784105998, 34.53071525427227, 34.54456167485664, 34.51968385136687, 0.9999560774919871, 0.9999772894842986, 0.9999534870203937, 9738.342616964215, 9699.630076575515, 9710.465880929902, 231.44351574930525, 66.07956531710897, 91.35406160935236, 9741.129716400414, 9695.366552756062, 9719.76771403329, 283.59190360484934, 281.99087598934005, 283.09825220137816, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.0076, 7.573744, 5498.849, 718.5227, 6.124027, 4399.943, 708.6464, 7.750311, 5492.07, 723.6844, 7.599174, 5499.746, 714.888, 6.152608, 4398.878, 710.7513, 6.184731, 4395.938, 99.97862, 99.99861, 99.86502, 99.99399, 99.97309, 99.91273
62725.00824, 60.016725060871835, 60.01270258192373, 60.01648357427893, 34.52302558404572, 34.52881497432485, 34.534020327865484, 0.9999542137615867, 0.9999708825293261, 0.9999551686781043, 9738.201181051474, 9695.332560658459, 9716.178103953669, 235.2554529501681, 70.15654606771204, 98.00474429703718, 9740.491043464683, 9697.022081209107, 9712.145647016136, 283.64968960975517, 281.94846041428667, 282.964609959447, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.7974, 7.641562, 5500.346, 718.5227, 6.123843, 4400.22, 708.6658, 7.750863, 5492.587, 723.6844, 7.599359, 5499.747, 714.888, 6.152973, 4398.77, 710.8705, 6.183999, 4396.23, 100.0, 100.0, 99.85561, 99.99399, 99.97449, 99.91293
62727.303640000006, 60.01383144159296, 60.012659085516454, 60.01278625211207, 34.51485101834496, 34.54852192005655, 34.54634104954006, 0.9999571630221188, 0.9999711619200149, 0.9999559599128847, 9737.649286512375, 9698.573527573611, 9721.703856860328, 240.8828465575648, 72.66919444483028, 92.94313889058776, 9743.53490584714, 9696.606398424114, 9720.236273201699, 283.6906944846385, 282.0059128810996, 282.89561274697564, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 713.4492, 7.705632, 5497.825, 712.2191, 6.173944, 4396.818, 702.221, 7.805901, 5481.734, 729.976, 7.530409, 5495.718, 719.9237, 6.117178, 4400.247, 714.8269, 6.158728, 4397.784, 99.95001, 99.9352, 99.65822, 99.91314, 100.0, 99.959
62729.63392000001, 60.0135995538192, 60.01221907342837, 60.00980083540578, 34.53607985002881, 34.55618029601363, 34.50691021255007, 0.9999561017150252, 0.999973044045141, 0.9999514953730004, 9732.306649996488, 9700.602743222658, 9709.17183795779, 235.6943069326826, 71.29849042746969, 94.98199883709003, 9746.103530616325, 9702.74824696047, 9722.714939063546, 283.6667241306747, 281.9824406452916, 282.951434359207, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.758, 7.641562, 5500.508, 718.5033, 6.124395, 4400.449, 708.5493, 7.751415, 5492.814, 723.6456, 7.599359, 5499.973, 714.888, 6.153156, 4398.881, 716.9343, 6.135472, 4399.843, 100.0, 100.0, 99.86795, 99.99709, 99.97316, 99.9937
62731.9316, 60.014806248335745, 60.011287276064785, 60.00866018506094, 34.51419302032216, 34.549179607162415, 34.54073606059253, 0.99995631603871, 0.9999695756576298, 0.9999531565262312, 9740.802639616042, 9697.81761596531, 9724.43230255664, 235.60430120791625, 67.8322761761724, 89.76296964134417, 9744.494065085852, 9697.864396721558, 9720.528846268318, 283.6181729984208, 282.00387154620256, 283.0583060828397, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 721.0394, 7.621752, 5500.559, 721.3049, 6.095477, 4400.616, 712.9752, 7.701347, 5498.056, 718.1113, 7.668859, 5499.214, 708.6315, 6.200456, 4393.424, 723.2366, 6.081818, 4400.292, 100.0, 100.0, 99.95267, 99.98431, 99.859, 100.0
62734.28356, 60.010371827796845, 60.00676801118068, 60.0095901211704, 34.5282420449263, 34.53489771947797, 34.53070480684411, 0.9999513839071362, 0.9999721929645605, 0.9999578977417408, 9742.120382414776, 9702.12258696047, 9724.833480878206, 236.3768333684211, 69.29367569463147, 94.33784735642246, 9740.390949671051, 9699.427023075832, 9720.510383772087, 283.6560403811101, 281.8257687833884, 282.9689251516338, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 721.0197, 7.628712, 5500.527, 718.8924, 6.123843, 4400.055, 708.6852, 7.750311, 5492.296, 723.6844, 7.599726, 5499.851, 714.8689, 6.153338, 4398.879, 717.153, 6.135289, 4399.9, 100.0, 99.99984, 99.85772, 99.99302, 99.97313, 99.99633
62736.56612, 60.01511909597047, 60.008667531921525, 60.01000334346033, 34.51136927273911, 34.558731589781374, 34.532123297872474, 0.9999557203376302, 0.9999694035223896, 0.9999527401430283, 9744.762413102257, 9705.448296673549, 9725.327540861113, 236.76856731596172, 75.04091575780421, 90.36477453655812, 9742.656858012571, 9704.687487399966, 9716.559850279924, 283.6365211201277, 282.023919531747, 283.0346435464734, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.0076, 7.573923, 5498.849, 718.5422, 6.123843, 4400.335, 708.5493, 7.752151, 5492.126, 723.7233, 7.599174, 5499.752, 714.9261, 6.152791, 4399.096, 717.1331, 6.135106, 4399.666, 99.97767, 100.0, 99.85544, 99.99398, 99.97804, 100.0
62738.9092, 60.014834551652115, 60.014316945816454, 60.01481749823848, 34.47366263241685, 34.51211256829061, 34.51831823826995, 0.999951628241127, 0.9999777535124915, 0.999950136835067, 9728.938198510556, 9693.091294923935, 9718.881476970151, 235.9506429408807, 70.07603963709516, 90.96409643970856, 9733.855484988419, 9699.637083141664, 9714.743911950063, 283.6508108190994, 281.9969148061279, 282.96381261384363, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 732.336, 7.498788, 5492.116, 712.1997, 6.17376, 4397.04, 702.2016, 7.805349, 5481.335, 729.976, 7.527652, 5494.817, 721.2208, 6.101655, 4400.544, 710.791, 6.184182, 4395.767, 99.85125, 99.93132, 99.66135, 99.90436, 100.0, 99.90626
62741.242280000006, 60.01996093540073, 60.01789941778375, 60.01657390241913, 34.52291554420926, 34.529919848995334, 34.53936066031786, 0.9999517902482233, 0.9999743203886305, 0.9999527620154678, 9740.148112446084, 9705.897351691121, 9723.514515627656, 231.86029305885154, 71.08192009488812, 94.01428253536142, 9747.25918076814, 9702.2358512361, 9723.056238096699, 283.69955261404954, 282.0415933249836, 282.98899343404804, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.0273, 7.573923, 5498.849, 718.5033, 6.124027, 4400.284, 708.6269, 7.750495, 5491.577, 723.7038, 7.599542, 5499.858, 714.888, 6.153156, 4398.879, 717.0735, 6.138219, 4399.529, 99.97862, 100.0, 99.84545, 99.99708, 99.97316, 99.9879
62743.615880000005, 60.017516371760514, 60.016720862493855, 60.01669331714149, 34.52317117457532, 34.55971367859161, 34.53627305155385, 0.9999562936822277, 0.9999773406134733, 0.9999536129532113, 9735.744674922054, 9695.418358651987, 9716.743169877052, 228.88967064036706, 67.61927156568345, 94.35208708579285, 9743.080442410555, 9700.957764673441, 9716.937901436811, 283.666289429763, 281.91428011896, 282.909499454493, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.0273, 7.574101, 5499.011, 718.4838, 6.123474, 4400.113, 708.5687, 7.751047, 5491.338, 723.4125, 7.602484, 5500.0, 713.6672, 6.167035, 4397.53, 707.7889, 6.206706, 4391.8, 99.97557, 100.0, 99.86285, 100.0, 99.94246, 99.8257
62745.956360000004, 60.01724078051558, 60.01625828862869, 60.016028707241325, 34.54186458045866, 34.536415117281145, 34.52029241853887, 0.9999538709818792, 0.9999758817430876, 0.9999491217081727, 9740.185169207165, 9697.24611649336, 9724.8145101143, 232.3079304043522, 71.36623196436858, 87.84678601253518, 9742.178246552634, 9682.832176807939, 9719.760638526308, 283.70435500515174, 281.9166613661581, 283.03684635700955, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.7777, 7.641383, 5500.585, 723.9703, 6.076872, 4399.852, 712.8975, 7.714969, 5495.553, 720.8881, 7.624915, 5500.464, 713.6672, 6.162652, 4398.871, 710.6718, 6.184731, 4395.82, 100.0, 100.0, 99.91775, 100.0, 99.95753, 99.90613
62748.266200000005, 60.00862868561347, 60.0130206819836, 60.013719662936474, 34.52165537013501, 34.54708203987391, 34.55433677462575, 0.9999555486140226, 0.9999760968508251, 0.9999548843939895, 9748.28389662472, 9693.643362467177, 9714.720487610379, 234.90979451970998, 69.17314304001138, 91.93580547890389, 9749.762652296879, 9697.820601975589, 9723.375320324616, 283.58398471129345, 281.9591686840901, 282.9298345640991, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 723.0701, 7.611222, 5500.357, 718.4838, 6.123843, 4400.276, 708.5298, 7.750311, 5491.621, 723.6844, 7.599726, 5499.635, 714.907, 6.152608, 4398.939, 710.7513, 6.184914, 4395.994, 100.0, 100.0, 99.85976, 99.99911, 99.97449, 99.9063
62750.57188, 60.01716724808, 60.015159660232655, 60.01645225975745, 34.50757491747006, 34.50964428248137, 34.4981374717274, 0.9999564131957858, 0.9999762269162247, 0.9999551921733768, 9733.194073096525, 9694.721202511513, 9718.363717986831, 235.28379358921302, 73.35346164951534, 88.71404402906342, 9742.113813952927, 9687.829403275251, 9709.863908109877, 283.6846332291742, 281.95582971203106, 282.95784559466705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 714.5139, 7.699207, 5497.491, 712.2775, 6.173023, 4397.043, 702.2016, 7.805533, 5480.988, 729.976, 7.5271, 5494.927, 721.1636, 6.101655, 4400.329, 717.1729, 6.134923, 4400.074, 99.96166, 99.93391, 99.65292, 99.90532, 100.0, 99.9923
62753.039840000005, 60.015326897357916, 60.0149227812107, 60.01393523470039, 34.49474988774822, 34.558213945580334, 34.52988011029266, 0.9999581355731668, 0.9999714094215617, 0.9999529939546039, 9740.209053823794, 9700.421029407145, 9725.120546237522, 238.0790720370078, 75.21830751663947, 91.45737416625843, 9752.830837845338, 9693.093979996907, 9714.739504495998, 283.7193665290299, 282.0482687932338, 283.02370252524975, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.758, 7.641919, 5500.45, 718.5422, 6.124027, 4400.335, 708.491, 7.750311, 5492.198, 723.7038, 7.599359, 5499.863, 714.907, 6.152791, 4398.881, 710.7711, 6.184914, 4396.34, 100.0, 100.0, 99.84743, 99.99494, 99.97186, 99.91541
62755.368760000005, 60.01365184490445, 60.01317254698023, 60.01242969205058, 34.52785695567766, 34.575773111748354, 34.553053339662824, 0.9999524342633368, 0.9999736075278306, 0.9999562270993686, 9742.225585877874, 9703.549237018762, 9723.661755508898, 234.68749728348394, 74.28115003242146, 95.93059787932816, 9744.32536360991, 9706.039979203897, 9724.400502170165, 283.5853709094345, 281.94920309610006, 283.00346585365463, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 719.7777, 7.641919, 5500.618, 718.5033, 6.124579, 4400.0, 708.5104, 7.750679, 5491.638, 723.7038, 7.599726, 5500.025, 721.1064, 6.102386, 4400.548, 717.1132, 6.135106, 4399.726, 100.0, 99.99861, 99.84656, 99.99193, 100.0, 99.99508
62757.829880000005, 60.01543112921468, 60.01807656313498, 60.017481087512735, 34.513320782043394, 34.546811731350445, 34.51649449826018, 0.9999568654840063, 0.9999767643145235, 0.9999562256263604, 9749.47923485706, 9704.019849369623, 9721.543045996837, 237.4087239509031, 68.88195902687653, 94.59159429496049, 9743.813464912344, 9708.817963227333, 9714.62066458811, 283.6668746116704, 281.8755173773574, 282.84941846448226, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 726.0076, 7.573744, 5499.017, 724.7679, 6.069873, 4399.332, 715.1881, 7.690119, 5498.719, 717.9365, 7.655805, 5500.266, 725.3982, 6.06513, 4399.208, 720.2943, 6.112032, 4400.247, 99.97357, 99.9962, 99.97531, 99.99348, 99.98058, 100.0
62760.25452, 60.01239586520292, 60.0133694469033, 60.01435467474399, 34.53196259880979, 34.55656142805974, 34.508518595226214, 0.9999604399186525, 0.9999707574790208, 0.9999582776409407, 9734.929043607239, 9699.489685849112, 9720.959048123052, 233.98707202977403, 74.7999753941317, 89.33807560683226, 9741.352468640736, 9700.078755047442, 9724.5886617312, 283.6144238211159, 282.06999411285653, 282.9991527045948, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 720.6451, 7.63246, 5500.807, 718.5033, 6.124027, 4400.052, 708.9181, 7.750127, 5491.634, 723.6844, 7.599726, 5499.968, 721.0873, 6.102203, 4400.489, 717.1331, 6.135289, 4399.788, 100.0, 99.99978, 99.85881, 99.99802, 100.0, 99.9951
62762.570320000006, 60.0161830894608, 60.01245978383439, 60.01320906126074, 34.48507350945322, 34.501454392647275, 34.5072815055144, 0.9999569558380347, 0.999974423815054, 0.9999531581134152, 9722.644760364887, 9684.640047087283, 9712.851899171013, 233.2517394297929, 66.18857063567066, 100.12444166820478, 9735.279939515849, 9677.350021093018, 9713.866190564806, 283.83204936709456, 282.0931990197513, 283.0553241408923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.8_strings=(0 1 0 0 1 1), 5500.0, 720.0, 729.0436, 7.5393, 5495.278, 714.5732, 6.159945, 4397.926, 702.9975, 7.799643, 5481.794, 729.8789, 7.527835, 5494.979, 714.9452, 6.153156, 4398.939, 710.791, 6.184182, 4396.335, 99.92337, 99.95147, 99.6658, 99.90731, 99.97692, 99.90622
